# Test plan: Hot water plant: two boilers, two primary pumps, minimum flow bypass

Sequence `hw-plant-boiler` (Tier 3), requirements version 1.0 (N9 draft, awaiting Gate G-ENG), digest `fa88b56f6a7c3d1c373cedd0544e07324147571fd34cbe5d458404b700e1d07d`.
Requirements approval (Gate G-ENG): **unapproved**.
Test plan digest `0c9758034e26c7a1615b2ac9481550a9b6b61b4ed511522f1f6568ea839b94ad`, generated by `bactalk.protocol-test-author/v1` from the requirements alone.

Sources: ASHRAE Guideline 36-2021, 2021, §5.21 hot water plant; §5.1.14 trim and respond; §5.1.15 lead/lag.

## Adequacy

- Accepted: **no**
- Scenarios: 165 run, 0 failed
- Decision coverage: 100.0 % (90 of 90 outcomes)
- Invariants: 5 checked on 240000 steps of 10000 randomised sequences, 0 violations
- Shadow Runtime vs interpreter (D3): scan leg agrees (scan-module-tick, scan bands, 165 cases); default leg agrees (default, default bands, 165 cases)
- Mutation: 82.5 % of 200 sampled mutants caught (target 95 %)

## Requirements and scenarios

### R-01 Plant enable

The hot water plant is enabled when the schedule is occupied, the outdoor air temperature is below the lockout temperature (291.15 K, 18 °C) and there is at least one hot water plant request. It is disabled when any of those stops holding for 3 minutes; the lockout has a 0.56 K (1 °F) deadband.

Source: ASHRAE Guideline 36-2021 §5.21.2 plant enable/disable (paraphrase).

Expected: yPla = True. Otherwise: yPla = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-01 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-01 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-01 negative_single [uSchOn] | negative_single | all conditions hold except uSchOn; the outputs must not follow | pass |
| R-01 negative_single [TOut] | negative_single | all conditions hold except TOut; the outputs must not follow | pass |
| R-01 negative_single [nReqPla] | negative_single | all conditions hold except nReqPla; the outputs must not follow | pass |
| R-01 release_before | release_before | conditions cleared one scan short of the 180.0 s release; the outputs persist | pass |
| R-01 release_after | release_after | conditions cleared for 180.0 s; the outputs release | pass |
| R-01 boundary_false [TOut at threshold] | boundary_false | TOut at threshold (291.15); the condition does not hold | pass |
| R-01 boundary_true [TOut just below] | boundary_true | TOut just below (291.05); the condition holds | pass |
| R-01 deadband_hold [TOut] | deadband_hold | TOut falls back inside the 0.56 deadband; the outputs persist | pass |
| R-01 deadband_release [TOut] | deadband_release | TOut passes the far side of the deadband; the outputs release | pass |
| R-01 boundary_false [nReqPla just below] | boundary_false | nReqPla just below (0); the condition does not hold | pass |
| R-01 boundary_true [nReqPla at threshold] | boundary_true | nReqPla at threshold (1); the condition holds | pass |
| R-01 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-02 Lead boiler follows plant enable

With the plant enabled and the lead pump proven, the lead boiler (boiler 1) is enabled; it is disabled whenever the plant is disabled or no pump is proven.

Source: ASHRAE Guideline 36-2021 §5.21.3 boiler staging (paraphrase).

Expected: yBoi1 = True. Otherwise: yBoi1 = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-02 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-02 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-02 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-03 Stage up the lag boiler

With the lead boiler proven and the supply temperature reset settled at its maximum (355.15 K), the lag boiler is enabled when the supply temperature stays more than 2.8 K (5 °F) below the setpoint for 10 minutes. Once staged it stays on until the stage-down condition (R-04) is met.

Source: ASHRAE Guideline 36-2021 §5.21.3 stage up (paraphrase).

Expected: yBoi2 = True. Otherwise: yBoi2 = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-03 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-03 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-03 negative_single [uBoi1Sta] | negative_single | all conditions hold except uBoi1Sta; the outputs must not follow | pass |
| R-03 negative_single [TSup] | negative_single | all conditions hold except TSup; the outputs must not follow | pass |
| R-03 timing_before | timing_before | conditions held one scan short of the 600.0 s delay; the outputs must not have changed yet | pass |
| R-03 timing_after | timing_after | conditions held exactly 600.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-03 boundary_false [TSup at threshold] | boundary_false | TSup at threshold (352.35); the condition does not hold | pass |
| R-03 boundary_true [TSup just below] | boundary_true | TSup just below (352.25); the condition holds | pass |
| R-03 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-04 Stage down the lag boiler

With both boilers running and the reset settled at its maximum, the lag boiler is disabled when the supply temperature stays more than 2.8 K above the setpoint for 10 minutes; it stays enabled otherwise, and once staged off it stays off until the stage-up condition (R-03) is met again.

Source: ASHRAE Guideline 36-2021 §5.21.3 stage down (paraphrase).

Expected: yBoi2 = False. Otherwise: yBoi2 = True.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-04 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-04 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-04 timing_before | timing_before | conditions held one scan short of the 600.0 s delay; the outputs must not have changed yet | pass |
| R-04 timing_after | timing_after | conditions held exactly 600.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-04 boundary_false [TSup at threshold] | boundary_false | TSup at threshold (357.95); the condition does not hold | pass |
| R-04 boundary_true [TSup just above] | boundary_true | TSup just above (358.05); the condition holds | pass |
| R-04 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-05 Plant disable stops everything

When the schedule becomes unoccupied the plant is disabled after the 3 minute delay, and both boilers, both pumps and the pump speed command are off in the same scan.

Source: ASHRAE Guideline 36-2021 §5.21.2 plant disable (paraphrase).

Expected: yPla = False; yBoi1 = False; yBoi2 = False; yPum1 = False; yPum2 = False; yPumSpe = 0. Otherwise: yPla = True; yPum1 = True.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-05 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-05 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-05 timing_before | timing_before | conditions held one scan short of the 180.0 s delay; the outputs must not have changed yet | pass |
| R-05 timing_after | timing_after | conditions held exactly 180.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-05 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-06 Supply temperature reset trims without requests

The supply temperature setpoint is reset by trim and respond: initial 344.15 K, minimum 327.15 K, maximum 355.15 K, 10 minute delay after plant enable, 5 minute sample period, 0 ignored requests, trim −1.0 K, respond +1.0 K per request, maximum response +3.0 K. With no reset requests the setpoint has trimmed at least 0.5 K within 900 s of plant enable (the 600 s delay plus one 300 s sample period; the reset may land a scan or two later) and never goes below the minimum; with one request (the trim and one response cancel) it holds its value.

Source: ASHRAE Guideline 36-2021 §5.21.4 supply temperature reset (paraphrase).

Expected: TSupSet ≤ 343.65; TSupSet ≥ 327.15. Otherwise: TSupSet ≥ 344.15.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-06 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-06 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-06 timing_before | timing_before | conditions held one scan short of the 900.0 s delay; the outputs must not have changed yet | pass |
| R-06 timing_after | timing_after | conditions held exactly 900.0 s plus 2 scans of tolerance; the outputs follow | pass |
| R-06 boundary_false [nReqRes just above] | boundary_false | nReqRes just above (1); the condition does not hold | pass |
| R-06 boundary_true [nReqRes at threshold] | boundary_true | nReqRes at threshold (0); the condition holds | pass |
| R-06 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-07 Supply temperature reset responds to requests

With two or more reset requests the setpoint has risen at least 0.85 K above its initial value within 900 s of plant enable (the delay plus one sample period) and never exceeds the maximum; with one request (the trim and one response cancel) it stays where it is, so a raised setpoint holds when the requests drop to one.

Source: ASHRAE Guideline 36-2021 §5.21.4 supply temperature reset (paraphrase).

Expected: TSupSet ≥ 345; TSupSet ≤ 355.15. Otherwise: TSupSet ≤ 344.15 ±0.01.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-07 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-07 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-07 timing_before | timing_before | conditions held one scan short of the 900.0 s delay; the outputs must not have changed yet | pass |
| R-07 timing_after | timing_after | conditions held exactly 900.0 s plus 2 scans of tolerance; the outputs follow | pass |
| R-07 boundary_false [nReqRes just below] | boundary_false | nReqRes just below (1); the condition does not hold | pass |
| R-07 boundary_true [nReqRes at threshold] | boundary_true | nReqRes at threshold (2); the condition holds | pass |
| R-07 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-08 Lead pump runs with the plant

The lead hot water pump (pump 1 until a rotation) is commanded on whenever the plant is enabled and off when it is disabled.

Source: ASHRAE Guideline 36-2021 §5.21.5 primary pumps (paraphrase).

Expected: yPum1 = True. Otherwise: yPum1 = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-08 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-08 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-08 negative_single [uSchOn] | negative_single | all conditions hold except uSchOn; the outputs must not follow | pass |
| R-08 negative_single [TOut] | negative_single | all conditions hold except TOut; the outputs must not follow | pass |
| R-08 negative_single [nReqPla] | negative_single | all conditions hold except nReqPla; the outputs must not follow | pass |
| R-08 release_before | release_before | conditions cleared one scan short of the 180.0 s release; the outputs persist | pass |
| R-08 release_after | release_after | conditions cleared for 180.0 s; the outputs release | pass |
| R-08 boundary_false [TOut at threshold] | boundary_false | TOut at threshold (291.15); the condition does not hold | pass |
| R-08 boundary_true [TOut just below] | boundary_true | TOut just below (291.05); the condition holds | pass |
| R-08 deadband_hold [TOut] | deadband_hold | TOut falls back inside the 0.56 deadband; the outputs persist | pass |
| R-08 deadband_release [TOut] | deadband_release | TOut passes the far side of the deadband; the outputs release | pass |
| R-08 boundary_false [nReqPla just below] | boundary_false | nReqPla just below (0); the condition does not hold | pass |
| R-08 boundary_true [nReqPla at threshold] | boundary_true | nReqPla at threshold (1); the condition holds | pass |
| R-08 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-09 Lag pump stages on flow

With pump 1 leading, the lag pump (pump 2) is enabled when the hot water flow exceeds 60 % of design flow (0.006 m3/s) for 5 minutes and disabled when it falls below 40 % (0.004 m3/s) for 5 minutes.

Source: ASHRAE Guideline 36-2021 §5.21.5 pump staging (paraphrase).

Expected: yPum2 = True. Otherwise: yPum2 = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-09 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-09 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-09 timing_before | timing_before | conditions held one scan short of the 300.0 s delay; the outputs must not have changed yet | pass |
| R-09 timing_after | timing_after | conditions held exactly 300.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-09 release_before | release_before | conditions cleared one scan short of the 300.0 s release; the outputs persist | pass |
| R-09 release_after | release_after | conditions cleared for 300.0 s; the outputs release | pass |
| R-09 boundary_false [VHotWat_flow at threshold] | boundary_false | VHotWat_flow at threshold (0.006); the condition does not hold | pass |
| R-09 boundary_true [VHotWat_flow just above] | boundary_true | VHotWat_flow just above (0.0061); the condition holds | pass |
| R-09 deadband_hold [VHotWat_flow] | deadband_hold | VHotWat_flow falls back inside the 0.002 deadband; the outputs persist | pass |
| R-09 deadband_release [VHotWat_flow] | deadband_release | VHotWat_flow passes the far side of the deadband; the outputs release | pass |
| R-09 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-10 Pump speed rises when loop pressure is low

Pump speed is modulated to hold the loop differential pressure at its setpoint (50 kPa) between a minimum of 10 % and 100 %. With the pressure 20 kPa or more below setpoint for 5 minutes the speed is at least 95 %.

Source: ASHRAE Guideline 36-2021 §5.21.5 pump speed control (paraphrase).

Expected: yPumSpe ≥ 0.95. Otherwise: yPumSpe ≥ 0.1; yPumSpe ≤ 1.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-10 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-10 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-10 timing_before | timing_before | conditions held one scan short of the 300.0 s delay; the outputs must not have changed yet | pass |
| R-10 timing_after | timing_after | conditions held exactly 300.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-10 boundary_false [dpHotWat at threshold] | boundary_false | dpHotWat at threshold (30000); the condition does not hold | pass |
| R-10 boundary_true [dpHotWat just below] | boundary_true | dpHotWat just below (29900); the condition holds | pass |
| R-10 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-11 Pump speed falls when loop pressure is high

With the loop differential pressure 20 kPa or more above setpoint for 5 minutes the pump speed is at its 10 % minimum (at most 15 %); it never drops below the minimum while a pump runs.

Source: ASHRAE Guideline 36-2021 §5.21.5 pump speed control (paraphrase).

Expected: yPumSpe ≤ 0.15. Otherwise: yPumSpe ≥ 0.1.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-11 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-11 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-11 timing_before | timing_before | conditions held one scan short of the 300.0 s delay; the outputs must not have changed yet | pass |
| R-11 timing_after | timing_after | conditions held exactly 300.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-11 boundary_false [dpHotWat at threshold] | boundary_false | dpHotWat at threshold (70000); the condition does not hold | pass |
| R-11 boundary_true [dpHotWat just above] | boundary_true | dpHotWat just above (70100); the condition holds | pass |
| R-11 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-12 Minimum flow bypass opens on low flow

The minimum flow bypass valve is modulated to hold the boiler minimum flow (0.003 m3/s). With the flow at or below 0.001 m3/s for 5 minutes the valve is at least 90 % open.

Source: ASHRAE Guideline 36-2021 §5.21.6 minimum flow bypass (paraphrase).

Expected: yByp ≥ 0.9. Otherwise: yByp in [0, 1].

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-12 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-12 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-12 timing_before | timing_before | conditions held one scan short of the 300.0 s delay; the outputs must not have changed yet | pass |
| R-12 timing_after | timing_after | conditions held exactly 300.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-12 boundary_false [VHotWat_flow at threshold] | boundary_false | VHotWat_flow at threshold (0.001); the condition does not hold | pass |
| R-12 boundary_true [VHotWat_flow just below] | boundary_true | VHotWat_flow just below (0.0009); the condition holds | pass |
| R-12 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-13 Minimum flow bypass closes on adequate flow

With the flow above 0.005 m3/s for 5 minutes the bypass valve is closed.

Source: ASHRAE Guideline 36-2021 §5.21.6 minimum flow bypass (paraphrase).

Expected: yByp = 0 ±0.001. Otherwise: yByp ≥ 0.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-13 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-13 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-13 timing_before | timing_before | conditions held one scan short of the 300.0 s delay; the outputs must not have changed yet | pass |
| R-13 timing_after | timing_after | conditions held exactly 300.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-13 boundary_false [VHotWat_flow at threshold] | boundary_false | VHotWat_flow at threshold (0.005); the condition does not hold | pass |
| R-13 boundary_true [VHotWat_flow just above] | boundary_true | VHotWat_flow just above (0.0051); the condition holds | pass |
| R-13 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-14 Low supply temperature alarm

With the lead boiler proven, a low supply temperature alarm is raised when the supply temperature stays below 322.15 K (49 °C) for 15 minutes and clears when it rises above 323.15 K (1 K deadband). A supply temperature reading below the sensor range also raises the alarm.

Source: ASHRAE Guideline 36-2021 §5.21.8 alarms (designer).

Expected: yLowSupAla = True. Otherwise: yLowSupAla = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-14 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-14 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-14 negative_single [uBoi1Sta] | negative_single | all conditions hold except uBoi1Sta; the outputs must not follow | pass |
| R-14 negative_single [TSup] | negative_single | all conditions hold except TSup; the outputs must not follow | pass |
| R-14 timing_before | timing_before | conditions held one scan short of the 900.0 s delay; the outputs must not have changed yet | pass |
| R-14 timing_after | timing_after | conditions held exactly 900.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-14 boundary_false [TSup at threshold] | boundary_false | TSup at threshold (322.15); the condition does not hold | pass |
| R-14 boundary_true [TSup just below] | boundary_true | TSup just below (322.05); the condition holds | pass |
| R-14 deadband_hold [TSup] | deadband_hold | TSup falls back inside the 1 deadband; the outputs persist | pass |
| R-14 deadband_release [TSup] | deadband_release | TSup passes the far side of the deadband; the outputs release | pass |
| R-14 failure [TSup out of range low] | failure | a supply temperature reading below the sensor range keeps the low supply alarm raised | pass |
| R-14 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-15 Lead pump failure starts the standby pump

When the commanded lead pump is not proven for 60 seconds a pump failure alarm is raised and the standby pump is commanded on; the alarm clears when the pump proves.

Source: ASHRAE Guideline 36-2021 §5.21.5 pump failure (paraphrase).

Expected: yPumFaiAla = True; yPum2 = True. Otherwise: yPumFaiAla = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-15 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-15 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-15 timing_before | timing_before | conditions held one scan short of the 60.0 s delay; the outputs must not have changed yet | pass |
| R-15 timing_after | timing_after | conditions held exactly 60.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-15 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-16 Boiler failure alarm

When a commanded boiler is not proven for 5 minutes a boiler failure alarm is raised; it clears when the boiler proves.

Source: ASHRAE Guideline 36-2021 §5.21.8 alarms (paraphrase).

Expected: yBoiFaiAla = True. Otherwise: yBoiFaiAla = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-16 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-16 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-16 timing_before | timing_before | conditions held one scan short of the 300.0 s delay; the outputs must not have changed yet | pass |
| R-16 timing_after | timing_after | conditions held exactly 300.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-16 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-17 Lead/lag pump rotation on runtime

The lead pump rotates to the other pump when its runtime since the last rotation or plant enable exceeds the other pump's by 24 hours (the runtime accumulators update one scan late, so the rotation may lag by up to two 300 s scans); the previous lead stops unless it is needed as lag.

Source: ASHRAE Guideline 36-2021 §5.1.15 lead/lag rotation (paraphrase).

Expected: yPum2 = True; yPum1 = False. Otherwise: yPum1 = False; yPum2 = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-17 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-17 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-17 negative_single [uSchOn] | negative_single | all conditions hold except uSchOn; the outputs must not follow | pass |
| R-17 negative_single [TOut] | negative_single | all conditions hold except TOut; the outputs must not follow | pass |
| R-17 negative_single [nReqPla] | negative_single | all conditions hold except nReqPla; the outputs must not follow | pass |
| R-17 timing_before | timing_before | conditions held one scan short of the 86400.0 s delay; the outputs must not have changed yet | pass |
| R-17 timing_after | timing_after | conditions held exactly 86400.0 s plus 2 scans of tolerance; the outputs follow | pass |
| R-17 boundary_false [TOut at threshold] | boundary_false | TOut at threshold (291.15); the condition does not hold | pass |
| R-17 boundary_true [TOut just below] | boundary_true | TOut just below (291.05); the condition holds | pass |
| R-17 deadband_hold [TOut] | deadband_hold | TOut falls back inside the 0.56 deadband; the outputs persist | pass |
| R-17 deadband_release [TOut] | deadband_release | TOut passes the far side of the deadband; the outputs release | pass |
| R-17 boundary_false [nReqPla just below] | boundary_false | nReqPla just below (0); the condition does not hold | pass |
| R-17 boundary_true [nReqPla at threshold] | boundary_true | nReqPla at threshold (1); the condition holds | pass |
| R-17 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-18 Lag pump failure

With the lag pump staged on flow, a pump failure alarm is raised when the lag pump is not proven for 60 seconds, and the alarm clears when it proves.

Source: ASHRAE Guideline 36-2021 §5.21.5 pump failure (paraphrase).

Expected: yPumFaiAla = True; yPum1 = True. Otherwise: yPumFaiAla = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-18 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-18 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-18 timing_before | timing_before | conditions held one scan short of the 60.0 s delay; the outputs must not have changed yet | pass |
| R-18 timing_after | timing_after | conditions held exactly 60.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-18 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-19 Lag boiler failure

With the lag boiler staged, a boiler failure alarm is raised when the lag boiler is not proven for 5 minutes; it clears when the boiler proves.

Source: ASHRAE Guideline 36-2021 §5.21.8 alarms (paraphrase).

Expected: yBoiFaiAla = True. Otherwise: yBoiFaiAla = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-19 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-19 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-19 timing_before | timing_before | conditions held one scan short of the 300.0 s delay; the outputs must not have changed yet | pass |
| R-19 timing_after | timing_after | conditions held exactly 300.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-19 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-20 Lead/lag pump rotation back

Runtimes are reset at each rotation and at plant enable, so after a rotation the lead returns to pump 1 when pump 2 has run 24 hours more than pump 1 since then.

Source: ASHRAE Guideline 36-2021 §5.1.15 lead/lag rotation (designer).

Expected: yPum1 = True; yPum2 = False. Otherwise: yPum1 = False; yPum2 = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-20 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-20 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-20 negative_single [uSchOn] | negative_single | all conditions hold except uSchOn; the outputs must not follow | pass |
| R-20 negative_single [TOut] | negative_single | all conditions hold except TOut; the outputs must not follow | pass |
| R-20 negative_single [nReqPla] | negative_single | all conditions hold except nReqPla; the outputs must not follow | pass |
| R-20 timing_before | timing_before | conditions held one scan short of the 86400.0 s delay; the outputs must not have changed yet | pass |
| R-20 timing_after | timing_after | conditions held exactly 86400.0 s plus 3 scans of tolerance; the outputs follow | pass |
| R-20 boundary_false [TOut at threshold] | boundary_false | TOut at threshold (291.15); the condition does not hold | pass |
| R-20 boundary_true [TOut just below] | boundary_true | TOut just below (291.05); the condition holds | pass |
| R-20 deadband_hold [TOut] | deadband_hold | TOut falls back inside the 0.56 deadband; the outputs persist | pass |
| R-20 deadband_release [TOut] | deadband_release | TOut passes the far side of the deadband; the outputs release | pass |
| R-20 boundary_false [nReqPla just below] | boundary_false | nReqPla just below (0); the condition does not hold | pass |
| R-20 boundary_true [nReqPla at threshold] | boundary_true | nReqPla at threshold (1); the condition holds | pass |
| R-20 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

## Invariants

- **I-01** The lag boiler never runs without the lead boiler when yBoi2 eq True: yBoi1 = True (ASHRAE Guideline 36-2021 §5.21.3)
- **I-02** A disabled plant commands nothing when yPla eq False: yBoi1 = False; yBoi2 = False; yPum1 = False; yPum2 = False; yPumSpe = 0 (ASHRAE Guideline 36-2021 §5.21.2)
- **I-03** The supply temperature setpoint stays inside its reset range: TSupSet in [327.15, 355.15] (ASHRAE Guideline 36-2021 §5.21.4)
- **I-04** Pump speed and bypass position are fractions: yPumSpe in [0, 1]; yByp in [0, 1] (ASHRAE Guideline 36-2021 §5.21.5)
- **I-05** A boiler runs only with a pump commanded when yBoi1 eq True: yPla = True (ASHRAE Guideline 36-2021 §5.21.3)

## Gaps the test author could not close

- R-01 (failure_behaviour): what should the outputs do when uSchOn stuck, stale; TOut stuck, stale, out of range low, out of range high; nReqPla stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-02 (failure_behaviour): what should the outputs do when uPum1Sta stuck, stale? No behaviour is stated, so no failure scenario asserts it.
- R-03 (failure_behaviour): what should the outputs do when uBoi1Sta stuck, stale; TSup stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-04 (failure_behaviour): what should the outputs do when TSup stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-05 (failure_behaviour): what should the outputs do when uSchOn stuck, stale? No behaviour is stated, so no failure scenario asserts it.
- R-06 (failure_behaviour): what should the outputs do when nReqRes stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-07 (failure_behaviour): what should the outputs do when nReqRes stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-08 (failure_behaviour): what should the outputs do when uSchOn stuck, stale; TOut stuck, stale, out of range low, out of range high; nReqPla stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-09 (failure_behaviour): what should the outputs do when VHotWat_flow stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-10 (failure_behaviour): what should the outputs do when dpHotWat stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-11 (failure_behaviour): what should the outputs do when dpHotWat stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-12 (failure_behaviour): what should the outputs do when VHotWat_flow stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-13 (failure_behaviour): what should the outputs do when VHotWat_flow stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-14 (failure_behaviour): what should the outputs do when uBoi1Sta stuck, stale; TSup stuck, stale, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-15 (failure_behaviour): what should the outputs do when uPum1Sta stuck, stale? No behaviour is stated, so no failure scenario asserts it.
- R-16 (failure_behaviour): what should the outputs do when uBoi1Sta stuck, stale? No behaviour is stated, so no failure scenario asserts it.
- R-17 (failure_behaviour): what should the outputs do when uSchOn stuck, stale; TOut stuck, stale, out of range low, out of range high; nReqPla stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-18 (failure_behaviour): what should the outputs do when uPum2Sta stuck, stale? No behaviour is stated, so no failure scenario asserts it.
- R-19 (failure_behaviour): what should the outputs do when uBoi2Sta stuck, stale? No behaviour is stated, so no failure scenario asserts it.
- R-20 (failure_behaviour): what should the outputs do when uSchOn stuck, stale; TOut stuck, stale, out of range low, out of range high; nReqPla stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
