# Test plan: Packaged rooftop unit, single zone with economizer (BACTalk standard sequence)

Sequence `rtu-economizer` (Tier 4), requirements version 1.0 (N10 draft, awaiting Gate G-ENG), digest `fe83dfd809754fbc343229d9ace666b395c51f5f03aebce4558d150b4661a6ac`.
Requirements approval (Gate G-ENG): **unapproved**.
Test plan digest `0eef0d4dfe4427b6d4729cac5ac8add45e7de4f45b1face77801263a6f7c51af`, generated by `bactalk.protocol-test-author/v1` from the requirements alone.

Sources: BACTalk standard sequence: packaged rooftop unit, designer practice; not a Guideline 36 sequence.

## Adequacy

- Accepted: **no**
- Scenarios: 56 run, 0 failed
- Decision coverage: 100.0 % (26 of 26 outcomes)
- Invariants: 4 checked on 240000 steps of 10000 randomised sequences, 0 violations
- Shadow Runtime vs interpreter (D3): scan leg agrees (scan-module-tick, scan bands, 56 cases); default leg agrees (default, default bands, 56 cases)
- Mutation: 79.0 % of 100 sampled mutants caught (target 95 %)

## Requirements and scenarios

### R-01 Supply fan runs when occupied

The supply fan is commanded on whenever the unit is occupied and off when unoccupied (no setback cycling in this sequence).

Source: BACTalk standard sequence: packaged rooftop unit §1 fan (designer).

Expected: yFan = True. Otherwise: yFan = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-01 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-01 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-01 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-02 Fan proof alarm

When the fan is commanded on and not proven for 60 seconds the fan proof alarm is raised; it clears when the fan proves or the command is removed.

Source: BACTalk standard sequence: packaged rooftop unit §5 alarms (designer).

Expected: yFanAla = True. Otherwise: yFanAla = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-02 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-02 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-02 timing_before | timing_before | conditions held one scan short of the 60.0 s delay; the outputs must not have changed yet | pass |
| R-02 timing_after | timing_after | conditions held exactly 60.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-02 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-03 Cooling stage on high zone temperature

With the fan proven and the cooling setpoint at its nominal 297.15 K, the cooling stage is commanded on when the zone temperature exceeds the cooling setpoint by more than 0.5 K for 2 minutes, and off when it falls 0.5 K below the setpoint (1 K deadband). The stage is compared with the live setpoint.

Source: BACTalk standard sequence: packaged rooftop unit §2 cooling (designer).

Expected: yCoo = True; yHea = False. Otherwise: yCoo = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-03 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-03 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-03 negative_single [uFanSta] | negative_single | all conditions hold except uFanSta; the outputs must not follow | pass |
| R-03 negative_single [TZon] | negative_single | all conditions hold except TZon; the outputs must not follow | pass |
| R-03 timing_before | timing_before | conditions held one scan short of the 120.0 s delay; the outputs must not have changed yet | pass |
| R-03 timing_after | timing_after | conditions held exactly 120.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-03 boundary_false [TZon at threshold] | boundary_false | TZon at threshold (297.65); the condition does not hold | pass |
| R-03 boundary_true [TZon just above] | boundary_true | TZon just above (297.75); the condition holds | pass |
| R-03 deadband_hold [TZon] | deadband_hold | TZon falls back inside the 1 deadband; the outputs persist | pass |
| R-03 deadband_release [TZon] | deadband_release | TZon passes the far side of the deadband; the outputs release | pass |
| R-03 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-04 Heating stage on low zone temperature

With the fan proven and the heating setpoint at its nominal 293.15 K, the heating stage is commanded on when the zone temperature falls more than 0.5 K below the heating setpoint for 2 minutes, and off when it rises 0.5 K above the setpoint (1 K deadband).

Source: BACTalk standard sequence: packaged rooftop unit §3 heating (designer).

Expected: yHea = True; yCoo = False. Otherwise: yHea = False.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-04 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-04 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-04 negative_single [uFanSta] | negative_single | all conditions hold except uFanSta; the outputs must not follow | pass |
| R-04 negative_single [TZon] | negative_single | all conditions hold except TZon; the outputs must not follow | pass |
| R-04 timing_before | timing_before | conditions held one scan short of the 120.0 s delay; the outputs must not have changed yet | pass |
| R-04 timing_after | timing_after | conditions held exactly 120.0 s plus 1 scans of tolerance; the outputs follow | pass |
| R-04 boundary_false [TZon at threshold] | boundary_false | TZon at threshold (292.65); the condition does not hold | pass |
| R-04 boundary_true [TZon just below] | boundary_true | TZon just below (292.55); the condition holds | pass |
| R-04 deadband_hold [TZon] | deadband_hold | TZon falls back inside the 1 deadband; the outputs persist | pass |
| R-04 deadband_release [TZon] | deadband_release | TZon passes the far side of the deadband; the outputs release | pass |
| R-04 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-05 Unoccupied shuts the unit down

When unoccupied the fan, cooling and heating stages are off and the outdoor air damper is closed in the same scan; the fan proof alarm is off.

Source: BACTalk standard sequence: packaged rooftop unit §1 fan (designer).

Expected: yFan = False; yCoo = False; yHea = False; yOutDam = 0; yFanAla = False. Otherwise: yFan = True.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-05 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-05 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-05 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-06 Minimum outdoor air with the fan proven

With the fan proven and no free cooling, the outdoor air damper holds its minimum ventilation position (20 %).

Source: BACTalk standard sequence: packaged rooftop unit §4 outdoor air (designer).

Expected: yOutDam = 0.2 ±0.001. Otherwise: yOutDam in [0, 1].

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-06 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-06 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-06 negative_single [uFanSta] | negative_single | all conditions hold except uFanSta; the outputs must not follow | pass |
| R-06 negative_single [TOut] | negative_single | all conditions hold except TOut; the outputs must not follow | pass |
| R-06 boundary_false [TOut at threshold] | boundary_false | TOut at threshold (291.15); the condition does not hold | pass |
| R-06 boundary_true [TOut just above] | boundary_true | TOut just above (291.25); the condition holds | pass |
| R-06 deadband_hold [TOut] | deadband_hold | TOut falls back inside the 1 deadband; the outputs persist | pass |
| R-06 deadband_release [TOut] | deadband_release | TOut passes the far side of the deadband; the outputs release | pass |
| R-06 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

### R-07 Economizer free cooling

With the fan proven, the outdoor air below the 291.15 K (18 °C) high limit (1 K deadband) and a cooling demand (zone above the cooling setpoint by more than 0.5 K), the outdoor air damper opens fully; when the outdoor air is above the high limit the damper returns to minimum position, and mechanical cooling still stages per R-03.

Source: BACTalk standard sequence: packaged rooftop unit §4 outdoor air economizer (designer).

Expected: yOutDam = 1 ±0.001. Otherwise: yOutDam ≤ 0.2 ±0.001.

| Scenario | Kind | Why | Result |
|---|---|---|---|
| R-07 positive | positive | every condition holds for the stated delay; the stated outputs follow | pass |
| R-07 negative | negative | no condition holds for longer than the release window; the 'otherwise' outputs hold | pass |
| R-07 negative_single [uFanSta] | negative_single | all conditions hold except uFanSta; the outputs must not follow | pass |
| R-07 negative_single [TOut] | negative_single | all conditions hold except TOut; the outputs must not follow | pass |
| R-07 negative_single [TZon] | negative_single | all conditions hold except TZon; the outputs must not follow | pass |
| R-07 boundary_false [TOut at threshold] | boundary_false | TOut at threshold (291.15); the condition does not hold | pass |
| R-07 boundary_true [TOut just below] | boundary_true | TOut just below (291.05); the condition holds | pass |
| R-07 deadband_hold [TOut] | deadband_hold | TOut falls back inside the 1 deadband; the outputs persist | pass |
| R-07 deadband_release [TOut] | deadband_release | TOut passes the far side of the deadband; the outputs release | pass |
| R-07 boundary_false [TZon at threshold] | boundary_false | TZon at threshold (297.65); the condition does not hold | pass |
| R-07 boundary_true [TZon just above] | boundary_true | TZon just above (297.75); the condition holds | pass |
| R-07 deadband_hold [TZon] | deadband_hold | TZon falls back inside the 1 deadband; the outputs persist | pass |
| R-07 deadband_release [TZon] | deadband_release | TZon passes the far side of the deadband; the outputs release | pass |
| R-07 recovery | recovery | after the outputs followed, the conditions clear; the outputs recover | pass |

## Invariants

- **I-01** Nothing runs while unoccupied when uOcc eq False: yFan = False; yCoo = False; yHea = False; yOutDam = 0 (BACTalk standard sequence: packaged rooftop unit §1 fan)
- **I-02** Heating and cooling never together when yCoo eq True: yHea = False (BACTalk standard sequence: packaged rooftop unit §2 cooling)
- **I-03** No stage without a proven fan when uFanSta eq False: yCoo = False; yHea = False (BACTalk standard sequence: packaged rooftop unit §2 cooling)
- **I-04** The damper position is a fraction: yOutDam in [0, 1] (BACTalk standard sequence: packaged rooftop unit §4 outdoor air)

## Gaps the test author could not close

- R-01 (failure_behaviour): what should the outputs do when uOcc stuck, stale? No behaviour is stated, so no failure scenario asserts it.
- R-02 (failure_behaviour): what should the outputs do when uFanSta stuck, stale? No behaviour is stated, so no failure scenario asserts it.
- R-03 (failure_behaviour): what should the outputs do when uFanSta stuck, stale; TZon stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-04 (failure_behaviour): what should the outputs do when uFanSta stuck, stale; TZon stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-05 (failure_behaviour): what should the outputs do when uOcc stuck, stale? No behaviour is stated, so no failure scenario asserts it.
- R-06 (failure_behaviour): what should the outputs do when uFanSta stuck, stale; TOut stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
- R-07 (failure_behaviour): what should the outputs do when uFanSta stuck, stale; TOut stuck, stale, out of range low, out of range high; TZon stuck, stale, out of range low, out of range high? No behaviour is stated, so no failure scenario asserts it.
