{
 "controller_id": "AHUs.MultiZone.VAV.Controller",
 "execution_profile": "modelica_exact",
 "interface": {
  "controller_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller",
  "inputs": [
   {
    "description": "Measured mixed air temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirMix",
    "label": "TAirMix",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured supply air temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSup",
    "label": "TAirSup",
    "type": "S231:RealInput"
   },
   {
    "description": "Outdoor air temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut",
    "label": "TOut",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured outdoor air volumetric flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirOut_flow",
    "label": "VAirOut_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Sum of the adjusted area component breathing zone flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjAreBreZon_flow",
    "label": "VSumAdjAreBreZon_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Sum of the adjusted population component breathing zone flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjPopBreZon_flow",
    "label": "VSumAdjPopBreZon_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Sum of the zone primary airflow rates for all zones in all zone groups that are in occupied mode",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonPri_flow",
    "label": "VSumZonPri_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured building static pressure difference, relative to ambient (positive if pressurized)",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBui",
    "label": "dpBui",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured duct static pressure",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDuc",
    "label": "dpDuc",
    "type": "S231:RealInput"
   },
   {
    "description": "Freeze protection reset signal from software switch",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SofSwiRes",
    "label": "u1SofSwiRes",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Supply fan status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan",
    "label": "u1SupFan",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Operation mode for AHU operation",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uAhuOpeMod",
    "label": "uAhuOpeMod",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Maximum zone outdoor air fraction, equals to the maximum of primary outdoor air fraction of all zones",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uOutAirFra_max",
    "label": "uOutAirFra_max",
    "type": "S231:RealInput"
   },
   {
    "description": "Zone static pressure reset requests",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonPreResReq",
    "label": "uZonPreResReq",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Zone cooling supply air temperature reset request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonTemResReq",
    "label": "uZonTemResReq",
    "type": "S231:IntegerInput"
   }
  ],
  "outputs": [
   {
    "description": "AHU supply air temperature setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSupSet",
    "label": "TAirSupSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Effective minimum outdoor airflow setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VEffAirOut_flow_min",
    "label": "VEffAirOut_flow_min",
    "type": "S231:RealOutput"
   },
   {
    "description": "Commanded on to energize chilled water pump",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1EneCHWPum",
    "label": "y1EneCHWPum",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "True: 2-position relief damper is commanded open",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelDam",
    "label": "y1RelDam",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Relief fan commanded on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelFan",
    "label": "y1RelFan",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Supply fan command on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1SupFan",
    "label": "y1SupFan",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Alarm level",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yAla",
    "label": "yAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Chiller plant request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiPlaReq",
    "label": "yChiPlaReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Chilled water reset request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiWatResReq",
    "label": "yChiWatResReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Cooling coil valve commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yCooCoi",
    "label": "yCooCoi",
    "type": "S231:RealOutput"
   },
   {
    "description": "Building static pressure difference, relative to ambient (positive if pressurized)",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yDpBui",
    "label": "yDpBui",
    "type": "S231:RealOutput"
   },
   {
    "description": "Heating coil valve commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHeaCoi",
    "label": "yHeaCoi",
    "type": "S231:RealOutput"
   },
   {
    "description": "Hot water plant request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatPlaReq",
    "label": "yHotWatPlaReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Hot water reset request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatResReq",
    "label": "yHotWatResReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Minimum outdoor air damper commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinOutDam",
    "label": "yMinOutDam",
    "type": "S231:RealOutput"
   },
   {
    "description": "Economizer outdoor air damper commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yOutDam",
    "label": "yOutDam",
    "type": "S231:RealOutput"
   },
   {
    "description": "Relief fan commanded speed",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelFan",
    "label": "yRelFan",
    "type": "S231:RealOutput"
   },
   {
    "description": "Return air damper commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetDam",
    "label": "yRetDam",
    "type": "S231:RealOutput"
   },
   {
    "description": "Air handler supply fan commanded speed",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ySupFan",
    "label": "ySupFan",
    "type": "S231:RealOutput"
   }
  ]
 },
 "library": "g36",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 55
 },
 "note": "Retained so a base install can build the demo without the vendored translation toolchain. tests/test_lbnl_demo.py re-translates on the integration tier and fails if this drifts.",
 "parameters": {
  "VAbsOutAir_flow": 1.2,
  "VDesOutAir_flow": 1.5,
  "VDesTotOutAir_flow": 1.5,
  "VUncDesOutAir_flow": 1.6,
  "eneStd": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1",
  "venStd": "Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"
 },
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TAirMix",
   "name": "TAirMix",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirMix",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TAirSup",
   "name": "TAirSup",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSup",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TOut",
   "name": "TOut",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TOut",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VAirOut_flow",
   "name": "VAirOut_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VAirOut_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VSumAdjAreBreZon_flow",
   "name": "VSumAdjAreBreZon_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjAreBreZon_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VSumAdjPopBreZon_flow",
   "name": "VSumAdjPopBreZon_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumAdjPopBreZon_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VSumZonPri_flow",
   "name": "VSumZonPri_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VSumZonPri_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "dpBui",
   "name": "dpBui",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpBui",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "dpDuc",
   "name": "dpDuc",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.dpDuc",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1SofSwiRes",
   "name": "u1SofSwiRes",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SofSwiRes",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1SupFan",
   "name": "u1SupFan",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.u1SupFan",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uAhuOpeMod",
   "name": "uAhuOpeMod",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uAhuOpeMod",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uOutAirFra_max",
   "name": "uOutAirFra_max",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uOutAirFra_max",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uZonPreResReq",
   "name": "uZonPreResReq",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonPreResReq",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uZonTemResReq",
   "name": "uZonTemResReq",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.uZonTemResReq",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TAirSupSet",
   "name": "TAirSupSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.TAirSupSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VEffAirOut_flow_min",
   "name": "VEffAirOut_flow_min",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.VEffAirOut_flow_min",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1EneCHWPum",
   "name": "y1EneCHWPum",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1EneCHWPum",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1RelDam",
   "name": "y1RelDam",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelDam",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1RelFan",
   "name": "y1RelFan",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1RelFan",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1SupFan",
   "name": "y1SupFan",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.y1SupFan",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yAla",
   "name": "yAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiPlaReq",
   "name": "yChiPlaReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiPlaReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiWatResReq",
   "name": "yChiWatResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yChiWatResReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yCooCoi",
   "name": "yCooCoi",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yCooCoi",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yDpBui",
   "name": "yDpBui",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yDpBui",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHeaCoi",
   "name": "yHeaCoi",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHeaCoi",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHotWatPlaReq",
   "name": "yHotWatPlaReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatPlaReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHotWatResReq",
   "name": "yHotWatResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yHotWatResReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yMinOutDam",
   "name": "yMinOutDam",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yMinOutDam",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yOutDam",
   "name": "yOutDam",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yOutDam",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yRelFan",
   "name": "yRelFan",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRelFan",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yRetDam",
   "name": "yRetDam",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.yRetDam",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ySupFan",
   "name": "ySupFan",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller.ySupFan",
   "source_interface_type": "S231:RealOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "AHUs/MultiZone/VAV/Controller.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "55abf579598ca81cae0a82f337350375958e6722",
  "source_sha256": "1789e00355134545e120c427de642bfb61a325cee320fca038cb1afa58bcf882",
  "tag": "v13.0.0"
 },
 "translator": {
  "cxf_source_sha256": "02ffcabae021cf9cde12a2fc0077a737523bc2b52a75eedc370396fe240cde76",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": 0.0
    },
    "id": "dpBui",
    "kind": "numeric_input",
    "label": "dpBui",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "dpDuc",
    "kind": "numeric_input",
    "label": "dpDuc",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TAirMix",
    "kind": "numeric_input",
    "label": "TAirMix",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TAirSup",
    "kind": "numeric_input",
    "label": "TAirSup",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TOut",
    "kind": "numeric_input",
    "label": "TOut",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1SofSwiRes",
    "kind": "boolean_input",
    "label": "u1SofSwiRes",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1SupFan",
    "kind": "boolean_input",
    "label": "u1SupFan",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uAhuOpeMod",
    "kind": "numeric_input",
    "label": "uAhuOpeMod",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uOutAirFra_max",
    "kind": "numeric_input",
    "label": "uOutAirFra_max",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uZonPreResReq",
    "kind": "numeric_input",
    "label": "uZonPreResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uZonTemResReq",
    "kind": "numeric_input",
    "label": "uZonTemResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VAirOut_flow",
    "kind": "numeric_input",
    "label": "VAirOut_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VSumAdjAreBreZon_flow",
    "kind": "numeric_input",
    "label": "VSumAdjAreBreZon_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VSumAdjPopBreZon_flow",
    "kind": "numeric_input",
    "label": "VSumAdjPopBreZon_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VSumZonPri_flow",
    "kind": "numeric_input",
    "label": "VSumZonPri_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "TAirSupSet",
    "kind": "numeric_output",
    "label": "TAirSupSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VEffAirOut_flow_min",
    "kind": "numeric_output",
    "label": "VEffAirOut_flow_min",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1EneCHWPum",
    "kind": "boolean_output",
    "label": "y1EneCHWPum",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1RelDam",
    "kind": "boolean_output",
    "label": "y1RelDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1RelFan",
    "kind": "boolean_output",
    "label": "y1RelFan",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1SupFan",
    "kind": "boolean_output",
    "label": "y1SupFan",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yAla",
    "kind": "numeric_output",
    "label": "yAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiPlaReq",
    "kind": "numeric_output",
    "label": "yChiPlaReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiWatResReq",
    "kind": "numeric_output",
    "label": "yChiWatResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yCooCoi",
    "kind": "numeric_output",
    "label": "yCooCoi",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDpBui",
    "kind": "numeric_output",
    "label": "yDpBui",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHeaCoi",
    "kind": "numeric_output",
    "label": "yHeaCoi",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHotWatPlaReq",
    "kind": "numeric_output",
    "label": "yHotWatPlaReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHotWatResReq",
    "kind": "numeric_output",
    "label": "yHotWatResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yMinOutDam",
    "kind": "numeric_output",
    "label": "yMinOutDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yOutDam",
    "kind": "numeric_output",
    "label": "yOutDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yRelFan",
    "kind": "numeric_output",
    "label": "yRelFan",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yRetDam",
    "kind": "numeric_output",
    "label": "yRetDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "ySupFan",
    "kind": "numeric_output",
    "label": "ySupFan",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "add2",
    "kind": "add",
    "label": "add2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "addPar_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar",
    "kind": "add",
    "label": "addPar",
    "x": 180,
    "y": 0
   },
   {
    "config": {
     "value": 1.5
    },
    "id": "desOutAir",
    "kind": "numeric_const",
    "label": "desOutAir",
    "x": 360,
    "y": 0
   },
   {
    "config": {},
    "id": "div1",
    "kind": "divide",
    "label": "div1",
    "x": 540,
    "y": 0
   },
   {
    "config": {},
    "id": "div2",
    "kind": "divide",
    "label": "div2",
    "x": 720,
    "y": 0
   },
   {
    "config": {
     "value": 0.001
    },
    "id": "gaiDivZer_parameter",
    "kind": "numeric_const",
    "label": "gaiDivZer parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gaiDivZer",
    "kind": "multiply",
    "label": "gaiDivZer",
    "x": 900,
    "y": 0
   },
   {
    "config": {},
    "id": "max1",
    "kind": "maximum",
    "label": "max1",
    "x": 0,
    "y": 120
   },
   {
    "config": {},
    "id": "max2",
    "kind": "maximum",
    "label": "max2",
    "x": 180,
    "y": 120
   },
   {
    "config": {},
    "id": "min1",
    "kind": "minimum",
    "label": "min1",
    "x": 360,
    "y": 120
   },
   {
    "config": {},
    "id": "min2",
    "kind": "minimum",
    "label": "min2",
    "x": 540,
    "y": 120
   },
   {
    "config": {
     "value": 0.0001
    },
    "id": "neaZer",
    "kind": "numeric_const",
    "label": "neaZer",
    "x": 720,
    "y": 120
   },
   {
    "config": {},
    "id": "norVOut",
    "kind": "divide",
    "label": "norVOut",
    "x": 900,
    "y": 120
   },
   {
    "config": {},
    "id": "norVOutMin",
    "kind": "divide",
    "label": "norVOutMin",
    "x": 0,
    "y": 240
   },
   {
    "config": {},
    "id": "sysVenEff",
    "kind": "subtract",
    "label": "sysVenEff",
    "x": 180,
    "y": 240
   },
   {
    "config": {
     "value": 1.6
    },
    "id": "uncDesOutAir",
    "kind": "numeric_const",
    "label": "uncDesOutAir",
    "x": 360,
    "y": 240
   },
   {
    "config": {
     "value": false
    },
    "id": "con",
    "kind": "boolean_const",
    "label": "con",
    "x": 540,
    "y": 240
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 720,
    "y": 240
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt1",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 900,
    "y": 240
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt2",
    "kind": "numeric_const",
    "label": "conInt2",
    "x": 0,
    "y": 360
   },
   {
    "config": {
     "value": 5.0
    },
    "id": "conInt3",
    "kind": "numeric_const",
    "label": "conInt3",
    "x": 180,
    "y": 360
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "conInt4",
    "kind": "numeric_const",
    "label": "conInt4",
    "x": 360,
    "y": 360
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.1,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 60.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.1,
     "y_reset": 0.1,
     "yd_start": 0.0
    },
    "id": "conSpe",
    "kind": "pid_with_reset",
    "label": "conSpe",
    "x": 540,
    "y": 360
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.FirstOrderHold"
    },
    "id": "firOrdHol",
    "kind": "numeric_first_order_hold",
    "label": "firOrdHol",
    "x": 720,
    "y": 360
   },
   {
    "config": {
     "value": 1000.0
    },
    "id": "gaiNor",
    "kind": "numeric_const",
    "label": "gaiNor",
    "x": 900,
    "y": 360
   },
   {
    "config": {},
    "id": "intEqu",
    "kind": "equal",
    "label": "intEqu",
    "x": 0,
    "y": 480
   },
   {
    "config": {},
    "id": "intEqu1",
    "kind": "equal",
    "label": "intEqu1",
    "x": 180,
    "y": 480
   },
   {
    "config": {},
    "id": "intEqu2",
    "kind": "equal",
    "label": "intEqu2",
    "x": 360,
    "y": 480
   },
   {
    "config": {},
    "id": "intEqu3",
    "kind": "equal",
    "label": "intEqu3",
    "x": 540,
    "y": 480
   },
   {
    "config": {},
    "id": "intEqu4",
    "kind": "equal",
    "label": "intEqu4",
    "x": 720,
    "y": 480
   },
   {
    "config": {},
    "id": "norPMea",
    "kind": "divide",
    "label": "norPMea",
    "x": 900,
    "y": 480
   },
   {
    "config": {},
    "id": "norPSet",
    "kind": "divide",
    "label": "norPSet",
    "x": 0,
    "y": 600
   },
   {
    "config": {},
    "id": "or1",
    "kind": "or",
    "label": "or1",
    "x": 180,
    "y": 600
   },
   {
    "config": {},
    "id": "or3",
    "kind": "or",
    "label": "or3",
    "x": 360,
    "y": 600
   },
   {
    "config": {},
    "id": "or4",
    "kind": "or",
    "label": "or4",
    "x": 540,
    "y": 600
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs_zero",
    "kind": "numeric_const",
    "label": "abs zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs_negate",
    "kind": "subtract",
    "label": "abs negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs_select",
    "kind": "numeric_switch",
    "label": "abs",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1_zero",
    "kind": "numeric_const",
    "label": "abs1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_negate",
    "kind": "subtract",
    "label": "abs1 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_select",
    "kind": "numeric_switch",
    "label": "abs1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "add1",
    "kind": "add",
    "label": "add1",
    "x": 0,
    "y": 720
   },
   {
    "config": {},
    "id": "add2_2",
    "kind": "add",
    "label": "add2",
    "x": 180,
    "y": 720
   },
   {
    "config": {},
    "id": "and2",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 720
   },
   {
    "config": {
     "message": "Trim amount triAmo and respond amount resAmo must have opposite signs.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 540,
    "y": 720
   },
   {
    "config": {
     "message": "Respond amount resAmo and maximum respond amount maxRes must have same sign.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes2",
    "kind": "boolean_assert_warning",
    "label": "assMes2",
    "x": 720,
    "y": 720
   },
   {
    "config": {},
    "id": "difReqIgnReq",
    "kind": "subtract",
    "label": "difReqIgnReq",
    "x": 900,
    "y": 720
   },
   {
    "config": {
     "value": false
    },
    "id": "fal",
    "kind": "boolean_const",
    "label": "fal",
    "x": 0,
    "y": 840
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "gai_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai",
    "kind": "multiply",
    "label": "gai",
    "x": 180,
    "y": 840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr",
    "kind": "greater_than",
    "label": "greThr",
    "x": 360,
    "y": 840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr1_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 540,
    "y": 840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr2_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 720,
    "y": 840
   },
   {
    "config": {
     "value": 120.0
    },
    "id": "iniSetCon",
    "kind": "numeric_const",
    "label": "iniSetCon",
    "x": 900,
    "y": 840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea_zero",
    "kind": "numeric_const",
    "label": "intToRea zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea",
    "kind": "add",
    "label": "intToRea",
    "x": 0,
    "y": 960
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 180,
    "y": 960
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "lesThr1_threshold",
    "kind": "numeric_const",
    "label": "lesThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr1",
    "kind": "less_than",
    "label": "lesThr1",
    "x": 360,
    "y": 960
   },
   {
    "config": {},
    "id": "maxInp",
    "kind": "maximum",
    "label": "maxInp",
    "x": 540,
    "y": 960
   },
   {
    "config": {
     "value": 32.0
    },
    "id": "maxResCon",
    "kind": "numeric_const",
    "label": "maxResCon",
    "x": 720,
    "y": 960
   },
   {
    "config": {
     "value": 1000.0
    },
    "id": "maxSetCon",
    "kind": "numeric_const",
    "label": "maxSetCon",
    "x": 900,
    "y": 960
   },
   {
    "config": {},
    "id": "min1_2",
    "kind": "minimum",
    "label": "min1",
    "x": 0,
    "y": 1080
   },
   {
    "config": {},
    "id": "minInp",
    "kind": "minimum",
    "label": "minInp",
    "x": 180,
    "y": 1080
   },
   {
    "config": {
     "value": 25.0
    },
    "id": "minSetCon",
    "kind": "numeric_const",
    "label": "minSetCon",
    "x": 360,
    "y": 1080
   },
   {
    "config": {},
    "id": "netRes",
    "kind": "numeric_switch",
    "label": "netRes",
    "x": 540,
    "y": 1080
   },
   {
    "config": {},
    "id": "not1",
    "kind": "not",
    "label": "not1",
    "x": 720,
    "y": 1080
   },
   {
    "config": {},
    "id": "notHol",
    "kind": "not",
    "label": "notHol",
    "x": 900,
    "y": 1080
   },
   {
    "config": {},
    "id": "notHolAndTic",
    "kind": "and",
    "label": "notHolAndTic",
    "x": 0,
    "y": 1200
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "numIgnReqCon",
    "kind": "numeric_const",
    "label": "numIgnReqCon",
    "x": 180,
    "y": 1200
   },
   {
    "config": {},
    "id": "pro",
    "kind": "multiply",
    "label": "pro",
    "x": 360,
    "y": 1200
   },
   {
    "config": {},
    "id": "pro1",
    "kind": "multiply",
    "label": "pro1",
    "x": 540,
    "y": 1200
   },
   {
    "config": {},
    "id": "pro2",
    "kind": "multiply",
    "label": "pro2",
    "x": 720,
    "y": 1200
   },
   {
    "config": {
     "value": 15.0
    },
    "id": "resAmoCon",
    "kind": "numeric_const",
    "label": "resAmoCon",
    "x": 900,
    "y": 1200
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "sampler",
    "kind": "numeric_sampler",
    "label": "sampler",
    "x": 0,
    "y": 1320
   },
   {
    "config": {
     "period_seconds": 120.0,
     "semantic_contract": "CDL.Logical.Sources.SampleTrigger",
     "shift_seconds": 0.0
    },
    "id": "samTri",
    "kind": "boolean_sample_trigger",
    "label": "samTri",
    "x": 180,
    "y": 1320
   },
   {
    "config": {},
    "id": "swi",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 360,
    "y": 1320
   },
   {
    "config": {},
    "id": "swi1",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 540,
    "y": 1320
   },
   {
    "config": {},
    "id": "swi2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 720,
    "y": 1320
   },
   {
    "config": {},
    "id": "swi3",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 900,
    "y": 1320
   },
   {
    "config": {},
    "id": "swiHol",
    "kind": "numeric_switch",
    "label": "swiHol",
    "x": 0,
    "y": 1440
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 720.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim",
    "kind": "boolean_delay",
    "label": "tim",
    "x": 180,
    "y": 1440
   },
   {
    "config": {
     "value": -12.0
    },
    "id": "triAmoCon",
    "kind": "numeric_const",
    "label": "triAmoCon",
    "x": 360,
    "y": 1440
   },
   {
    "config": {
     "initial": 120.0,
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.UnitDelay"
    },
    "id": "uniDel",
    "kind": "numeric_unit_delay",
    "label": "uniDel",
    "x": 540,
    "y": 1440
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer",
    "kind": "numeric_const",
    "label": "zer",
    "x": 720,
    "y": 1440
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerTri",
    "kind": "numeric_const",
    "label": "zerTri",
    "x": 900,
    "y": 1440
   },
   {
    "config": {},
    "id": "swi_2",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 0,
    "y": 1560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerSpe",
    "kind": "numeric_const",
    "label": "zerSpe",
    "x": 180,
    "y": 1560
   },
   {
    "config": {},
    "id": "and1",
    "kind": "and",
    "label": "and1",
    "x": 360,
    "y": 1560
   },
   {
    "config": {},
    "id": "and2_2",
    "kind": "and",
    "label": "and2",
    "x": 540,
    "y": 1560
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "cooDowMod",
    "kind": "numeric_const",
    "label": "cooDowMod",
    "x": 720,
    "y": 1560
   },
   {
    "config": {},
    "id": "intEqu_2",
    "kind": "equal",
    "label": "intEqu",
    "x": 900,
    "y": 1560
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intGreThr1_threshold",
    "kind": "numeric_const",
    "label": "intGreThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr1",
    "kind": "greater_than",
    "label": "intGreThr1",
    "x": 0,
    "y": 1680
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intGreThr2_threshold",
    "kind": "numeric_const",
    "label": "intGreThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr2",
    "kind": "greater_than",
    "label": "intGreThr2",
    "x": 180,
    "y": 1680
   },
   {
    "config": {
     "value": 6.0
    },
    "id": "intLesThr1_threshold",
    "kind": "numeric_const",
    "label": "intLesThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesThr1",
    "kind": "less_than",
    "label": "intLesThr1",
    "x": 360,
    "y": 1680
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intLesThr2_threshold",
    "kind": "numeric_const",
    "label": "intLesThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesThr2",
    "kind": "less_than",
    "label": "intLesThr2",
    "x": 540,
    "y": 1680
   },
   {
    "config": {},
    "id": "lin_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 294.15
    },
    "id": "maxOutTem",
    "kind": "numeric_const",
    "label": "maxOutTem",
    "x": 900,
    "y": 1680
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs_2_zero",
    "kind": "numeric_const",
    "label": "abs zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs_2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs_2_negate",
    "kind": "subtract",
    "label": "abs negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs_2_select",
    "kind": "numeric_switch",
    "label": "abs",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1_2_zero",
    "kind": "numeric_const",
    "label": "abs1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_2_negate",
    "kind": "subtract",
    "label": "abs1 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_2_select",
    "kind": "numeric_switch",
    "label": "abs1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "add1_2",
    "kind": "add",
    "label": "add1",
    "x": 360,
    "y": 1800
   },
   {
    "config": {},
    "id": "add2_3",
    "kind": "add",
    "label": "add2",
    "x": 540,
    "y": 1800
   },
   {
    "config": {},
    "id": "and2_3",
    "kind": "and",
    "label": "and2",
    "x": 720,
    "y": 1800
   },
   {
    "config": {
     "message": "Trim amount triAmo and respond amount resAmo must have opposite signs.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes_2",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 900,
    "y": 1800
   },
   {
    "config": {
     "message": "Respond amount resAmo and maximum respond amount maxRes must have same sign.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes2_2",
    "kind": "boolean_assert_warning",
    "label": "assMes2",
    "x": 0,
    "y": 1920
   },
   {
    "config": {},
    "id": "difReqIgnReq_2",
    "kind": "subtract",
    "label": "difReqIgnReq",
    "x": 180,
    "y": 1920
   },
   {
    "config": {
     "value": false
    },
    "id": "fal_2",
    "kind": "boolean_const",
    "label": "fal",
    "x": 360,
    "y": 1920
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "gai_2_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai_2",
    "kind": "multiply",
    "label": "gai",
    "x": 540,
    "y": 1920
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr_2_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_2",
    "kind": "greater_than",
    "label": "greThr",
    "x": 720,
    "y": 1920
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr1_2_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1_2",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 900,
    "y": 1920
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr2_2_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2_2",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 0,
    "y": 2040
   },
   {
    "config": {
     "value": 291.15
    },
    "id": "iniSetCon_2",
    "kind": "numeric_const",
    "label": "iniSetCon",
    "x": 180,
    "y": 2040
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea_2_zero",
    "kind": "numeric_const",
    "label": "intToRea zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea_2",
    "kind": "add",
    "label": "intToRea",
    "x": 360,
    "y": 2040
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_2",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 2040
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "lesThr1_2_threshold",
    "kind": "numeric_const",
    "label": "lesThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr1_2",
    "kind": "less_than",
    "label": "lesThr1",
    "x": 720,
    "y": 2040
   },
   {
    "config": {},
    "id": "maxInp_2",
    "kind": "maximum",
    "label": "maxInp",
    "x": 900,
    "y": 2040
   },
   {
    "config": {
     "value": -0.6
    },
    "id": "maxResCon_2",
    "kind": "numeric_const",
    "label": "maxResCon",
    "x": 0,
    "y": 2160
   },
   {
    "config": {
     "value": 291.15
    },
    "id": "maxSetCon_2",
    "kind": "numeric_const",
    "label": "maxSetCon",
    "x": 180,
    "y": 2160
   },
   {
    "config": {},
    "id": "min1_3",
    "kind": "minimum",
    "label": "min1",
    "x": 360,
    "y": 2160
   },
   {
    "config": {},
    "id": "minInp_2",
    "kind": "minimum",
    "label": "minInp",
    "x": 540,
    "y": 2160
   },
   {
    "config": {
     "value": 285.15
    },
    "id": "minSetCon_2",
    "kind": "numeric_const",
    "label": "minSetCon",
    "x": 720,
    "y": 2160
   },
   {
    "config": {},
    "id": "netRes_2",
    "kind": "numeric_switch",
    "label": "netRes",
    "x": 900,
    "y": 2160
   },
   {
    "config": {},
    "id": "not1_2",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 2280
   },
   {
    "config": {},
    "id": "notHol_2",
    "kind": "not",
    "label": "notHol",
    "x": 180,
    "y": 2280
   },
   {
    "config": {},
    "id": "notHolAndTic_2",
    "kind": "and",
    "label": "notHolAndTic",
    "x": 360,
    "y": 2280
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "numIgnReqCon_2",
    "kind": "numeric_const",
    "label": "numIgnReqCon",
    "x": 540,
    "y": 2280
   },
   {
    "config": {},
    "id": "pro_2",
    "kind": "multiply",
    "label": "pro",
    "x": 720,
    "y": 2280
   },
   {
    "config": {},
    "id": "pro1_2",
    "kind": "multiply",
    "label": "pro1",
    "x": 900,
    "y": 2280
   },
   {
    "config": {},
    "id": "pro2_2",
    "kind": "multiply",
    "label": "pro2",
    "x": 0,
    "y": 2400
   },
   {
    "config": {
     "value": -0.2
    },
    "id": "resAmoCon_2",
    "kind": "numeric_const",
    "label": "resAmoCon",
    "x": 180,
    "y": 2400
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "sampler_2",
    "kind": "numeric_sampler",
    "label": "sampler",
    "x": 360,
    "y": 2400
   },
   {
    "config": {
     "period_seconds": 120.0,
     "semantic_contract": "CDL.Logical.Sources.SampleTrigger",
     "shift_seconds": 0.0
    },
    "id": "samTri_2",
    "kind": "boolean_sample_trigger",
    "label": "samTri",
    "x": 540,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi_3",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 720,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi1_2",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 900,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi2_2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 0,
    "y": 2520
   },
   {
    "config": {},
    "id": "swi3_2",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 180,
    "y": 2520
   },
   {
    "config": {},
    "id": "swiHol_2",
    "kind": "numeric_switch",
    "label": "swiHol",
    "x": 360,
    "y": 2520
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 720.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim_2",
    "kind": "boolean_delay",
    "label": "tim",
    "x": 540,
    "y": 2520
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "triAmoCon_2",
    "kind": "numeric_const",
    "label": "triAmoCon",
    "x": 720,
    "y": 2520
   },
   {
    "config": {
     "initial": 291.15,
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.UnitDelay"
    },
    "id": "uniDel_2",
    "kind": "numeric_unit_delay",
    "label": "uniDel",
    "x": 900,
    "y": 2520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_2",
    "kind": "numeric_const",
    "label": "zer",
    "x": 0,
    "y": 2640
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerTri_2",
    "kind": "numeric_const",
    "label": "zerTri",
    "x": 180,
    "y": 2640
   },
   {
    "config": {
     "value": 289.15
    },
    "id": "minOutTem",
    "kind": "numeric_const",
    "label": "minOutTem",
    "x": 360,
    "y": 2640
   },
   {
    "config": {
     "value": 285.15
    },
    "id": "minSupTem",
    "kind": "numeric_const",
    "label": "minSupTem",
    "x": 540,
    "y": 2640
   },
   {
    "config": {
     "value": 308.15
    },
    "id": "supTemWarUpSetBac",
    "kind": "numeric_const",
    "label": "supTemWarUpSetBac",
    "x": 720,
    "y": 2640
   },
   {
    "config": {},
    "id": "swi1_3",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 900,
    "y": 2640
   },
   {
    "config": {},
    "id": "swi2_3",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 0,
    "y": 2760
   },
   {
    "config": {},
    "id": "swi3_3",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 180,
    "y": 2760
   },
   {
    "config": {},
    "id": "swi4",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 360,
    "y": 2760
   },
   {
    "config": {
     "value": 299.15
    },
    "id": "TDea",
    "kind": "numeric_const",
    "label": "TDea",
    "x": 540,
    "y": 2760
   },
   {
    "config": {},
    "id": "and1_2",
    "kind": "and",
    "label": "and1",
    "x": 720,
    "y": 2760
   },
   {
    "config": {},
    "id": "and12",
    "kind": "and",
    "label": "and12",
    "x": 900,
    "y": 2760
   },
   {
    "config": {},
    "id": "and13",
    "kind": "and",
    "label": "and13",
    "x": 0,
    "y": 2880
   },
   {
    "config": {},
    "id": "and14",
    "kind": "and",
    "label": "and14",
    "x": 180,
    "y": 2880
   },
   {
    "config": {},
    "id": "and2_4",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 2880
   },
   {
    "config": {},
    "id": "and3",
    "kind": "and",
    "label": "and3",
    "x": 540,
    "y": 2880
   },
   {
    "config": {},
    "id": "and4",
    "kind": "and",
    "label": "and4",
    "x": 720,
    "y": 2880
   },
   {
    "config": {
     "value": false
    },
    "id": "ash1A",
    "kind": "boolean_const",
    "label": "ash1A",
    "x": 900,
    "y": 2880
   },
   {
    "config": {
     "value": false
    },
    "id": "ash1B",
    "kind": "boolean_const",
    "label": "ash1B",
    "x": 0,
    "y": 3000
   },
   {
    "config": {
     "value": false
    },
    "id": "ash2A",
    "kind": "boolean_const",
    "label": "ash2A",
    "x": 180,
    "y": 3000
   },
   {
    "config": {
     "value": false
    },
    "id": "ash2B",
    "kind": "boolean_const",
    "label": "ash2B",
    "x": 360,
    "y": 3000
   },
   {
    "config": {
     "value": false
    },
    "id": "ash3A",
    "kind": "boolean_const",
    "label": "ash3A",
    "x": 540,
    "y": 3000
   },
   {
    "config": {
     "value": false
    },
    "id": "ash3B",
    "kind": "boolean_const",
    "label": "ash3B",
    "x": 720,
    "y": 3000
   },
   {
    "config": {
     "value": false
    },
    "id": "ash3C",
    "kind": "boolean_const",
    "label": "ash3C",
    "x": 900,
    "y": 3000
   },
   {
    "config": {
     "value": false
    },
    "id": "ash4A",
    "kind": "boolean_const",
    "label": "ash4A",
    "x": 0,
    "y": 3120
   },
   {
    "config": {
     "value": false
    },
    "id": "ash4B",
    "kind": "boolean_const",
    "label": "ash4B",
    "x": 180,
    "y": 3120
   },
   {
    "config": {
     "value": false
    },
    "id": "ash4C",
    "kind": "boolean_const",
    "label": "ash4C",
    "x": 360,
    "y": 3120
   },
   {
    "config": {
     "value": false
    },
    "id": "ash5A",
    "kind": "boolean_const",
    "label": "ash5A",
    "x": 540,
    "y": 3120
   },
   {
    "config": {
     "value": false
    },
    "id": "ash5B",
    "kind": "boolean_const",
    "label": "ash5B",
    "x": 720,
    "y": 3120
   },
   {
    "config": {
     "value": false
    },
    "id": "ash5C",
    "kind": "boolean_const",
    "label": "ash5C",
    "x": 900,
    "y": 3120
   },
   {
    "config": {
     "value": false
    },
    "id": "ash6A",
    "kind": "boolean_const",
    "label": "ash6A",
    "x": 0,
    "y": 3240
   },
   {
    "config": {
     "value": false
    },
    "id": "ash6B",
    "kind": "boolean_const",
    "label": "ash6B",
    "x": 180,
    "y": 3240
   },
   {
    "config": {
     "value": false
    },
    "id": "ash7",
    "kind": "boolean_const",
    "label": "ash7",
    "x": 360,
    "y": 3240
   },
   {
    "config": {
     "value": false
    },
    "id": "ash8",
    "kind": "boolean_const",
    "label": "ash8",
    "x": 540,
    "y": 3240
   },
   {
    "config": {
     "message": "Warning: Differential dry bulb high-limit-control device is not allowed in climate zone 1A, 2A, 3A and 4A!",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes_3",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 720,
    "y": 3240
   },
   {
    "config": {
     "message": "Warning: Fixed dry bulb with differential dry bulb high-limit-control device is not allowed in climate zone 1A, 2A, 3A and 4A!",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes2_3",
    "kind": "boolean_assert_warning",
    "label": "assMes2",
    "x": 900,
    "y": 3240
   },
   {
    "config": {
     "message": "Warning: Climate zone is not specified!",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes3",
    "kind": "boolean_assert_warning",
    "label": "assMes3",
    "x": 0,
    "y": 3360
   },
   {
    "config": {
     "value": 297.15
    },
    "id": "con_2",
    "kind": "numeric_const",
    "label": "con",
    "x": 180,
    "y": 3360
   },
   {
    "config": {
     "value": 294.15
    },
    "id": "con1",
    "kind": "numeric_const",
    "label": "con1",
    "x": 360,
    "y": 3360
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con10",
    "kind": "numeric_const",
    "label": "con10",
    "x": 540,
    "y": 3360
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con11",
    "kind": "numeric_const",
    "label": "con11",
    "x": 720,
    "y": 3360
   },
   {
    "config": {
     "value": 294.15
    },
    "id": "con12",
    "kind": "numeric_const",
    "label": "con12",
    "x": 900,
    "y": 3360
   },
   {
    "config": {
     "value": 291.15
    },
    "id": "con2",
    "kind": "numeric_const",
    "label": "con2",
    "x": 0,
    "y": 3480
   },
   {
    "config": {
     "value": 297.15
    },
    "id": "con3",
    "kind": "numeric_const",
    "label": "con3",
    "x": 180,
    "y": 3480
   },
   {
    "config": {
     "value": 66000.0
    },
    "id": "con4",
    "kind": "numeric_const",
    "label": "con4",
    "x": 360,
    "y": 3480
   },
   {
    "config": {
     "value": false
    },
    "id": "difDryBul",
    "kind": "boolean_const",
    "label": "difDryBul",
    "x": 540,
    "y": 3480
   },
   {
    "config": {
     "value": false
    },
    "id": "difEntFixDryBul",
    "kind": "boolean_const",
    "label": "difEntFixDryBul",
    "x": 720,
    "y": 3480
   },
   {
    "config": {
     "value": true
    },
    "id": "fixDryBul",
    "kind": "boolean_const",
    "label": "fixDryBul",
    "x": 900,
    "y": 3480
   },
   {
    "config": {
     "value": false
    },
    "id": "fixDryBulDifDryBul",
    "kind": "boolean_const",
    "label": "fixDryBulDifDryBul",
    "x": 0,
    "y": 3600
   },
   {
    "config": {
     "value": false
    },
    "id": "fixEntFixDryBul",
    "kind": "boolean_const",
    "label": "fixEntFixDryBul",
    "x": 180,
    "y": 3600
   },
   {
    "config": {},
    "id": "min1_4",
    "kind": "minimum",
    "label": "min1",
    "x": 360,
    "y": 3600
   },
   {
    "config": {},
    "id": "min2_2",
    "kind": "minimum",
    "label": "min2",
    "x": 540,
    "y": 3600
   },
   {
    "config": {
     "value": true
    },
    "id": "noAshCli",
    "kind": "boolean_const",
    "label": "noAshCli",
    "x": 720,
    "y": 3600
   },
   {
    "config": {},
    "id": "noCli",
    "kind": "and",
    "label": "noCli",
    "x": 900,
    "y": 3600
   },
   {
    "config": {},
    "id": "not1_3",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 3720
   },
   {
    "config": {},
    "id": "not3",
    "kind": "not",
    "label": "not3",
    "x": 180,
    "y": 3720
   },
   {
    "config": {},
    "id": "not4",
    "kind": "not",
    "label": "not4",
    "x": 360,
    "y": 3720
   },
   {
    "config": {
     "value": true
    },
    "id": "noTit24Cli",
    "kind": "boolean_const",
    "label": "noTit24Cli",
    "x": 540,
    "y": 3720
   },
   {
    "config": {},
    "id": "or1_2",
    "kind": "or",
    "label": "or1",
    "x": 720,
    "y": 3720
   },
   {
    "config": {},
    "id": "or10",
    "kind": "or",
    "label": "or10",
    "x": 900,
    "y": 3720
   },
   {
    "config": {},
    "id": "or11",
    "kind": "or",
    "label": "or11",
    "x": 0,
    "y": 3840
   },
   {
    "config": {},
    "id": "or12",
    "kind": "or",
    "label": "or12",
    "x": 180,
    "y": 3840
   },
   {
    "config": {},
    "id": "or13",
    "kind": "or",
    "label": "or13",
    "x": 360,
    "y": 3840
   },
   {
    "config": {},
    "id": "or14",
    "kind": "or",
    "label": "or14",
    "x": 540,
    "y": 3840
   },
   {
    "config": {},
    "id": "or15",
    "kind": "or",
    "label": "or15",
    "x": 720,
    "y": 3840
   },
   {
    "config": {},
    "id": "or2",
    "kind": "or",
    "label": "or2",
    "x": 900,
    "y": 3840
   },
   {
    "config": {},
    "id": "or22",
    "kind": "or",
    "label": "or22",
    "x": 0,
    "y": 3960
   },
   {
    "config": {},
    "id": "or23",
    "kind": "or",
    "label": "or23",
    "x": 180,
    "y": 3960
   },
   {
    "config": {},
    "id": "or24",
    "kind": "or",
    "label": "or24",
    "x": 360,
    "y": 3960
   },
   {
    "config": {},
    "id": "or25",
    "kind": "or",
    "label": "or25",
    "x": 540,
    "y": 3960
   },
   {
    "config": {},
    "id": "or26",
    "kind": "or",
    "label": "or26",
    "x": 720,
    "y": 3960
   },
   {
    "config": {},
    "id": "or27",
    "kind": "or",
    "label": "or27",
    "x": 900,
    "y": 3960
   },
   {
    "config": {},
    "id": "or28",
    "kind": "or",
    "label": "or28",
    "x": 0,
    "y": 4080
   },
   {
    "config": {},
    "id": "or29",
    "kind": "or",
    "label": "or29",
    "x": 180,
    "y": 4080
   },
   {
    "config": {},
    "id": "or3_2",
    "kind": "or",
    "label": "or3",
    "x": 360,
    "y": 4080
   },
   {
    "config": {},
    "id": "or30",
    "kind": "or",
    "label": "or30",
    "x": 540,
    "y": 4080
   },
   {
    "config": {},
    "id": "or31",
    "kind": "or",
    "label": "or31",
    "x": 720,
    "y": 4080
   },
   {
    "config": {},
    "id": "or33",
    "kind": "or",
    "label": "or33",
    "x": 900,
    "y": 4080
   },
   {
    "config": {},
    "id": "or4_2",
    "kind": "or",
    "label": "or4",
    "x": 0,
    "y": 4200
   },
   {
    "config": {},
    "id": "or5",
    "kind": "or",
    "label": "or5",
    "x": 180,
    "y": 4200
   },
   {
    "config": {},
    "id": "or6",
    "kind": "or",
    "label": "or6",
    "x": 360,
    "y": 4200
   },
   {
    "config": {},
    "id": "or7",
    "kind": "or",
    "label": "or7",
    "x": 540,
    "y": 4200
   },
   {
    "config": {},
    "id": "or8",
    "kind": "or",
    "label": "or8",
    "x": 720,
    "y": 4200
   },
   {
    "config": {},
    "id": "or9",
    "kind": "or",
    "label": "or9",
    "x": 900,
    "y": 4200
   },
   {
    "config": {},
    "id": "swi_4",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 0,
    "y": 4320
   },
   {
    "config": {},
    "id": "swi1_4",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 180,
    "y": 4320
   },
   {
    "config": {},
    "id": "swi13",
    "kind": "numeric_switch",
    "label": "swi13",
    "x": 360,
    "y": 4320
   },
   {
    "config": {},
    "id": "swi14",
    "kind": "numeric_switch",
    "label": "swi14",
    "x": 540,
    "y": 4320
   },
   {
    "config": {},
    "id": "swi2_4",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 720,
    "y": 4320
   },
   {
    "config": {},
    "id": "swi3_4",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 900,
    "y": 4320
   },
   {
    "config": {},
    "id": "swi4_2",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 0,
    "y": 4440
   },
   {
    "config": {},
    "id": "and1_3",
    "kind": "and",
    "label": "and1",
    "x": 180,
    "y": 4440
   },
   {
    "config": {},
    "id": "and2_5",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 4440
   },
   {
    "config": {},
    "id": "and3_2",
    "kind": "and",
    "label": "and3",
    "x": 540,
    "y": 4440
   },
   {
    "config": {},
    "id": "andEnaDis",
    "kind": "and",
    "label": "andEnaDis",
    "x": 720,
    "y": 4440
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt_2",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 900,
    "y": 4440
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 15.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "delOutDamOsc",
    "kind": "boolean_delay",
    "label": "delOutDamOsc",
    "x": 0,
    "y": 4560
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 180.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "delRetDam",
    "kind": "boolean_delay",
    "label": "delRetDam",
    "x": 180,
    "y": 4560
   },
   {
    "config": {
     "value": false
    },
    "id": "entSubst1",
    "kind": "boolean_const",
    "label": "entSubst1",
    "x": 360,
    "y": 4560
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.0,
     "u_low": -1.0
    },
    "id": "hysOutTem",
    "kind": "hysteresis",
    "label": "hysOutTem",
    "x": 540,
    "y": 4560
   },
   {
    "config": {},
    "id": "intEqu_3",
    "kind": "equal",
    "label": "intEqu",
    "x": 720,
    "y": 4560
   },
   {
    "config": {},
    "id": "maxRetDamSwitch",
    "kind": "numeric_switch",
    "label": "maxRetDamSwitch",
    "x": 900,
    "y": 4560
   },
   {
    "config": {},
    "id": "minRetDamSwitch",
    "kind": "numeric_switch",
    "label": "minRetDamSwitch",
    "x": 0,
    "y": 4680
   },
   {
    "config": {},
    "id": "not1_4",
    "kind": "not",
    "label": "not1",
    "x": 180,
    "y": 4680
   },
   {
    "config": {},
    "id": "not2",
    "kind": "not",
    "label": "not2",
    "x": 360,
    "y": 4680
   },
   {
    "config": {},
    "id": "or2_2",
    "kind": "or",
    "label": "or2",
    "x": 540,
    "y": 4680
   },
   {
    "config": {},
    "id": "outDamSwitch",
    "kind": "numeric_switch",
    "label": "outDamSwitch",
    "x": 720,
    "y": 4680
   },
   {
    "config": {},
    "id": "retDamSwitch",
    "kind": "numeric_switch",
    "label": "retDamSwitch",
    "x": 900,
    "y": 4680
   },
   {
    "config": {},
    "id": "sub1",
    "kind": "subtract",
    "label": "sub1",
    "x": 0,
    "y": 4800
   },
   {
    "config": {
     "false_hold_seconds": 600.0,
     "true_hold_seconds": 600.0
    },
    "id": "truFalHol",
    "kind": "boolean_true_false_hold",
    "label": "truFalHol",
    "x": 180,
    "y": 4800
   },
   {
    "config": {},
    "id": "max",
    "kind": "maximum",
    "label": "max",
    "x": 360,
    "y": 4800
   },
   {
    "config": {},
    "id": "min",
    "kind": "minimum",
    "label": "min",
    "x": 540,
    "y": 4800
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "outDamMaxLimSig",
    "kind": "numeric_const",
    "label": "outDamMaxLimSig",
    "x": 720,
    "y": 4800
   },
   {
    "config": {
     "value": -0.25
    },
    "id": "outDamMinLimSig",
    "kind": "numeric_const",
    "label": "outDamMinLimSig",
    "x": 900,
    "y": 4800
   },
   {
    "config": {},
    "id": "outDamPos_delta_f",
    "kind": "subtract",
    "label": "outDamPos \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_delta_x",
    "kind": "subtract",
    "label": "outDamPos \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_slope",
    "kind": "divide",
    "label": "outDamPos slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_slope_x2",
    "kind": "multiply",
    "label": "outDamPos slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_intercept",
    "kind": "subtract",
    "label": "outDamPos intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_scaled",
    "kind": "multiply",
    "label": "outDamPos b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_result",
    "kind": "add",
    "label": "outDamPos",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_lower_limit",
    "kind": "maximum",
    "label": "outDamPos lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_upper_limit",
    "kind": "minimum",
    "label": "outDamPos upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "retDamConMinLimSig",
    "kind": "numeric_const",
    "label": "retDamConMinLimSig",
    "x": 180,
    "y": 4920
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "retDamMaxLimSig",
    "kind": "numeric_const",
    "label": "retDamMaxLimSig",
    "x": 360,
    "y": 4920
   },
   {
    "config": {},
    "id": "retDamPos_delta_f",
    "kind": "subtract",
    "label": "retDamPos \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_delta_x",
    "kind": "subtract",
    "label": "retDamPos \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_slope",
    "kind": "divide",
    "label": "retDamPos slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_slope_x2",
    "kind": "multiply",
    "label": "retDamPos slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_intercept",
    "kind": "subtract",
    "label": "retDamPos intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_scaled",
    "kind": "multiply",
    "label": "retDamPos b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_result",
    "kind": "add",
    "label": "retDamPos",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_lower_limit",
    "kind": "maximum",
    "label": "retDamPos lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_upper_limit",
    "kind": "minimum",
    "label": "retDamPos upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cloMinDam",
    "kind": "not",
    "label": "cloMinDam",
    "x": 720,
    "y": 4920
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "con_3",
    "kind": "numeric_const",
    "label": "con",
    "x": 900,
    "y": 4920
   },
   {
    "config": {
     "value": 0.05
    },
    "id": "con1_2",
    "kind": "numeric_const",
    "label": "con1",
    "x": 0,
    "y": 5040
   },
   {
    "config": {
     "value": 0.8
    },
    "id": "con2_2",
    "kind": "numeric_const",
    "label": "con2",
    "x": 180,
    "y": 5040
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "con3_2",
    "kind": "numeric_const",
    "label": "con3",
    "x": 360,
    "y": 5040
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "con4_2",
    "kind": "numeric_const",
    "label": "con4",
    "x": 540,
    "y": 5040
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1_2",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 720,
    "y": 5040
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.03,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 120.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conMinOA",
    "kind": "pid_with_reset",
    "label": "conMinOA",
    "x": 900,
    "y": 5040
   },
   {
    "config": {},
    "id": "disRetDamMin",
    "kind": "or",
    "label": "disRetDamMin",
    "x": 0,
    "y": 5160
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "enaDis",
    "kind": "boolean_set_reset",
    "label": "enaDis",
    "x": 180,
    "y": 5160
   },
   {
    "config": {},
    "id": "enaMinCon",
    "kind": "and",
    "label": "enaMinCon",
    "x": 360,
    "y": 5160
   },
   {
    "config": {},
    "id": "enaRetDamMin",
    "kind": "and",
    "label": "enaRetDamMin",
    "x": 540,
    "y": 5160
   },
   {
    "config": {
     "value": 1.1
    },
    "id": "gai_3_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai_3",
    "kind": "multiply",
    "label": "gai",
    "x": 720,
    "y": 5160
   },
   {
    "config": {},
    "id": "gre",
    "kind": "greater_than",
    "label": "gre",
    "x": 900,
    "y": 5160
   },
   {
    "config": {
     "value": 0.98
    },
    "id": "greThr_3_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_3",
    "kind": "greater_than",
    "label": "greThr",
    "x": 0,
    "y": 5280
   },
   {
    "config": {},
    "id": "intEqu_4",
    "kind": "equal",
    "label": "intEqu",
    "x": 180,
    "y": 5280
   },
   {
    "config": {},
    "id": "les",
    "kind": "less_than",
    "label": "les",
    "x": 360,
    "y": 5280
   },
   {
    "config": {},
    "id": "maxRetDamPos_delta_f",
    "kind": "subtract",
    "label": "maxRetDamPos \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "maxRetDamPos_delta_x",
    "kind": "subtract",
    "label": "maxRetDamPos \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "maxRetDamPos_slope",
    "kind": "divide",
    "label": "maxRetDamPos slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "maxRetDamPos_slope_x2",
    "kind": "multiply",
    "label": "maxRetDamPos slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "maxRetDamPos_intercept",
    "kind": "subtract",
    "label": "maxRetDamPos intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "maxRetDamPos_scaled",
    "kind": "multiply",
    "label": "maxRetDamPos b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "maxRetDamPos_result",
    "kind": "add",
    "label": "maxRetDamPos",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "maxRetDamPos_lower_limit",
    "kind": "maximum",
    "label": "maxRetDamPos lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "maxRetDamPos_upper_limit",
    "kind": "minimum",
    "label": "maxRetDamPos upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "minFanSpe",
    "kind": "numeric_const",
    "label": "minFanSpe",
    "x": 720,
    "y": 5280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "minOutDamPhyPosMaxSig",
    "kind": "numeric_const",
    "label": "minOutDamPhyPosMaxSig",
    "x": 900,
    "y": 5280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "minOutDamPhyPosMinSig",
    "kind": "numeric_const",
    "label": "minOutDamPhyPosMinSig",
    "x": 0,
    "y": 5400
   },
   {
    "config": {},
    "id": "minOutDamPos_delta_f",
    "kind": "subtract",
    "label": "minOutDamPos \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOutDamPos_delta_x",
    "kind": "subtract",
    "label": "minOutDamPos \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOutDamPos_slope",
    "kind": "divide",
    "label": "minOutDamPos slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOutDamPos_slope_x2",
    "kind": "multiply",
    "label": "minOutDamPos slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOutDamPos_intercept",
    "kind": "subtract",
    "label": "minOutDamPos intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOutDamPos_scaled",
    "kind": "multiply",
    "label": "minOutDamPos b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOutDamPos_result",
    "kind": "add",
    "label": "minOutDamPos",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOutDamPos_lower_limit",
    "kind": "maximum",
    "label": "minOutDamPos lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOutDamPos_upper_limit",
    "kind": "minimum",
    "label": "minOutDamPos upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "moaP_delta_f",
    "kind": "subtract",
    "label": "moaP \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "moaP_delta_x",
    "kind": "subtract",
    "label": "moaP \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "moaP_slope",
    "kind": "divide",
    "label": "moaP slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "moaP_slope_x2",
    "kind": "multiply",
    "label": "moaP slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "moaP_intercept",
    "kind": "subtract",
    "label": "moaP intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "moaP_scaled",
    "kind": "multiply",
    "label": "moaP b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "moaP_result",
    "kind": "add",
    "label": "moaP",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "moaP_lower_limit",
    "kind": "maximum",
    "label": "moaP lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "moaP_upper_limit",
    "kind": "minimum",
    "label": "moaP upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one",
    "kind": "numeric_const",
    "label": "one",
    "x": 540,
    "y": 5400
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "outDamPhyPosMaxSig",
    "kind": "numeric_const",
    "label": "outDamPhyPosMaxSig",
    "x": 720,
    "y": 5400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "outDamPhyPosMinSig",
    "kind": "numeric_const",
    "label": "outDamPhyPosMinSig",
    "x": 900,
    "y": 5400
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "retDamPhyPosMaxSig",
    "kind": "numeric_const",
    "label": "retDamPhyPosMaxSig",
    "x": 0,
    "y": 5520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "retDamPhyPosMinSig",
    "kind": "numeric_const",
    "label": "retDamPhyPosMinSig",
    "x": 180,
    "y": 5520
   },
   {
    "config": {},
    "id": "retDamPosMaxSwi",
    "kind": "numeric_switch",
    "label": "retDamPosMaxSwi",
    "x": 360,
    "y": 5520
   },
   {
    "config": {},
    "id": "retDamPosMinSwi",
    "kind": "numeric_switch",
    "label": "retDamPosMinSwi",
    "x": 540,
    "y": 5520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_3",
    "kind": "numeric_const",
    "label": "zer",
    "x": 720,
    "y": 5520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con_4",
    "kind": "numeric_const",
    "label": "con",
    "x": 900,
    "y": 5520
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "con1_3",
    "kind": "numeric_const",
    "label": "con1",
    "x": 0,
    "y": 5640
   },
   {
    "config": {
     "value": false
    },
    "id": "con2_3",
    "kind": "boolean_const",
    "label": "con2",
    "x": 180,
    "y": 5640
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con3_3",
    "kind": "numeric_const",
    "label": "con3",
    "x": 360,
    "y": 5640
   },
   {
    "config": {
     "value": 300.15
    },
    "id": "con4_3",
    "kind": "numeric_const",
    "label": "con4",
    "x": 540,
    "y": 5640
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt_3",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 720,
    "y": 5640
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt1_3",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 900,
    "y": 5640
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt2_2",
    "kind": "numeric_const",
    "label": "conInt2",
    "x": 0,
    "y": 5760
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt3_2",
    "kind": "numeric_const",
    "label": "conInt3",
    "x": 180,
    "y": 5760
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt4_2",
    "kind": "numeric_const",
    "label": "conInt4",
    "x": 360,
    "y": 5760
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt5",
    "kind": "numeric_const",
    "label": "conInt5",
    "x": 540,
    "y": 5760
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt6",
    "kind": "numeric_const",
    "label": "conInt6",
    "x": 720,
    "y": 5760
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt7",
    "kind": "numeric_const",
    "label": "conInt7",
    "x": 900,
    "y": 5760
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt8",
    "kind": "numeric_const",
    "label": "conInt8",
    "x": 0,
    "y": 5880
   },
   {
    "config": {
     "message": "Warning: minimum ventilation was interrupted by freeze protection!",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "disMinVenWar",
    "kind": "boolean_assert_warning",
    "label": "disMinVenWar",
    "x": 180,
    "y": 5880
   },
   {
    "config": {
     "initial": false
    },
    "id": "endStaOne",
    "kind": "one_shot",
    "label": "endStaOne",
    "x": 360,
    "y": 5880
   },
   {
    "config": {
     "initial": false
    },
    "id": "endStaTwo",
    "kind": "one_shot",
    "label": "endStaTwo",
    "x": 540,
    "y": 5880
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "gai_4_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai_4",
    "kind": "multiply",
    "label": "gai",
    "x": 720,
    "y": 5880
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "gai1_parameter",
    "kind": "numeric_const",
    "label": "gai1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai1",
    "kind": "multiply",
    "label": "gai1",
    "x": 900,
    "y": 5880
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "gai2_parameter",
    "kind": "numeric_const",
    "label": "gai2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai2",
    "kind": "multiply",
    "label": "gai2",
    "x": 0,
    "y": 6000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "gai4_parameter",
    "kind": "numeric_const",
    "label": "gai4 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai4",
    "kind": "multiply",
    "label": "gai4",
    "x": 180,
    "y": 6000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "gai5_parameter",
    "kind": "numeric_const",
    "label": "gai5 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai5",
    "kind": "multiply",
    "label": "gai5",
    "x": 360,
    "y": 6000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "gai6_parameter",
    "kind": "numeric_const",
    "label": "gai6 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai6",
    "kind": "multiply",
    "label": "gai6",
    "x": 540,
    "y": 6000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "gai7_parameter",
    "kind": "numeric_const",
    "label": "gai7 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai7",
    "kind": "multiply",
    "label": "gai7",
    "x": 720,
    "y": 6000
   },
   {
    "config": {
     "value": 280.15
    },
    "id": "greThr_4_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_4",
    "kind": "greater_than",
    "label": "greThr",
    "x": 900,
    "y": 6000
   },
   {
    "config": {},
    "id": "heaCoi1",
    "kind": "numeric_switch",
    "label": "heaCoi1",
    "x": 0,
    "y": 6120
   },
   {
    "config": {
     "value": false
    },
    "id": "heaCoiCon1_reset_false",
    "kind": "boolean_const",
    "label": "heaCoiCon1 reset disabled",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.05,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 120.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "heaCoiCon1",
    "kind": "pid_with_reset",
    "label": "heaCoiCon1",
    "x": 180,
    "y": 6120
   },
   {
    "config": {
     "value": false
    },
    "id": "heaCoiMod_reset_false",
    "kind": "boolean_const",
    "label": "heaCoiMod reset disabled",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.05,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 120.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "heaCoiMod",
    "kind": "pid_with_reset",
    "label": "heaCoiMod",
    "x": 360,
    "y": 6120
   },
   {
    "config": {
     "false_hold_seconds": 0.0,
     "true_hold_seconds": 3600.0
    },
    "id": "holSta2",
    "kind": "boolean_true_false_hold",
    "label": "holSta2",
    "x": 540,
    "y": 6120
   },
   {
    "config": {},
    "id": "hotWatPlaReq",
    "kind": "numeric_switch",
    "label": "hotWatPlaReq",
    "x": 720,
    "y": 6120
   },
   {
    "config": {},
    "id": "hotWatPlaReq3",
    "kind": "numeric_switch",
    "label": "hotWatPlaReq3",
    "x": 900,
    "y": 6120
   },
   {
    "config": {},
    "id": "intSwi1",
    "kind": "numeric_switch",
    "label": "intSwi1",
    "x": 0,
    "y": 6240
   },
   {
    "config": {},
    "id": "intSwi2",
    "kind": "numeric_switch",
    "label": "intSwi2",
    "x": 180,
    "y": 6240
   },
   {
    "config": {},
    "id": "intSwi3",
    "kind": "numeric_switch",
    "label": "intSwi3",
    "x": 360,
    "y": 6240
   },
   {
    "config": {},
    "id": "intSwi4",
    "kind": "numeric_switch",
    "label": "intSwi4",
    "x": 540,
    "y": 6240
   },
   {
    "config": {},
    "id": "intSwi5",
    "kind": "numeric_switch",
    "label": "intSwi5",
    "x": 720,
    "y": 6240
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_3",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 900,
    "y": 6240
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 0,
    "y": 6360
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 180,
    "y": 6360
   },
   {
    "config": {
     "value": 277.54999999999995
    },
    "id": "lesThr_threshold",
    "kind": "numeric_const",
    "label": "lesThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr",
    "kind": "less_than",
    "label": "lesThr",
    "x": 360,
    "y": 6360
   },
   {
    "config": {
     "value": 276.45
    },
    "id": "lesThr1_3_threshold",
    "kind": "numeric_const",
    "label": "lesThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr1_3",
    "kind": "less_than",
    "label": "lesThr1",
    "x": 540,
    "y": 6360
   },
   {
    "config": {
     "value": 274.15
    },
    "id": "lesThr2_threshold",
    "kind": "numeric_const",
    "label": "lesThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr2",
    "kind": "less_than",
    "label": "lesThr2",
    "x": 720,
    "y": 6360
   },
   {
    "config": {},
    "id": "max1_2",
    "kind": "maximum",
    "label": "max1",
    "x": 900,
    "y": 6360
   },
   {
    "config": {},
    "id": "minOutDam2",
    "kind": "numeric_switch",
    "label": "minOutDam2",
    "x": 0,
    "y": 6480
   },
   {
    "config": {},
    "id": "minVen",
    "kind": "numeric_switch",
    "label": "minVen",
    "x": 180,
    "y": 6480
   },
   {
    "config": {},
    "id": "norSta1",
    "kind": "not",
    "label": "norSta1",
    "x": 360,
    "y": 6480
   },
   {
    "config": {},
    "id": "norSta2",
    "kind": "not",
    "label": "norSta2",
    "x": 540,
    "y": 6480
   },
   {
    "config": {},
    "id": "not1_5",
    "kind": "not",
    "label": "not1",
    "x": 720,
    "y": 6480
   },
   {
    "config": {},
    "id": "not2_2",
    "kind": "not",
    "label": "not2",
    "x": 900,
    "y": 6480
   },
   {
    "config": {},
    "id": "or1_3",
    "kind": "or",
    "label": "or1",
    "x": 0,
    "y": 6600
   },
   {
    "config": {},
    "id": "or2_3",
    "kind": "or",
    "label": "or2",
    "x": 180,
    "y": 6600
   },
   {
    "config": {},
    "id": "or6_2",
    "kind": "or",
    "label": "or6",
    "x": 360,
    "y": 6600
   },
   {
    "config": {},
    "id": "or7_2",
    "kind": "or",
    "label": "or7",
    "x": 540,
    "y": 6600
   },
   {
    "config": {},
    "id": "or8_2",
    "kind": "or",
    "label": "or8",
    "x": 720,
    "y": 6600
   },
   {
    "config": {},
    "id": "outDam2",
    "kind": "numeric_switch",
    "label": "outDam2",
    "x": 900,
    "y": 6600
   },
   {
    "config": {},
    "id": "retDam2",
    "kind": "numeric_switch",
    "label": "retDam2",
    "x": 0,
    "y": 6720
   },
   {
    "config": {
     "message": "Warning: the unit is shut down by freeze protection!",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "shuDowWar",
    "kind": "boolean_assert_warning",
    "label": "shuDowWar",
    "x": 180,
    "y": 6720
   },
   {
    "config": {
     "value": 279.15
    },
    "id": "supTemSet",
    "kind": "numeric_const",
    "label": "supTemSet",
    "x": 360,
    "y": 6720
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_3",
    "kind": "timer",
    "label": "tim",
    "x": 540,
    "y": 6720
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim1",
    "kind": "timer",
    "label": "tim1",
    "x": 720,
    "y": 6720
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim2",
    "kind": "timer",
    "label": "tim2",
    "x": 900,
    "y": 6720
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 900.0
    },
    "id": "tim3",
    "kind": "timer",
    "label": "tim3",
    "x": 0,
    "y": 6840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim4",
    "kind": "timer",
    "label": "tim4",
    "x": 180,
    "y": 6840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 3600.0
    },
    "id": "tim5",
    "kind": "timer",
    "label": "tim5",
    "x": 360,
    "y": 6840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "freProMod_threshold",
    "kind": "numeric_const",
    "label": "freProMod threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "freProMod",
    "kind": "greater_than",
    "label": "freProMod",
    "x": 540,
    "y": 6840
   },
   {
    "config": {},
    "id": "intSwi",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 720,
    "y": 6840
   },
   {
    "config": {},
    "id": "chiWatRes1",
    "kind": "numeric_switch",
    "label": "chiWatRes1",
    "x": 900,
    "y": 6840
   },
   {
    "config": {},
    "id": "chiWatRes2",
    "kind": "numeric_switch",
    "label": "chiWatRes2",
    "x": 0,
    "y": 6960
   },
   {
    "config": {},
    "id": "chiWatRes3",
    "kind": "numeric_switch",
    "label": "chiWatRes3",
    "x": 180,
    "y": 6960
   },
   {
    "config": {},
    "id": "cooSupTemDif",
    "kind": "subtract",
    "label": "cooSupTemDif",
    "x": 360,
    "y": 6960
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "greThr_5_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_5",
    "kind": "greater_than",
    "label": "greThr",
    "x": 540,
    "y": 6960
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "greThr1_3_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1_3",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 720,
    "y": 6960
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr2_3_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2_3",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 900,
    "y": 6960
   },
   {
    "config": {
     "value": 17.0
    },
    "id": "greThr3_threshold",
    "kind": "numeric_const",
    "label": "greThr3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr3",
    "kind": "greater_than",
    "label": "greThr3",
    "x": 0,
    "y": 7080
   },
   {
    "config": {
     "value": 8.0
    },
    "id": "greThr4_threshold",
    "kind": "numeric_const",
    "label": "greThr4 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr4",
    "kind": "greater_than",
    "label": "greThr4",
    "x": 180,
    "y": 7080
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr5_threshold",
    "kind": "numeric_const",
    "label": "greThr5 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr5",
    "kind": "greater_than",
    "label": "greThr5",
    "x": 360,
    "y": 7080
   },
   {
    "config": {},
    "id": "heaSupTemDif",
    "kind": "subtract",
    "label": "heaSupTemDif",
    "x": 540,
    "y": 7080
   },
   {
    "config": {},
    "id": "hotWatRes1",
    "kind": "numeric_switch",
    "label": "hotWatRes1",
    "x": 720,
    "y": 7080
   },
   {
    "config": {},
    "id": "hotWatRes2",
    "kind": "numeric_switch",
    "label": "hotWatRes2",
    "x": 900,
    "y": 7080
   },
   {
    "config": {},
    "id": "hotWatRes3",
    "kind": "numeric_switch",
    "label": "hotWatRes3",
    "x": 0,
    "y": 7200
   },
   {
    "config": {},
    "id": "intSwi1_2",
    "kind": "numeric_switch",
    "label": "intSwi1",
    "x": 180,
    "y": 7200
   },
   {
    "config": {},
    "id": "intSwi3_2",
    "kind": "numeric_switch",
    "label": "intSwi3",
    "x": 360,
    "y": 7200
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_4",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 7200
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_2",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 720,
    "y": 7200
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2_2",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 900,
    "y": 7200
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat3",
    "kind": "boolean_set_reset",
    "label": "lat3",
    "x": 0,
    "y": 7320
   },
   {
    "config": {
     "value": 0.85
    },
    "id": "lesThr_2_threshold",
    "kind": "numeric_const",
    "label": "lesThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr_2",
    "kind": "less_than",
    "label": "lesThr",
    "x": 180,
    "y": 7320
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "lesThr1_4_threshold",
    "kind": "numeric_const",
    "label": "lesThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr1_4",
    "kind": "less_than",
    "label": "lesThr1",
    "x": 360,
    "y": 7320
   },
   {
    "config": {
     "value": 0.85
    },
    "id": "lesThr2_2_threshold",
    "kind": "numeric_const",
    "label": "lesThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr2_2",
    "kind": "less_than",
    "label": "lesThr2",
    "x": 540,
    "y": 7320
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "lesThr3_threshold",
    "kind": "numeric_const",
    "label": "lesThr3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr3",
    "kind": "less_than",
    "label": "lesThr3",
    "x": 720,
    "y": 7320
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one_2",
    "kind": "numeric_const",
    "label": "one",
    "x": 900,
    "y": 7320
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "thr",
    "kind": "numeric_const",
    "label": "thr",
    "x": 0,
    "y": 7440
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 180,
    "y": 7440
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1",
    "kind": "boolean_delay",
    "label": "truDel1",
    "x": 360,
    "y": 7440
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel2",
    "kind": "boolean_delay",
    "label": "truDel2",
    "x": 540,
    "y": 7440
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel3",
    "kind": "boolean_delay",
    "label": "truDel3",
    "x": 720,
    "y": 7440
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "two",
    "kind": "numeric_const",
    "label": "two",
    "x": 900,
    "y": 7440
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_4",
    "kind": "numeric_const",
    "label": "zer",
    "x": 0,
    "y": 7560
   },
   {
    "config": {},
    "id": "and2_6",
    "kind": "and",
    "label": "and2",
    "x": 180,
    "y": 7560
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea2_true",
    "kind": "numeric_const",
    "label": "booToRea2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea2_false",
    "kind": "numeric_const",
    "label": "booToRea2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea2",
    "kind": "numeric_switch",
    "label": "booToRea2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conOne",
    "kind": "numeric_const",
    "label": "conOne",
    "x": 540,
    "y": 7560
   },
   {
    "config": {
     "value": false
    },
    "id": "conP_reset_false",
    "kind": "boolean_const",
    "label": "conP reset disabled",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "controller_type": "P",
     "k": 1.0,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 0.5,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conP",
    "kind": "pid_with_reset",
    "label": "conP",
    "x": 720,
    "y": 7560
   },
   {
    "config": {},
    "id": "div1_2",
    "kind": "divide",
    "label": "div1",
    "x": 900,
    "y": 7560
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "dowTim",
    "kind": "timer",
    "label": "dowTim",
    "x": 0,
    "y": 7680
   },
   {
    "config": {
     "value": 12.0
    },
    "id": "dpBuiSetPoi",
    "kind": "numeric_const",
    "label": "dpBuiSetPoi",
    "x": 180,
    "y": 7680
   },
   {
    "config": {
     "value": 0.05
    },
    "id": "greThr_6_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_6",
    "kind": "greater_than",
    "label": "greThr",
    "x": 360,
    "y": 7680
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "greThr2_4_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2_4",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 540,
    "y": 7680
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_5",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 720,
    "y": 7680
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_3",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 900,
    "y": 7680
   },
   {
    "config": {
     "value": 0.005
    },
    "id": "lesThr_3_threshold",
    "kind": "numeric_const",
    "label": "lesThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr_3",
    "kind": "less_than",
    "label": "lesThr",
    "x": 0,
    "y": 7800
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "lesThr3_2_threshold",
    "kind": "numeric_const",
    "label": "lesThr3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr3_2",
    "kind": "less_than",
    "label": "lesThr3",
    "x": 180,
    "y": 7800
   },
   {
    "config": {
     "semantic_contract": "CDL.Reals.MovingAverage",
     "window_seconds": 300.0
    },
    "id": "movMea",
    "kind": "moving_average",
    "label": "movMea",
    "x": 360,
    "y": 7800
   },
   {
    "config": {},
    "id": "pro1_3",
    "kind": "multiply",
    "label": "pro1",
    "x": 540,
    "y": 7800
   },
   {
    "config": {},
    "id": "relDam",
    "kind": "or",
    "label": "relDam",
    "x": 720,
    "y": 7800
   },
   {
    "config": {},
    "id": "relFan",
    "kind": "and",
    "label": "relFan",
    "x": 900,
    "y": 7800
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_4",
    "kind": "timer",
    "label": "tim",
    "x": 0,
    "y": 7920
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 420.0
    },
    "id": "upTim",
    "kind": "timer",
    "label": "upTim",
    "x": 180,
    "y": 7920
   },
   {
    "config": {},
    "id": "conSigCoo_delta_f",
    "kind": "subtract",
    "label": "conSigCoo \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigCoo_delta_x",
    "kind": "subtract",
    "label": "conSigCoo \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigCoo_slope",
    "kind": "divide",
    "label": "conSigCoo slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigCoo_slope_x2",
    "kind": "multiply",
    "label": "conSigCoo slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigCoo_intercept",
    "kind": "subtract",
    "label": "conSigCoo intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigCoo_scaled",
    "kind": "multiply",
    "label": "conSigCoo b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigCoo_result",
    "kind": "add",
    "label": "conSigCoo",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigCoo_lower_limit",
    "kind": "maximum",
    "label": "conSigCoo lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigHea_delta_f",
    "kind": "subtract",
    "label": "conSigHea \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigHea_delta_x",
    "kind": "subtract",
    "label": "conSigHea \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigHea_slope",
    "kind": "divide",
    "label": "conSigHea slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigHea_slope_x2",
    "kind": "multiply",
    "label": "conSigHea slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigHea_intercept",
    "kind": "subtract",
    "label": "conSigHea intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigHea_scaled",
    "kind": "multiply",
    "label": "conSigHea b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigHea_result",
    "kind": "add",
    "label": "conSigHea",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conSigHea_upper_limit",
    "kind": "minimum",
    "label": "conSigHea upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.05,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 600.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": -1.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conTSup",
    "kind": "pid_with_reset",
    "label": "conTSup",
    "x": 720,
    "y": 7920
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "negOne",
    "kind": "numeric_const",
    "label": "negOne",
    "x": 900,
    "y": 7920
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one_3",
    "kind": "numeric_const",
    "label": "one",
    "x": 0,
    "y": 8040
   },
   {
    "config": {},
    "id": "swi_5",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 180,
    "y": 8040
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "uCooMinCon",
    "kind": "numeric_const",
    "label": "uCooMinCon",
    "x": 360,
    "y": 8040
   },
   {
    "config": {
     "value": -0.25
    },
    "id": "uHeaMaxCon",
    "kind": "numeric_const",
    "label": "uHeaMaxCon",
    "x": 540,
    "y": 8040
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_5",
    "kind": "numeric_const",
    "label": "zer",
    "x": 720,
    "y": 8040
   }
  ],
  "links": [
   {
    "source": "addPar_parameter",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "b"
   },
   {
    "source": "gaiDivZer_parameter",
    "source_slot": "out",
    "target": "gaiDivZer",
    "target_slot": "b"
   },
   {
    "source": "abs_zero",
    "source_slot": "out",
    "target": "abs_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs_zero",
    "source_slot": "out",
    "target": "abs_negate",
    "target_slot": "a"
   },
   {
    "source": "abs_nonnegative",
    "source_slot": "out",
    "target": "abs_select",
    "target_slot": "selector"
   },
   {
    "source": "abs_negate",
    "source_slot": "out",
    "target": "abs_select",
    "target_slot": "when_false"
   },
   {
    "source": "abs1_zero",
    "source_slot": "out",
    "target": "abs1_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1_zero",
    "source_slot": "out",
    "target": "abs1_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1_nonnegative",
    "source_slot": "out",
    "target": "abs1_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1_negate",
    "source_slot": "out",
    "target": "abs1_select",
    "target_slot": "when_false"
   },
   {
    "source": "gai_parameter",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "b"
   },
   {
    "source": "greThr_threshold",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "b"
   },
   {
    "source": "greThr1_threshold",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "b"
   },
   {
    "source": "greThr2_threshold",
    "source_slot": "out",
    "target": "greThr2",
    "target_slot": "b"
   },
   {
    "source": "intToRea_zero",
    "source_slot": "out",
    "target": "intToRea",
    "target_slot": "b"
   },
   {
    "source": "lesThr1_threshold",
    "source_slot": "out",
    "target": "lesThr1",
    "target_slot": "b"
   },
   {
    "source": "intGreThr1_threshold",
    "source_slot": "out",
    "target": "intGreThr1",
    "target_slot": "b"
   },
   {
    "source": "intGreThr2_threshold",
    "source_slot": "out",
    "target": "intGreThr2",
    "target_slot": "b"
   },
   {
    "source": "intLesThr1_threshold",
    "source_slot": "out",
    "target": "intLesThr1",
    "target_slot": "b"
   },
   {
    "source": "intLesThr2_threshold",
    "source_slot": "out",
    "target": "intLesThr2",
    "target_slot": "b"
   },
   {
    "source": "lin_delta_f",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_delta_x",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_slope_x2",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_intercept",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "a"
   },
   {
    "source": "lin_scaled",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "b"
   },
   {
    "source": "lin_lower_limit",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_upper_limit",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "b"
   },
   {
    "source": "abs_2_zero",
    "source_slot": "out",
    "target": "abs_2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs_2_zero",
    "source_slot": "out",
    "target": "abs_2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs_2_nonnegative",
    "source_slot": "out",
    "target": "abs_2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs_2_negate",
    "source_slot": "out",
    "target": "abs_2_select",
    "target_slot": "when_false"
   },
   {
    "source": "abs1_2_zero",
    "source_slot": "out",
    "target": "abs1_2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1_2_zero",
    "source_slot": "out",
    "target": "abs1_2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1_2_nonnegative",
    "source_slot": "out",
    "target": "abs1_2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1_2_negate",
    "source_slot": "out",
    "target": "abs1_2_select",
    "target_slot": "when_false"
   },
   {
    "source": "gai_2_parameter",
    "source_slot": "out",
    "target": "gai_2",
    "target_slot": "b"
   },
   {
    "source": "greThr_2_threshold",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "b"
   },
   {
    "source": "greThr1_2_threshold",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "b"
   },
   {
    "source": "greThr2_2_threshold",
    "source_slot": "out",
    "target": "greThr2_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea_2_zero",
    "source_slot": "out",
    "target": "intToRea_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr1_2_threshold",
    "source_slot": "out",
    "target": "lesThr1_2",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_delta_f",
    "source_slot": "out",
    "target": "outDamPos_slope",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_delta_x",
    "source_slot": "out",
    "target": "outDamPos_slope",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_slope",
    "source_slot": "out",
    "target": "outDamPos_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_slope",
    "source_slot": "out",
    "target": "outDamPos_scaled",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_slope_x2",
    "source_slot": "out",
    "target": "outDamPos_intercept",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_intercept",
    "source_slot": "out",
    "target": "outDamPos_result",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_scaled",
    "source_slot": "out",
    "target": "outDamPos_result",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_lower_limit",
    "source_slot": "out",
    "target": "outDamPos_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_upper_limit",
    "source_slot": "out",
    "target": "outDamPos_scaled",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_delta_f",
    "source_slot": "out",
    "target": "retDamPos_slope",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_delta_x",
    "source_slot": "out",
    "target": "retDamPos_slope",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_slope",
    "source_slot": "out",
    "target": "retDamPos_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_slope",
    "source_slot": "out",
    "target": "retDamPos_scaled",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_slope_x2",
    "source_slot": "out",
    "target": "retDamPos_intercept",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_intercept",
    "source_slot": "out",
    "target": "retDamPos_result",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_scaled",
    "source_slot": "out",
    "target": "retDamPos_result",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_lower_limit",
    "source_slot": "out",
    "target": "retDamPos_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_upper_limit",
    "source_slot": "out",
    "target": "retDamPos_scaled",
    "target_slot": "b"
   },
   {
    "source": "gai_3_parameter",
    "source_slot": "out",
    "target": "gai_3",
    "target_slot": "b"
   },
   {
    "source": "greThr_3_threshold",
    "source_slot": "out",
    "target": "greThr_3",
    "target_slot": "b"
   },
   {
    "source": "maxRetDamPos_delta_f",
    "source_slot": "out",
    "target": "maxRetDamPos_slope",
    "target_slot": "a"
   },
   {
    "source": "maxRetDamPos_delta_x",
    "source_slot": "out",
    "target": "maxRetDamPos_slope",
    "target_slot": "b"
   },
   {
    "source": "maxRetDamPos_slope",
    "source_slot": "out",
    "target": "maxRetDamPos_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "maxRetDamPos_slope",
    "source_slot": "out",
    "target": "maxRetDamPos_scaled",
    "target_slot": "a"
   },
   {
    "source": "maxRetDamPos_slope_x2",
    "source_slot": "out",
    "target": "maxRetDamPos_intercept",
    "target_slot": "b"
   },
   {
    "source": "maxRetDamPos_intercept",
    "source_slot": "out",
    "target": "maxRetDamPos_result",
    "target_slot": "a"
   },
   {
    "source": "maxRetDamPos_scaled",
    "source_slot": "out",
    "target": "maxRetDamPos_result",
    "target_slot": "b"
   },
   {
    "source": "maxRetDamPos_lower_limit",
    "source_slot": "out",
    "target": "maxRetDamPos_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "maxRetDamPos_upper_limit",
    "source_slot": "out",
    "target": "maxRetDamPos_scaled",
    "target_slot": "b"
   },
   {
    "source": "minOutDamPos_delta_f",
    "source_slot": "out",
    "target": "minOutDamPos_slope",
    "target_slot": "a"
   },
   {
    "source": "minOutDamPos_delta_x",
    "source_slot": "out",
    "target": "minOutDamPos_slope",
    "target_slot": "b"
   },
   {
    "source": "minOutDamPos_slope",
    "source_slot": "out",
    "target": "minOutDamPos_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "minOutDamPos_slope",
    "source_slot": "out",
    "target": "minOutDamPos_scaled",
    "target_slot": "a"
   },
   {
    "source": "minOutDamPos_slope_x2",
    "source_slot": "out",
    "target": "minOutDamPos_intercept",
    "target_slot": "b"
   },
   {
    "source": "minOutDamPos_intercept",
    "source_slot": "out",
    "target": "minOutDamPos_result",
    "target_slot": "a"
   },
   {
    "source": "minOutDamPos_scaled",
    "source_slot": "out",
    "target": "minOutDamPos_result",
    "target_slot": "b"
   },
   {
    "source": "minOutDamPos_lower_limit",
    "source_slot": "out",
    "target": "minOutDamPos_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "minOutDamPos_upper_limit",
    "source_slot": "out",
    "target": "minOutDamPos_scaled",
    "target_slot": "b"
   },
   {
    "source": "moaP_delta_f",
    "source_slot": "out",
    "target": "moaP_slope",
    "target_slot": "a"
   },
   {
    "source": "moaP_delta_x",
    "source_slot": "out",
    "target": "moaP_slope",
    "target_slot": "b"
   },
   {
    "source": "moaP_slope",
    "source_slot": "out",
    "target": "moaP_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "moaP_slope",
    "source_slot": "out",
    "target": "moaP_scaled",
    "target_slot": "a"
   },
   {
    "source": "moaP_slope_x2",
    "source_slot": "out",
    "target": "moaP_intercept",
    "target_slot": "b"
   },
   {
    "source": "moaP_intercept",
    "source_slot": "out",
    "target": "moaP_result",
    "target_slot": "a"
   },
   {
    "source": "moaP_scaled",
    "source_slot": "out",
    "target": "moaP_result",
    "target_slot": "b"
   },
   {
    "source": "moaP_lower_limit",
    "source_slot": "out",
    "target": "moaP_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "moaP_upper_limit",
    "source_slot": "out",
    "target": "moaP_scaled",
    "target_slot": "b"
   },
   {
    "source": "gai_4_parameter",
    "source_slot": "out",
    "target": "gai_4",
    "target_slot": "b"
   },
   {
    "source": "gai1_parameter",
    "source_slot": "out",
    "target": "gai1",
    "target_slot": "b"
   },
   {
    "source": "gai2_parameter",
    "source_slot": "out",
    "target": "gai2",
    "target_slot": "b"
   },
   {
    "source": "gai4_parameter",
    "source_slot": "out",
    "target": "gai4",
    "target_slot": "b"
   },
   {
    "source": "gai5_parameter",
    "source_slot": "out",
    "target": "gai5",
    "target_slot": "b"
   },
   {
    "source": "gai6_parameter",
    "source_slot": "out",
    "target": "gai6",
    "target_slot": "b"
   },
   {
    "source": "gai7_parameter",
    "source_slot": "out",
    "target": "gai7",
    "target_slot": "b"
   },
   {
    "source": "greThr_4_threshold",
    "source_slot": "out",
    "target": "greThr_4",
    "target_slot": "b"
   },
   {
    "source": "heaCoiCon1_reset_false",
    "source_slot": "out",
    "target": "heaCoiCon1",
    "target_slot": "trigger"
   },
   {
    "source": "heaCoiMod_reset_false",
    "source_slot": "out",
    "target": "heaCoiMod",
    "target_slot": "trigger"
   },
   {
    "source": "lesThr_threshold",
    "source_slot": "out",
    "target": "lesThr",
    "target_slot": "b"
   },
   {
    "source": "lesThr1_3_threshold",
    "source_slot": "out",
    "target": "lesThr1_3",
    "target_slot": "b"
   },
   {
    "source": "lesThr2_threshold",
    "source_slot": "out",
    "target": "lesThr2",
    "target_slot": "b"
   },
   {
    "source": "freProMod_threshold",
    "source_slot": "out",
    "target": "freProMod",
    "target_slot": "b"
   },
   {
    "source": "greThr_5_threshold",
    "source_slot": "out",
    "target": "greThr_5",
    "target_slot": "b"
   },
   {
    "source": "greThr1_3_threshold",
    "source_slot": "out",
    "target": "greThr1_3",
    "target_slot": "b"
   },
   {
    "source": "greThr2_3_threshold",
    "source_slot": "out",
    "target": "greThr2_3",
    "target_slot": "b"
   },
   {
    "source": "greThr3_threshold",
    "source_slot": "out",
    "target": "greThr3",
    "target_slot": "b"
   },
   {
    "source": "greThr4_threshold",
    "source_slot": "out",
    "target": "greThr4",
    "target_slot": "b"
   },
   {
    "source": "greThr5_threshold",
    "source_slot": "out",
    "target": "greThr5",
    "target_slot": "b"
   },
   {
    "source": "lesThr_2_threshold",
    "source_slot": "out",
    "target": "lesThr_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr1_4_threshold",
    "source_slot": "out",
    "target": "lesThr1_4",
    "target_slot": "b"
   },
   {
    "source": "lesThr2_2_threshold",
    "source_slot": "out",
    "target": "lesThr2_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr3_threshold",
    "source_slot": "out",
    "target": "lesThr3",
    "target_slot": "b"
   },
   {
    "source": "booToRea2_true",
    "source_slot": "out",
    "target": "booToRea2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea2_false",
    "source_slot": "out",
    "target": "booToRea2",
    "target_slot": "when_false"
   },
   {
    "source": "conP_reset_false",
    "source_slot": "out",
    "target": "conP",
    "target_slot": "trigger"
   },
   {
    "source": "greThr_6_threshold",
    "source_slot": "out",
    "target": "greThr_6",
    "target_slot": "b"
   },
   {
    "source": "greThr2_4_threshold",
    "source_slot": "out",
    "target": "greThr2_4",
    "target_slot": "b"
   },
   {
    "source": "lesThr_3_threshold",
    "source_slot": "out",
    "target": "lesThr_3",
    "target_slot": "b"
   },
   {
    "source": "lesThr3_2_threshold",
    "source_slot": "out",
    "target": "lesThr3_2",
    "target_slot": "b"
   },
   {
    "source": "conSigCoo_delta_f",
    "source_slot": "out",
    "target": "conSigCoo_slope",
    "target_slot": "a"
   },
   {
    "source": "conSigCoo_delta_x",
    "source_slot": "out",
    "target": "conSigCoo_slope",
    "target_slot": "b"
   },
   {
    "source": "conSigCoo_slope",
    "source_slot": "out",
    "target": "conSigCoo_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "conSigCoo_slope",
    "source_slot": "out",
    "target": "conSigCoo_scaled",
    "target_slot": "a"
   },
   {
    "source": "conSigCoo_slope_x2",
    "source_slot": "out",
    "target": "conSigCoo_intercept",
    "target_slot": "b"
   },
   {
    "source": "conSigCoo_intercept",
    "source_slot": "out",
    "target": "conSigCoo_result",
    "target_slot": "a"
   },
   {
    "source": "conSigCoo_scaled",
    "source_slot": "out",
    "target": "conSigCoo_result",
    "target_slot": "b"
   },
   {
    "source": "conSigCoo_lower_limit",
    "source_slot": "out",
    "target": "conSigCoo_scaled",
    "target_slot": "b"
   },
   {
    "source": "conSigHea_delta_f",
    "source_slot": "out",
    "target": "conSigHea_slope",
    "target_slot": "a"
   },
   {
    "source": "conSigHea_delta_x",
    "source_slot": "out",
    "target": "conSigHea_slope",
    "target_slot": "b"
   },
   {
    "source": "conSigHea_slope",
    "source_slot": "out",
    "target": "conSigHea_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "conSigHea_slope",
    "source_slot": "out",
    "target": "conSigHea_scaled",
    "target_slot": "a"
   },
   {
    "source": "conSigHea_slope_x2",
    "source_slot": "out",
    "target": "conSigHea_intercept",
    "target_slot": "b"
   },
   {
    "source": "conSigHea_intercept",
    "source_slot": "out",
    "target": "conSigHea_result",
    "target_slot": "a"
   },
   {
    "source": "conSigHea_scaled",
    "source_slot": "out",
    "target": "conSigHea_result",
    "target_slot": "b"
   },
   {
    "source": "conSigHea_upper_limit",
    "source_slot": "out",
    "target": "conSigHea_scaled",
    "target_slot": "b"
   },
   {
    "source": "dpBui",
    "source_slot": "out",
    "target": "movMea",
    "target_slot": "in"
   },
   {
    "source": "dpDuc",
    "source_slot": "out",
    "target": "norPMea",
    "target_slot": "a"
   },
   {
    "source": "TAirMix",
    "source_slot": "out",
    "target": "max1_2",
    "target_slot": "b"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "greThr_4",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "heaCoiCon1",
    "target_slot": "measurement"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "lesThr",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "lesThr1_3",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "lesThr2",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "max1_2",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "cooSupTemDif",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "heaSupTemDif",
    "target_slot": "b"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "conTSup",
    "target_slot": "measurement"
   },
   {
    "source": "TOut",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "TOut",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "a"
   },
   {
    "source": "u1SofSwiRes",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "clear"
   },
   {
    "source": "u1SupFan",
    "source_slot": "out",
    "target": "not1_2",
    "target_slot": "in"
   },
   {
    "source": "u1SupFan",
    "source_slot": "out",
    "target": "tim_2",
    "target_slot": "in"
   },
   {
    "source": "u1SupFan",
    "source_slot": "out",
    "target": "swi3_3",
    "target_slot": "selector"
   },
   {
    "source": "u1SupFan",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "b"
   },
   {
    "source": "u1SupFan",
    "source_slot": "out",
    "target": "enaMinCon",
    "target_slot": "a"
   },
   {
    "source": "u1SupFan",
    "source_slot": "out",
    "target": "and2_6",
    "target_slot": "b"
   },
   {
    "source": "u1SupFan",
    "source_slot": "out",
    "target": "relFan",
    "target_slot": "a"
   },
   {
    "source": "u1SupFan",
    "source_slot": "out",
    "target": "conTSup",
    "target_slot": "trigger"
   },
   {
    "source": "u1SupFan",
    "source_slot": "out",
    "target": "swi_5",
    "target_slot": "selector"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intEqu_2",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intGreThr1",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intGreThr2",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intLesThr1",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intLesThr2",
    "target_slot": "a"
   },
   {
    "source": "uAhuOpeMod",
    "source_slot": "out",
    "target": "intEqu_4",
    "target_slot": "a"
   },
   {
    "source": "uOutAirFra_max",
    "source_slot": "out",
    "target": "sysVenEff",
    "target_slot": "b"
   },
   {
    "source": "uZonPreResReq",
    "source_slot": "out",
    "target": "intToRea",
    "target_slot": "a"
   },
   {
    "source": "uZonTemResReq",
    "source_slot": "out",
    "target": "intToRea_2",
    "target_slot": "a"
   },
   {
    "source": "VAirOut_flow",
    "source_slot": "out",
    "target": "norVOut",
    "target_slot": "a"
   },
   {
    "source": "VSumAdjAreBreZon_flow",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "b"
   },
   {
    "source": "VSumAdjPopBreZon_flow",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "a"
   },
   {
    "source": "VSumZonPri_flow",
    "source_slot": "out",
    "target": "max1",
    "target_slot": "b"
   },
   {
    "source": "add2",
    "source_slot": "out",
    "target": "min1",
    "target_slot": "a"
   },
   {
    "source": "addPar",
    "source_slot": "out",
    "target": "sysVenEff",
    "target_slot": "a"
   },
   {
    "source": "desOutAir",
    "source_slot": "out",
    "target": "min2",
    "target_slot": "a"
   },
   {
    "source": "desOutAir",
    "source_slot": "out",
    "target": "norVOut",
    "target_slot": "b"
   },
   {
    "source": "desOutAir",
    "source_slot": "out",
    "target": "norVOutMin",
    "target_slot": "b"
   },
   {
    "source": "div1",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "a"
   },
   {
    "source": "div2",
    "source_slot": "out",
    "target": "min2",
    "target_slot": "b"
   },
   {
    "source": "gaiDivZer",
    "source_slot": "out",
    "target": "max1",
    "target_slot": "a"
   },
   {
    "source": "max1",
    "source_slot": "out",
    "target": "div1",
    "target_slot": "b"
   },
   {
    "source": "max2",
    "source_slot": "out",
    "target": "div2",
    "target_slot": "b"
   },
   {
    "source": "min1",
    "source_slot": "out",
    "target": "div1",
    "target_slot": "a"
   },
   {
    "source": "min1",
    "source_slot": "out",
    "target": "div2",
    "target_slot": "a"
   },
   {
    "source": "min2",
    "source_slot": "out",
    "target": "VEffAirOut_flow_min",
    "target_slot": "in"
   },
   {
    "source": "min2",
    "source_slot": "out",
    "target": "norVOutMin",
    "target_slot": "a"
   },
   {
    "source": "neaZer",
    "source_slot": "out",
    "target": "max2",
    "target_slot": "b"
   },
   {
    "source": "norVOut",
    "source_slot": "out",
    "target": "conMinOA",
    "target_slot": "measurement"
   },
   {
    "source": "norVOutMin",
    "source_slot": "out",
    "target": "conMinOA",
    "target_slot": "setpoint"
   },
   {
    "source": "sysVenEff",
    "source_slot": "out",
    "target": "max2",
    "target_slot": "a"
   },
   {
    "source": "uncDesOutAir",
    "source_slot": "out",
    "target": "gaiDivZer",
    "target_slot": "a"
   },
   {
    "source": "uncDesOutAir",
    "source_slot": "out",
    "target": "min1",
    "target_slot": "b"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "b"
   },
   {
    "source": "conInt",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "b"
   },
   {
    "source": "conInt1",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "b"
   },
   {
    "source": "conInt2",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "b"
   },
   {
    "source": "conInt3",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "b"
   },
   {
    "source": "conInt4",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "b"
   },
   {
    "source": "conSpe",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_true"
   },
   {
    "source": "firOrdHol",
    "source_slot": "out",
    "target": "norPSet",
    "target_slot": "a"
   },
   {
    "source": "gaiNor",
    "source_slot": "out",
    "target": "norPMea",
    "target_slot": "b"
   },
   {
    "source": "gaiNor",
    "source_slot": "out",
    "target": "norPSet",
    "target_slot": "b"
   },
   {
    "source": "intEqu",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "a"
   },
   {
    "source": "intEqu1",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "b"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "or4",
    "target_slot": "a"
   },
   {
    "source": "norPMea",
    "source_slot": "out",
    "target": "conSpe",
    "target_slot": "measurement"
   },
   {
    "source": "norPSet",
    "source_slot": "out",
    "target": "conSpe",
    "target_slot": "setpoint"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "conSpe",
    "target_slot": "trigger"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "not1",
    "target_slot": "in"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "tim",
    "target_slot": "in"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "selector"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "or6_2",
    "target_slot": "a"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "or6_2",
    "target_slot": "b"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "or4",
    "target_slot": "b"
   },
   {
    "source": "or4",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "a"
   },
   {
    "source": "abs_select",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "b"
   },
   {
    "source": "abs1_select",
    "source_slot": "out",
    "target": "minInp",
    "target_slot": "b"
   },
   {
    "source": "add1",
    "source_slot": "out",
    "target": "min1_2",
    "target_slot": "a"
   },
   {
    "source": "add2_2",
    "source_slot": "out",
    "target": "netRes",
    "target_slot": "when_true"
   },
   {
    "source": "and2",
    "source_slot": "out",
    "target": "netRes",
    "target_slot": "selector"
   },
   {
    "source": "difReqIgnReq",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "a"
   },
   {
    "source": "difReqIgnReq",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "a"
   },
   {
    "source": "fal",
    "source_slot": "out",
    "target": "notHol",
    "target_slot": "in"
   },
   {
    "source": "gai",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_false"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "b"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "selector"
   },
   {
    "source": "greThr2",
    "source_slot": "out",
    "target": "assMes2",
    "target_slot": "condition"
   },
   {
    "source": "iniSetCon",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_false"
   },
   {
    "source": "iniSetCon",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_true"
   },
   {
    "source": "intToRea",
    "source_slot": "out",
    "target": "sampler",
    "target_slot": "in"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "swiHol",
    "target_slot": "selector"
   },
   {
    "source": "lesThr1",
    "source_slot": "out",
    "target": "assMes",
    "target_slot": "condition"
   },
   {
    "source": "maxInp",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_false"
   },
   {
    "source": "maxResCon",
    "source_slot": "out",
    "target": "abs1_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "maxResCon",
    "source_slot": "out",
    "target": "abs1_negate",
    "target_slot": "b"
   },
   {
    "source": "maxResCon",
    "source_slot": "out",
    "target": "abs1_select",
    "target_slot": "when_true"
   },
   {
    "source": "maxResCon",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "b"
   },
   {
    "source": "maxSetCon",
    "source_slot": "out",
    "target": "min1_2",
    "target_slot": "b"
   },
   {
    "source": "min1_2",
    "source_slot": "out",
    "target": "maxInp",
    "target_slot": "a"
   },
   {
    "source": "minInp",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "a"
   },
   {
    "source": "minInp",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_true"
   },
   {
    "source": "minSetCon",
    "source_slot": "out",
    "target": "maxInp",
    "target_slot": "b"
   },
   {
    "source": "netRes",
    "source_slot": "out",
    "target": "swiHol",
    "target_slot": "when_false"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "selector"
   },
   {
    "source": "notHol",
    "source_slot": "out",
    "target": "notHolAndTic",
    "target_slot": "a"
   },
   {
    "source": "notHolAndTic",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "clear"
   },
   {
    "source": "numIgnReqCon",
    "source_slot": "out",
    "target": "difReqIgnReq",
    "target_slot": "b"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "minInp",
    "target_slot": "a"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "lesThr1",
    "target_slot": "a"
   },
   {
    "source": "pro2",
    "source_slot": "out",
    "target": "greThr2",
    "target_slot": "a"
   },
   {
    "source": "resAmoCon",
    "source_slot": "out",
    "target": "abs_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "resAmoCon",
    "source_slot": "out",
    "target": "abs_negate",
    "target_slot": "b"
   },
   {
    "source": "resAmoCon",
    "source_slot": "out",
    "target": "abs_select",
    "target_slot": "when_true"
   },
   {
    "source": "resAmoCon",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "a"
   },
   {
    "source": "resAmoCon",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "b"
   },
   {
    "source": "resAmoCon",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "a"
   },
   {
    "source": "sampler",
    "source_slot": "out",
    "target": "difReqIgnReq",
    "target_slot": "a"
   },
   {
    "source": "samTri",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "set"
   },
   {
    "source": "samTri",
    "source_slot": "out",
    "target": "notHolAndTic",
    "target_slot": "b"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "firOrdHol",
    "target_slot": "in"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "netRes",
    "target_slot": "when_false"
   },
   {
    "source": "swi2",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_true"
   },
   {
    "source": "swi2",
    "source_slot": "out",
    "target": "uniDel",
    "target_slot": "in"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "add2_2",
    "target_slot": "b"
   },
   {
    "source": "swiHol",
    "source_slot": "out",
    "target": "add1",
    "target_slot": "b"
   },
   {
    "source": "tim",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "a"
   },
   {
    "source": "tim",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "selector"
   },
   {
    "source": "tim",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "selector"
   },
   {
    "source": "triAmoCon",
    "source_slot": "out",
    "target": "add2_2",
    "target_slot": "a"
   },
   {
    "source": "triAmoCon",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "a"
   },
   {
    "source": "triAmoCon",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_true"
   },
   {
    "source": "uniDel",
    "source_slot": "out",
    "target": "add1",
    "target_slot": "a"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "swiHol",
    "target_slot": "when_true"
   },
   {
    "source": "zerTri",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_false"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "moaP_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "gai7",
    "target_slot": "a"
   },
   {
    "source": "zerSpe",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_false"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "swi1_3",
    "target_slot": "selector"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "selector"
   },
   {
    "source": "cooDowMod",
    "source_slot": "out",
    "target": "intEqu_2",
    "target_slot": "b"
   },
   {
    "source": "intEqu_2",
    "source_slot": "out",
    "target": "swi2_3",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr1",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "b"
   },
   {
    "source": "intGreThr2",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "b"
   },
   {
    "source": "intLesThr1",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "a"
   },
   {
    "source": "intLesThr2",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "a"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_true"
   },
   {
    "source": "maxOutTem",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "a"
   },
   {
    "source": "maxOutTem",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "maxOutTem",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "abs_2_select",
    "source_slot": "out",
    "target": "pro_2",
    "target_slot": "b"
   },
   {
    "source": "abs1_2_select",
    "source_slot": "out",
    "target": "minInp_2",
    "target_slot": "b"
   },
   {
    "source": "add1_2",
    "source_slot": "out",
    "target": "min1_3",
    "target_slot": "a"
   },
   {
    "source": "add2_3",
    "source_slot": "out",
    "target": "netRes_2",
    "target_slot": "when_true"
   },
   {
    "source": "and2_3",
    "source_slot": "out",
    "target": "netRes_2",
    "target_slot": "selector"
   },
   {
    "source": "difReqIgnReq_2",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "a"
   },
   {
    "source": "difReqIgnReq_2",
    "source_slot": "out",
    "target": "pro_2",
    "target_slot": "a"
   },
   {
    "source": "fal_2",
    "source_slot": "out",
    "target": "notHol_2",
    "target_slot": "in"
   },
   {
    "source": "gai_2",
    "source_slot": "out",
    "target": "swi3_2",
    "target_slot": "when_false"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "b"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "swi3_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr2_2",
    "source_slot": "out",
    "target": "assMes2_2",
    "target_slot": "condition"
   },
   {
    "source": "iniSetCon_2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "when_false"
   },
   {
    "source": "iniSetCon_2",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "when_true"
   },
   {
    "source": "intToRea_2",
    "source_slot": "out",
    "target": "sampler_2",
    "target_slot": "in"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "swiHol_2",
    "target_slot": "selector"
   },
   {
    "source": "lesThr1_2",
    "source_slot": "out",
    "target": "assMes_2",
    "target_slot": "condition"
   },
   {
    "source": "maxInp_2",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "when_false"
   },
   {
    "source": "maxResCon_2",
    "source_slot": "out",
    "target": "abs1_2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "maxResCon_2",
    "source_slot": "out",
    "target": "abs1_2_negate",
    "target_slot": "b"
   },
   {
    "source": "maxResCon_2",
    "source_slot": "out",
    "target": "abs1_2_select",
    "target_slot": "when_true"
   },
   {
    "source": "maxResCon_2",
    "source_slot": "out",
    "target": "pro2_2",
    "target_slot": "b"
   },
   {
    "source": "maxSetCon_2",
    "source_slot": "out",
    "target": "min1_3",
    "target_slot": "b"
   },
   {
    "source": "min1_3",
    "source_slot": "out",
    "target": "maxInp_2",
    "target_slot": "a"
   },
   {
    "source": "minInp_2",
    "source_slot": "out",
    "target": "gai_2",
    "target_slot": "a"
   },
   {
    "source": "minInp_2",
    "source_slot": "out",
    "target": "swi3_2",
    "target_slot": "when_true"
   },
   {
    "source": "minSetCon_2",
    "source_slot": "out",
    "target": "maxInp_2",
    "target_slot": "b"
   },
   {
    "source": "netRes_2",
    "source_slot": "out",
    "target": "swiHol_2",
    "target_slot": "when_false"
   },
   {
    "source": "not1_2",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "selector"
   },
   {
    "source": "notHol_2",
    "source_slot": "out",
    "target": "notHolAndTic_2",
    "target_slot": "a"
   },
   {
    "source": "notHolAndTic_2",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "clear"
   },
   {
    "source": "numIgnReqCon_2",
    "source_slot": "out",
    "target": "difReqIgnReq_2",
    "target_slot": "b"
   },
   {
    "source": "pro_2",
    "source_slot": "out",
    "target": "minInp_2",
    "target_slot": "a"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "lesThr1_2",
    "target_slot": "a"
   },
   {
    "source": "pro2_2",
    "source_slot": "out",
    "target": "greThr2_2",
    "target_slot": "a"
   },
   {
    "source": "resAmoCon_2",
    "source_slot": "out",
    "target": "abs_2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "resAmoCon_2",
    "source_slot": "out",
    "target": "abs_2_negate",
    "target_slot": "b"
   },
   {
    "source": "resAmoCon_2",
    "source_slot": "out",
    "target": "abs_2_select",
    "target_slot": "when_true"
   },
   {
    "source": "resAmoCon_2",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "a"
   },
   {
    "source": "resAmoCon_2",
    "source_slot": "out",
    "target": "pro1_2",
    "target_slot": "b"
   },
   {
    "source": "resAmoCon_2",
    "source_slot": "out",
    "target": "pro2_2",
    "target_slot": "a"
   },
   {
    "source": "sampler_2",
    "source_slot": "out",
    "target": "difReqIgnReq_2",
    "target_slot": "a"
   },
   {
    "source": "samTri_2",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "set"
   },
   {
    "source": "samTri_2",
    "source_slot": "out",
    "target": "notHolAndTic_2",
    "target_slot": "b"
   },
   {
    "source": "swi_3",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "b"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "netRes_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi2_2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "when_true"
   },
   {
    "source": "swi2_2",
    "source_slot": "out",
    "target": "uniDel_2",
    "target_slot": "in"
   },
   {
    "source": "swi3_2",
    "source_slot": "out",
    "target": "add2_3",
    "target_slot": "b"
   },
   {
    "source": "swiHol_2",
    "source_slot": "out",
    "target": "add1_2",
    "target_slot": "b"
   },
   {
    "source": "tim_2",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "a"
   },
   {
    "source": "tim_2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "selector"
   },
   {
    "source": "tim_2",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "selector"
   },
   {
    "source": "triAmoCon_2",
    "source_slot": "out",
    "target": "add2_3",
    "target_slot": "a"
   },
   {
    "source": "triAmoCon_2",
    "source_slot": "out",
    "target": "pro1_2",
    "target_slot": "a"
   },
   {
    "source": "triAmoCon_2",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "uniDel_2",
    "source_slot": "out",
    "target": "add1_2",
    "target_slot": "a"
   },
   {
    "source": "zer_2",
    "source_slot": "out",
    "target": "swiHol_2",
    "target_slot": "when_true"
   },
   {
    "source": "zerTri_2",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "minOutTem",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "b"
   },
   {
    "source": "minOutTem",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "minSupTem",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "a"
   },
   {
    "source": "minSupTem",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "a"
   },
   {
    "source": "minSupTem",
    "source_slot": "out",
    "target": "swi2_3",
    "target_slot": "when_true"
   },
   {
    "source": "supTemWarUpSetBac",
    "source_slot": "out",
    "target": "swi1_3",
    "target_slot": "when_true"
   },
   {
    "source": "swi1_3",
    "source_slot": "out",
    "target": "swi3_3",
    "target_slot": "when_true"
   },
   {
    "source": "swi2_3",
    "source_slot": "out",
    "target": "swi1_3",
    "target_slot": "when_false"
   },
   {
    "source": "swi3_3",
    "source_slot": "out",
    "target": "TAirSupSet",
    "target_slot": "in"
   },
   {
    "source": "swi3_3",
    "source_slot": "out",
    "target": "cooSupTemDif",
    "target_slot": "b"
   },
   {
    "source": "swi3_3",
    "source_slot": "out",
    "target": "heaSupTemDif",
    "target_slot": "a"
   },
   {
    "source": "swi3_3",
    "source_slot": "out",
    "target": "conTSup",
    "target_slot": "setpoint"
   },
   {
    "source": "swi4",
    "source_slot": "out",
    "target": "swi2_3",
    "target_slot": "when_false"
   },
   {
    "source": "TDea",
    "source_slot": "out",
    "target": "swi3_3",
    "target_slot": "when_false"
   },
   {
    "source": "TDea",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_false"
   },
   {
    "source": "and1_2",
    "source_slot": "out",
    "target": "swi1_4",
    "target_slot": "selector"
   },
   {
    "source": "and12",
    "source_slot": "out",
    "target": "swi13",
    "target_slot": "selector"
   },
   {
    "source": "and13",
    "source_slot": "out",
    "target": "swi14",
    "target_slot": "selector"
   },
   {
    "source": "and14",
    "source_slot": "out",
    "target": "not3",
    "target_slot": "in"
   },
   {
    "source": "and2_4",
    "source_slot": "out",
    "target": "swi_4",
    "target_slot": "selector"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "swi3_4",
    "target_slot": "selector"
   },
   {
    "source": "and4",
    "source_slot": "out",
    "target": "not1_3",
    "target_slot": "in"
   },
   {
    "source": "ash1A",
    "source_slot": "out",
    "target": "or33",
    "target_slot": "b"
   },
   {
    "source": "ash1B",
    "source_slot": "out",
    "target": "or10",
    "target_slot": "a"
   },
   {
    "source": "ash1B",
    "source_slot": "out",
    "target": "or22",
    "target_slot": "a"
   },
   {
    "source": "ash2A",
    "source_slot": "out",
    "target": "or8",
    "target_slot": "b"
   },
   {
    "source": "ash2B",
    "source_slot": "out",
    "target": "or10",
    "target_slot": "b"
   },
   {
    "source": "ash2B",
    "source_slot": "out",
    "target": "or22",
    "target_slot": "b"
   },
   {
    "source": "ash3A",
    "source_slot": "out",
    "target": "or8",
    "target_slot": "a"
   },
   {
    "source": "ash3B",
    "source_slot": "out",
    "target": "or23",
    "target_slot": "b"
   },
   {
    "source": "ash3B",
    "source_slot": "out",
    "target": "or27",
    "target_slot": "b"
   },
   {
    "source": "ash3C",
    "source_slot": "out",
    "target": "or11",
    "target_slot": "a"
   },
   {
    "source": "ash3C",
    "source_slot": "out",
    "target": "or24",
    "target_slot": "a"
   },
   {
    "source": "ash4A",
    "source_slot": "out",
    "target": "or9",
    "target_slot": "a"
   },
   {
    "source": "ash4B",
    "source_slot": "out",
    "target": "or11",
    "target_slot": "b"
   },
   {
    "source": "ash4B",
    "source_slot": "out",
    "target": "or24",
    "target_slot": "b"
   },
   {
    "source": "ash4C",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "b"
   },
   {
    "source": "ash4C",
    "source_slot": "out",
    "target": "or28",
    "target_slot": "b"
   },
   {
    "source": "ash5A",
    "source_slot": "out",
    "target": "or12",
    "target_slot": "a"
   },
   {
    "source": "ash5A",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "a"
   },
   {
    "source": "ash5B",
    "source_slot": "out",
    "target": "or12",
    "target_slot": "b"
   },
   {
    "source": "ash5B",
    "source_slot": "out",
    "target": "or25",
    "target_slot": "a"
   },
   {
    "source": "ash5C",
    "source_slot": "out",
    "target": "or25",
    "target_slot": "b"
   },
   {
    "source": "ash5C",
    "source_slot": "out",
    "target": "or29",
    "target_slot": "b"
   },
   {
    "source": "ash6A",
    "source_slot": "out",
    "target": "or13",
    "target_slot": "a"
   },
   {
    "source": "ash6A",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "b"
   },
   {
    "source": "ash6B",
    "source_slot": "out",
    "target": "or13",
    "target_slot": "b"
   },
   {
    "source": "ash6B",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "b"
   },
   {
    "source": "ash7",
    "source_slot": "out",
    "target": "or30",
    "target_slot": "b"
   },
   {
    "source": "ash7",
    "source_slot": "out",
    "target": "or6",
    "target_slot": "a"
   },
   {
    "source": "ash8",
    "source_slot": "out",
    "target": "or15",
    "target_slot": "b"
   },
   {
    "source": "ash8",
    "source_slot": "out",
    "target": "or6",
    "target_slot": "b"
   },
   {
    "source": "con_2",
    "source_slot": "out",
    "target": "swi_4",
    "target_slot": "when_true"
   },
   {
    "source": "con1",
    "source_slot": "out",
    "target": "swi1_4",
    "target_slot": "when_true"
   },
   {
    "source": "con10",
    "source_slot": "out",
    "target": "swi4_2",
    "target_slot": "when_false"
   },
   {
    "source": "con11",
    "source_slot": "out",
    "target": "min1_4",
    "target_slot": "b"
   },
   {
    "source": "con11",
    "source_slot": "out",
    "target": "min2_2",
    "target_slot": "b"
   },
   {
    "source": "con11",
    "source_slot": "out",
    "target": "swi3_4",
    "target_slot": "when_true"
   },
   {
    "source": "con12",
    "source_slot": "out",
    "target": "min2_2",
    "target_slot": "a"
   },
   {
    "source": "con2",
    "source_slot": "out",
    "target": "swi2_4",
    "target_slot": "when_true"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "min1_4",
    "target_slot": "a"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "swi14",
    "target_slot": "when_false"
   },
   {
    "source": "con4",
    "source_slot": "out",
    "target": "swi4_2",
    "target_slot": "when_true"
   },
   {
    "source": "difDryBul",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "b"
   },
   {
    "source": "difDryBul",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "b"
   },
   {
    "source": "fixDryBul",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "b"
   },
   {
    "source": "fixDryBul",
    "source_slot": "out",
    "target": "and2_4",
    "target_slot": "b"
   },
   {
    "source": "fixDryBul",
    "source_slot": "out",
    "target": "swi2_4",
    "target_slot": "selector"
   },
   {
    "source": "fixDryBulDifDryBul",
    "source_slot": "out",
    "target": "and12",
    "target_slot": "b"
   },
   {
    "source": "fixDryBulDifDryBul",
    "source_slot": "out",
    "target": "and13",
    "target_slot": "a"
   },
   {
    "source": "fixDryBulDifDryBul",
    "source_slot": "out",
    "target": "and14",
    "target_slot": "a"
   },
   {
    "source": "fixEntFixDryBul",
    "source_slot": "out",
    "target": "swi4_2",
    "target_slot": "selector"
   },
   {
    "source": "min1_4",
    "source_slot": "out",
    "target": "swi13",
    "target_slot": "when_true"
   },
   {
    "source": "min2_2",
    "source_slot": "out",
    "target": "swi14",
    "target_slot": "when_true"
   },
   {
    "source": "noAshCli",
    "source_slot": "out",
    "target": "noCli",
    "target_slot": "a"
   },
   {
    "source": "noCli",
    "source_slot": "out",
    "target": "not4",
    "target_slot": "in"
   },
   {
    "source": "not1_3",
    "source_slot": "out",
    "target": "assMes_3",
    "target_slot": "condition"
   },
   {
    "source": "not3",
    "source_slot": "out",
    "target": "assMes2_3",
    "target_slot": "condition"
   },
   {
    "source": "not4",
    "source_slot": "out",
    "target": "assMes3",
    "target_slot": "condition"
   },
   {
    "source": "noTit24Cli",
    "source_slot": "out",
    "target": "noCli",
    "target_slot": "b"
   },
   {
    "source": "or1_2",
    "source_slot": "out",
    "target": "or4_2",
    "target_slot": "b"
   },
   {
    "source": "or10",
    "source_slot": "out",
    "target": "or27",
    "target_slot": "a"
   },
   {
    "source": "or11",
    "source_slot": "out",
    "target": "or28",
    "target_slot": "a"
   },
   {
    "source": "or12",
    "source_slot": "out",
    "target": "or29",
    "target_slot": "a"
   },
   {
    "source": "or13",
    "source_slot": "out",
    "target": "or30",
    "target_slot": "a"
   },
   {
    "source": "or14",
    "source_slot": "out",
    "target": "or3_2",
    "target_slot": "b"
   },
   {
    "source": "or15",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "a"
   },
   {
    "source": "or2",
    "source_slot": "out",
    "target": "or26",
    "target_slot": "a"
   },
   {
    "source": "or22",
    "source_slot": "out",
    "target": "or23",
    "target_slot": "a"
   },
   {
    "source": "or23",
    "source_slot": "out",
    "target": "or4_2",
    "target_slot": "a"
   },
   {
    "source": "or24",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "a"
   },
   {
    "source": "or25",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "a"
   },
   {
    "source": "or26",
    "source_slot": "out",
    "target": "or7",
    "target_slot": "b"
   },
   {
    "source": "or27",
    "source_slot": "out",
    "target": "or31",
    "target_slot": "a"
   },
   {
    "source": "or28",
    "source_slot": "out",
    "target": "or31",
    "target_slot": "b"
   },
   {
    "source": "or29",
    "source_slot": "out",
    "target": "or14",
    "target_slot": "a"
   },
   {
    "source": "or3_2",
    "source_slot": "out",
    "target": "or15",
    "target_slot": "a"
   },
   {
    "source": "or30",
    "source_slot": "out",
    "target": "or14",
    "target_slot": "b"
   },
   {
    "source": "or31",
    "source_slot": "out",
    "target": "or3_2",
    "target_slot": "a"
   },
   {
    "source": "or33",
    "source_slot": "out",
    "target": "or9",
    "target_slot": "b"
   },
   {
    "source": "or4_2",
    "source_slot": "out",
    "target": "or7",
    "target_slot": "a"
   },
   {
    "source": "or5",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "a"
   },
   {
    "source": "or5",
    "source_slot": "out",
    "target": "and13",
    "target_slot": "b"
   },
   {
    "source": "or6",
    "source_slot": "out",
    "target": "or26",
    "target_slot": "b"
   },
   {
    "source": "or7",
    "source_slot": "out",
    "target": "and12",
    "target_slot": "a"
   },
   {
    "source": "or7",
    "source_slot": "out",
    "target": "and2_4",
    "target_slot": "a"
   },
   {
    "source": "or8",
    "source_slot": "out",
    "target": "or33",
    "target_slot": "a"
   },
   {
    "source": "or9",
    "source_slot": "out",
    "target": "and14",
    "target_slot": "b"
   },
   {
    "source": "or9",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "a"
   },
   {
    "source": "swi_4",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "b"
   },
   {
    "source": "swi1_4",
    "source_slot": "out",
    "target": "swi_4",
    "target_slot": "when_false"
   },
   {
    "source": "swi13",
    "source_slot": "out",
    "target": "swi3_4",
    "target_slot": "when_false"
   },
   {
    "source": "swi14",
    "source_slot": "out",
    "target": "swi13",
    "target_slot": "when_false"
   },
   {
    "source": "swi2_4",
    "source_slot": "out",
    "target": "swi1_4",
    "target_slot": "when_false"
   },
   {
    "source": "swi3_4",
    "source_slot": "out",
    "target": "swi2_4",
    "target_slot": "when_false"
   },
   {
    "source": "and1_3",
    "source_slot": "out",
    "target": "andEnaDis",
    "target_slot": "a"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "maxRetDamSwitch",
    "target_slot": "selector"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "minRetDamSwitch",
    "target_slot": "selector"
   },
   {
    "source": "and3_2",
    "source_slot": "out",
    "target": "outDamSwitch",
    "target_slot": "selector"
   },
   {
    "source": "andEnaDis",
    "source_slot": "out",
    "target": "not2",
    "target_slot": "in"
   },
   {
    "source": "conInt_2",
    "source_slot": "out",
    "target": "intEqu_3",
    "target_slot": "b"
   },
   {
    "source": "delOutDamOsc",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "b"
   },
   {
    "source": "delRetDam",
    "source_slot": "out",
    "target": "not1_4",
    "target_slot": "in"
   },
   {
    "source": "entSubst1",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "b"
   },
   {
    "source": "hysOutTem",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu_3",
    "source_slot": "out",
    "target": "andEnaDis",
    "target_slot": "b"
   },
   {
    "source": "maxRetDamSwitch",
    "source_slot": "out",
    "target": "retDamPos_delta_f",
    "target_slot": "b"
   },
   {
    "source": "minRetDamSwitch",
    "source_slot": "out",
    "target": "max",
    "target_slot": "b"
   },
   {
    "source": "minRetDamSwitch",
    "source_slot": "out",
    "target": "retDamPos_delta_f",
    "target_slot": "a"
   },
   {
    "source": "minRetDamSwitch",
    "source_slot": "out",
    "target": "retDamPos_intercept",
    "target_slot": "a"
   },
   {
    "source": "not1_4",
    "source_slot": "out",
    "target": "and2_5",
    "target_slot": "b"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "and2_5",
    "target_slot": "a"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "a"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "delOutDamOsc",
    "target_slot": "in"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "delRetDam",
    "target_slot": "in"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "retDamSwitch",
    "target_slot": "selector"
   },
   {
    "source": "or2_2",
    "source_slot": "out",
    "target": "truFalHol",
    "target_slot": "in"
   },
   {
    "source": "outDamSwitch",
    "source_slot": "out",
    "target": "min",
    "target_slot": "b"
   },
   {
    "source": "outDamSwitch",
    "source_slot": "out",
    "target": "outDamPos_delta_f",
    "target_slot": "a"
   },
   {
    "source": "outDamSwitch",
    "source_slot": "out",
    "target": "outDamPos_intercept",
    "target_slot": "a"
   },
   {
    "source": "retDamSwitch",
    "source_slot": "out",
    "target": "minRetDamSwitch",
    "target_slot": "when_false"
   },
   {
    "source": "sub1",
    "source_slot": "out",
    "target": "hysOutTem",
    "target_slot": "in"
   },
   {
    "source": "truFalHol",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "a"
   },
   {
    "source": "max",
    "source_slot": "out",
    "target": "gai4",
    "target_slot": "a"
   },
   {
    "source": "max",
    "source_slot": "out",
    "target": "retDam2",
    "target_slot": "when_false"
   },
   {
    "source": "min",
    "source_slot": "out",
    "target": "gre",
    "target_slot": "a"
   },
   {
    "source": "min",
    "source_slot": "out",
    "target": "les",
    "target_slot": "a"
   },
   {
    "source": "min",
    "source_slot": "out",
    "target": "gai5",
    "target_slot": "a"
   },
   {
    "source": "min",
    "source_slot": "out",
    "target": "minVen",
    "target_slot": "when_false"
   },
   {
    "source": "outDamMaxLimSig",
    "source_slot": "out",
    "target": "outDamPos_delta_x",
    "target_slot": "a"
   },
   {
    "source": "outDamMaxLimSig",
    "source_slot": "out",
    "target": "outDamPos_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "outDamMaxLimSig",
    "source_slot": "out",
    "target": "outDamPos_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "outDamMinLimSig",
    "source_slot": "out",
    "target": "outDamPos_delta_x",
    "target_slot": "b"
   },
   {
    "source": "outDamMinLimSig",
    "source_slot": "out",
    "target": "outDamPos_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_result",
    "source_slot": "out",
    "target": "min",
    "target_slot": "a"
   },
   {
    "source": "retDamConMinLimSig",
    "source_slot": "out",
    "target": "retDamPos_delta_x",
    "target_slot": "b"
   },
   {
    "source": "retDamConMinLimSig",
    "source_slot": "out",
    "target": "retDamPos_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "retDamPos_delta_x",
    "target_slot": "a"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "retDamPos_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "retDamPos_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_result",
    "source_slot": "out",
    "target": "max",
    "target_slot": "a"
   },
   {
    "source": "cloMinDam",
    "source_slot": "out",
    "target": "disRetDamMin",
    "target_slot": "a"
   },
   {
    "source": "con_3",
    "source_slot": "out",
    "target": "minOutDamPos_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con_3",
    "source_slot": "out",
    "target": "minOutDamPos_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con_3",
    "source_slot": "out",
    "target": "minOutDamPos_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "moaP_delta_f",
    "target_slot": "a"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "moaP_intercept",
    "target_slot": "a"
   },
   {
    "source": "con2_2",
    "source_slot": "out",
    "target": "moaP_delta_f",
    "target_slot": "b"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "maxRetDamPos_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "maxRetDamPos_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con4_2",
    "source_slot": "out",
    "target": "maxRetDamPos_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con4_2",
    "source_slot": "out",
    "target": "maxRetDamPos_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con4_2",
    "source_slot": "out",
    "target": "maxRetDamPos_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "conInt1_2",
    "source_slot": "out",
    "target": "intEqu_4",
    "target_slot": "b"
   },
   {
    "source": "conMinOA",
    "source_slot": "out",
    "target": "maxRetDamPos_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "conMinOA",
    "source_slot": "out",
    "target": "minOutDamPos_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "disRetDamMin",
    "source_slot": "out",
    "target": "enaDis",
    "target_slot": "clear"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "retDamPosMaxSwi",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "retDamPosMinSwi",
    "target_slot": "selector"
   },
   {
    "source": "enaMinCon",
    "source_slot": "out",
    "target": "conMinOA",
    "target_slot": "trigger"
   },
   {
    "source": "enaRetDamMin",
    "source_slot": "out",
    "target": "enaDis",
    "target_slot": "set"
   },
   {
    "source": "gai_3",
    "source_slot": "out",
    "target": "gre",
    "target_slot": "b"
   },
   {
    "source": "gre",
    "source_slot": "out",
    "target": "disRetDamMin",
    "target_slot": "b"
   },
   {
    "source": "greThr_3",
    "source_slot": "out",
    "target": "cloMinDam",
    "target_slot": "in"
   },
   {
    "source": "greThr_3",
    "source_slot": "out",
    "target": "enaRetDamMin",
    "target_slot": "a"
   },
   {
    "source": "intEqu_4",
    "source_slot": "out",
    "target": "enaMinCon",
    "target_slot": "b"
   },
   {
    "source": "les",
    "source_slot": "out",
    "target": "enaRetDamMin",
    "target_slot": "b"
   },
   {
    "source": "maxRetDamPos_result",
    "source_slot": "out",
    "target": "retDamPosMaxSwi",
    "target_slot": "when_true"
   },
   {
    "source": "minFanSpe",
    "source_slot": "out",
    "target": "moaP_delta_x",
    "target_slot": "b"
   },
   {
    "source": "minFanSpe",
    "source_slot": "out",
    "target": "moaP_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "minOutDamPhyPosMaxSig",
    "source_slot": "out",
    "target": "minOutDamPos_delta_f",
    "target_slot": "a"
   },
   {
    "source": "minOutDamPhyPosMaxSig",
    "source_slot": "out",
    "target": "minOutDamPos_intercept",
    "target_slot": "a"
   },
   {
    "source": "minOutDamPhyPosMinSig",
    "source_slot": "out",
    "target": "minOutDamPos_delta_f",
    "target_slot": "b"
   },
   {
    "source": "minOutDamPos_result",
    "source_slot": "out",
    "target": "greThr_3",
    "target_slot": "a"
   },
   {
    "source": "minOutDamPos_result",
    "source_slot": "out",
    "target": "gai6",
    "target_slot": "a"
   },
   {
    "source": "minOutDamPos_result",
    "source_slot": "out",
    "target": "minOutDam2",
    "target_slot": "when_false"
   },
   {
    "source": "moaP_result",
    "source_slot": "out",
    "target": "gai_3",
    "target_slot": "a"
   },
   {
    "source": "moaP_result",
    "source_slot": "out",
    "target": "les",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "moaP_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "moaP_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "moaP_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "outDamPhyPosMaxSig",
    "source_slot": "out",
    "target": "outDamSwitch",
    "target_slot": "when_false"
   },
   {
    "source": "outDamPhyPosMinSig",
    "source_slot": "out",
    "target": "outDamSwitch",
    "target_slot": "when_true"
   },
   {
    "source": "outDamPhyPosMinSig",
    "source_slot": "out",
    "target": "outDamPos_delta_f",
    "target_slot": "b"
   },
   {
    "source": "outDamPhyPosMinSig",
    "source_slot": "out",
    "target": "minVen",
    "target_slot": "when_true"
   },
   {
    "source": "retDamPhyPosMaxSig",
    "source_slot": "out",
    "target": "maxRetDamSwitch",
    "target_slot": "when_true"
   },
   {
    "source": "retDamPhyPosMaxSig",
    "source_slot": "out",
    "target": "minRetDamSwitch",
    "target_slot": "when_true"
   },
   {
    "source": "retDamPhyPosMaxSig",
    "source_slot": "out",
    "target": "maxRetDamPos_delta_f",
    "target_slot": "b"
   },
   {
    "source": "retDamPhyPosMaxSig",
    "source_slot": "out",
    "target": "retDamPosMinSwi",
    "target_slot": "when_false"
   },
   {
    "source": "retDamPhyPosMinSig",
    "source_slot": "out",
    "target": "maxRetDamPos_delta_f",
    "target_slot": "a"
   },
   {
    "source": "retDamPhyPosMinSig",
    "source_slot": "out",
    "target": "maxRetDamPos_intercept",
    "target_slot": "a"
   },
   {
    "source": "retDamPhyPosMinSig",
    "source_slot": "out",
    "target": "retDamPosMaxSwi",
    "target_slot": "when_false"
   },
   {
    "source": "retDamPhyPosMinSig",
    "source_slot": "out",
    "target": "retDamPosMinSwi",
    "target_slot": "when_true"
   },
   {
    "source": "retDamPosMaxSwi",
    "source_slot": "out",
    "target": "maxRetDamSwitch",
    "target_slot": "when_false"
   },
   {
    "source": "retDamPosMaxSwi",
    "source_slot": "out",
    "target": "retDamSwitch",
    "target_slot": "when_true"
   },
   {
    "source": "retDamPosMinSwi",
    "source_slot": "out",
    "target": "retDamSwitch",
    "target_slot": "when_false"
   },
   {
    "source": "zer_3",
    "source_slot": "out",
    "target": "minOutDamPos_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer_3",
    "source_slot": "out",
    "target": "minOutDamPos_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con_4",
    "source_slot": "out",
    "target": "minOutDam2",
    "target_slot": "when_true"
   },
   {
    "source": "con_4",
    "source_slot": "out",
    "target": "outDam2",
    "target_slot": "when_true"
   },
   {
    "source": "con1_3",
    "source_slot": "out",
    "target": "retDam2",
    "target_slot": "when_true"
   },
   {
    "source": "con2_3",
    "source_slot": "out",
    "target": "or8_2",
    "target_slot": "b"
   },
   {
    "source": "con4_3",
    "source_slot": "out",
    "target": "heaCoiMod",
    "target_slot": "setpoint"
   },
   {
    "source": "conInt_3",
    "source_slot": "out",
    "target": "hotWatPlaReq",
    "target_slot": "when_true"
   },
   {
    "source": "conInt1_3",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "conInt1_3",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_true"
   },
   {
    "source": "conInt2_2",
    "source_slot": "out",
    "target": "hotWatPlaReq",
    "target_slot": "when_false"
   },
   {
    "source": "conInt3_2",
    "source_slot": "out",
    "target": "hotWatPlaReq3",
    "target_slot": "when_true"
   },
   {
    "source": "conInt4_2",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_true"
   },
   {
    "source": "conInt5",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "conInt6",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "when_true"
   },
   {
    "source": "conInt7",
    "source_slot": "out",
    "target": "intSwi5",
    "target_slot": "when_true"
   },
   {
    "source": "conInt8",
    "source_slot": "out",
    "target": "intSwi5",
    "target_slot": "when_false"
   },
   {
    "source": "endStaOne",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "clear"
   },
   {
    "source": "endStaTwo",
    "source_slot": "out",
    "target": "lat2",
    "target_slot": "clear"
   },
   {
    "source": "endStaTwo",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "b"
   },
   {
    "source": "gai_4",
    "source_slot": "out",
    "target": "greThr5",
    "target_slot": "a"
   },
   {
    "source": "gai_4",
    "source_slot": "out",
    "target": "lesThr2_2",
    "target_slot": "a"
   },
   {
    "source": "gai_4",
    "source_slot": "out",
    "target": "lesThr3",
    "target_slot": "a"
   },
   {
    "source": "gai_4",
    "source_slot": "out",
    "target": "yHeaCoi",
    "target_slot": "in"
   },
   {
    "source": "gai1",
    "source_slot": "out",
    "target": "greThr2_3",
    "target_slot": "a"
   },
   {
    "source": "gai1",
    "source_slot": "out",
    "target": "lesThr_2",
    "target_slot": "a"
   },
   {
    "source": "gai1",
    "source_slot": "out",
    "target": "lesThr1_4",
    "target_slot": "a"
   },
   {
    "source": "gai1",
    "source_slot": "out",
    "target": "yCooCoi",
    "target_slot": "in"
   },
   {
    "source": "gai2",
    "source_slot": "out",
    "target": "yRelFan",
    "target_slot": "in"
   },
   {
    "source": "gai4",
    "source_slot": "out",
    "target": "yRetDam",
    "target_slot": "in"
   },
   {
    "source": "gai5",
    "source_slot": "out",
    "target": "yOutDam",
    "target_slot": "in"
   },
   {
    "source": "gai6",
    "source_slot": "out",
    "target": "yMinOutDam",
    "target_slot": "in"
   },
   {
    "source": "gai7",
    "source_slot": "out",
    "target": "ySupFan",
    "target_slot": "in"
   },
   {
    "source": "greThr_4",
    "source_slot": "out",
    "target": "tim1",
    "target_slot": "in"
   },
   {
    "source": "heaCoiCon1",
    "source_slot": "out",
    "target": "heaCoi1",
    "target_slot": "when_true"
   },
   {
    "source": "holSta2",
    "source_slot": "out",
    "target": "lat2",
    "target_slot": "set"
   },
   {
    "source": "holSta2",
    "source_slot": "out",
    "target": "tim5",
    "target_slot": "in"
   },
   {
    "source": "hotWatPlaReq",
    "source_slot": "out",
    "target": "hotWatPlaReq3",
    "target_slot": "when_false"
   },
   {
    "source": "hotWatPlaReq3",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_false"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intEqu_3",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "freProMod",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "yAla",
    "target_slot": "in"
   },
   {
    "source": "intSwi4",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_false"
   },
   {
    "source": "intSwi5",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "when_false"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "heaCoi1",
    "target_slot": "selector"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "hotWatPlaReq",
    "target_slot": "selector"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "intSwi5",
    "target_slot": "selector"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "minVen",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "hotWatPlaReq3",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "norSta1",
    "target_slot": "in"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "norSta2",
    "target_slot": "in"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "not1_5",
    "target_slot": "in"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "y1EneCHWPum",
    "target_slot": "in"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "selector"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "selector"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "minOutDam2",
    "target_slot": "selector"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "not2_2",
    "target_slot": "in"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "outDam2",
    "target_slot": "selector"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "retDam2",
    "target_slot": "selector"
   },
   {
    "source": "lesThr",
    "source_slot": "out",
    "target": "tim_3",
    "target_slot": "in"
   },
   {
    "source": "lesThr1_3",
    "source_slot": "out",
    "target": "tim2",
    "target_slot": "in"
   },
   {
    "source": "lesThr1_3",
    "source_slot": "out",
    "target": "tim3",
    "target_slot": "in"
   },
   {
    "source": "lesThr2",
    "source_slot": "out",
    "target": "tim4",
    "target_slot": "in"
   },
   {
    "source": "max1_2",
    "source_slot": "out",
    "target": "heaCoiMod",
    "target_slot": "measurement"
   },
   {
    "source": "minVen",
    "source_slot": "out",
    "target": "outDam2",
    "target_slot": "when_false"
   },
   {
    "source": "not1_5",
    "source_slot": "out",
    "target": "shuDowWar",
    "target_slot": "condition"
   },
   {
    "source": "not2_2",
    "source_slot": "out",
    "target": "disMinVenWar",
    "target_slot": "condition"
   },
   {
    "source": "or1_3",
    "source_slot": "out",
    "target": "y1RelDam",
    "target_slot": "in"
   },
   {
    "source": "or1_3",
    "source_slot": "out",
    "target": "y1RelFan",
    "target_slot": "in"
   },
   {
    "source": "or2_3",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "set"
   },
   {
    "source": "or6_2",
    "source_slot": "out",
    "target": "y1SupFan",
    "target_slot": "in"
   },
   {
    "source": "or7_2",
    "source_slot": "out",
    "target": "or8_2",
    "target_slot": "a"
   },
   {
    "source": "or8_2",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "set"
   },
   {
    "source": "supTemSet",
    "source_slot": "out",
    "target": "heaCoiCon1",
    "target_slot": "setpoint"
   },
   {
    "source": "tim_3",
    "source_slot": "passed",
    "target": "or2_3",
    "target_slot": "a"
   },
   {
    "source": "tim1",
    "source_slot": "passed",
    "target": "endStaOne",
    "target_slot": "in"
   },
   {
    "source": "tim2",
    "source_slot": "passed",
    "target": "holSta2",
    "target_slot": "in"
   },
   {
    "source": "tim3",
    "source_slot": "passed",
    "target": "or7_2",
    "target_slot": "a"
   },
   {
    "source": "tim4",
    "source_slot": "passed",
    "target": "or7_2",
    "target_slot": "b"
   },
   {
    "source": "tim5",
    "source_slot": "passed",
    "target": "endStaTwo",
    "target_slot": "in"
   },
   {
    "source": "freProMod",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "selector"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "yHotWatPlaReq",
    "target_slot": "in"
   },
   {
    "source": "chiWatRes1",
    "source_slot": "out",
    "target": "chiWatRes2",
    "target_slot": "when_false"
   },
   {
    "source": "chiWatRes2",
    "source_slot": "out",
    "target": "chiWatRes3",
    "target_slot": "when_false"
   },
   {
    "source": "chiWatRes3",
    "source_slot": "out",
    "target": "yChiWatResReq",
    "target_slot": "in"
   },
   {
    "source": "cooSupTemDif",
    "source_slot": "out",
    "target": "greThr_5",
    "target_slot": "a"
   },
   {
    "source": "cooSupTemDif",
    "source_slot": "out",
    "target": "greThr1_3",
    "target_slot": "a"
   },
   {
    "source": "greThr_5",
    "source_slot": "out",
    "target": "truDel",
    "target_slot": "in"
   },
   {
    "source": "greThr1_3",
    "source_slot": "out",
    "target": "truDel1",
    "target_slot": "in"
   },
   {
    "source": "greThr2_3",
    "source_slot": "out",
    "target": "lat_4",
    "target_slot": "set"
   },
   {
    "source": "greThr2_3",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "set"
   },
   {
    "source": "greThr3",
    "source_slot": "out",
    "target": "truDel2",
    "target_slot": "in"
   },
   {
    "source": "greThr4",
    "source_slot": "out",
    "target": "truDel3",
    "target_slot": "in"
   },
   {
    "source": "greThr5",
    "source_slot": "out",
    "target": "lat2_2",
    "target_slot": "set"
   },
   {
    "source": "greThr5",
    "source_slot": "out",
    "target": "lat3",
    "target_slot": "set"
   },
   {
    "source": "heaSupTemDif",
    "source_slot": "out",
    "target": "greThr3",
    "target_slot": "a"
   },
   {
    "source": "heaSupTemDif",
    "source_slot": "out",
    "target": "greThr4",
    "target_slot": "a"
   },
   {
    "source": "hotWatRes1",
    "source_slot": "out",
    "target": "hotWatRes2",
    "target_slot": "when_false"
   },
   {
    "source": "hotWatRes2",
    "source_slot": "out",
    "target": "hotWatRes3",
    "target_slot": "when_false"
   },
   {
    "source": "hotWatRes3",
    "source_slot": "out",
    "target": "yHotWatResReq",
    "target_slot": "in"
   },
   {
    "source": "intSwi1_2",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_false"
   },
   {
    "source": "intSwi3_2",
    "source_slot": "out",
    "target": "yChiPlaReq",
    "target_slot": "in"
   },
   {
    "source": "lat_4",
    "source_slot": "out",
    "target": "chiWatRes1",
    "target_slot": "selector"
   },
   {
    "source": "lat1_2",
    "source_slot": "out",
    "target": "intSwi3_2",
    "target_slot": "selector"
   },
   {
    "source": "lat2_2",
    "source_slot": "out",
    "target": "hotWatRes1",
    "target_slot": "selector"
   },
   {
    "source": "lat3",
    "source_slot": "out",
    "target": "intSwi1_2",
    "target_slot": "selector"
   },
   {
    "source": "lesThr_2",
    "source_slot": "out",
    "target": "lat_4",
    "target_slot": "clear"
   },
   {
    "source": "lesThr1_4",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "clear"
   },
   {
    "source": "lesThr2_2",
    "source_slot": "out",
    "target": "lat2_2",
    "target_slot": "clear"
   },
   {
    "source": "lesThr3",
    "source_slot": "out",
    "target": "lat3",
    "target_slot": "clear"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "chiWatRes1",
    "target_slot": "when_true"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "hotWatRes1",
    "target_slot": "when_true"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "intSwi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "intSwi3_2",
    "target_slot": "when_true"
   },
   {
    "source": "thr",
    "source_slot": "out",
    "target": "chiWatRes3",
    "target_slot": "when_true"
   },
   {
    "source": "thr",
    "source_slot": "out",
    "target": "hotWatRes3",
    "target_slot": "when_true"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "chiWatRes3",
    "target_slot": "selector"
   },
   {
    "source": "truDel1",
    "source_slot": "out",
    "target": "chiWatRes2",
    "target_slot": "selector"
   },
   {
    "source": "truDel2",
    "source_slot": "out",
    "target": "hotWatRes3",
    "target_slot": "selector"
   },
   {
    "source": "truDel3",
    "source_slot": "out",
    "target": "hotWatRes2",
    "target_slot": "selector"
   },
   {
    "source": "two",
    "source_slot": "out",
    "target": "chiWatRes2",
    "target_slot": "when_true"
   },
   {
    "source": "two",
    "source_slot": "out",
    "target": "hotWatRes2",
    "target_slot": "when_true"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "chiWatRes1",
    "target_slot": "when_false"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "hotWatRes1",
    "target_slot": "when_false"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "intSwi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "intSwi3_2",
    "target_slot": "when_false"
   },
   {
    "source": "and2_6",
    "source_slot": "out",
    "target": "lat_5",
    "target_slot": "set"
   },
   {
    "source": "booToRea2",
    "source_slot": "out",
    "target": "pro1_3",
    "target_slot": "b"
   },
   {
    "source": "conOne",
    "source_slot": "out",
    "target": "conP",
    "target_slot": "setpoint"
   },
   {
    "source": "conP",
    "source_slot": "out",
    "target": "greThr_6",
    "target_slot": "a"
   },
   {
    "source": "conP",
    "source_slot": "out",
    "target": "greThr2_4",
    "target_slot": "a"
   },
   {
    "source": "conP",
    "source_slot": "out",
    "target": "lesThr_3",
    "target_slot": "a"
   },
   {
    "source": "conP",
    "source_slot": "out",
    "target": "lesThr3_2",
    "target_slot": "a"
   },
   {
    "source": "conP",
    "source_slot": "out",
    "target": "pro1_3",
    "target_slot": "a"
   },
   {
    "source": "div1_2",
    "source_slot": "out",
    "target": "conP",
    "target_slot": "measurement"
   },
   {
    "source": "dowTim",
    "source_slot": "passed",
    "target": "lat1_3",
    "target_slot": "clear"
   },
   {
    "source": "dpBuiSetPoi",
    "source_slot": "out",
    "target": "div1_2",
    "target_slot": "b"
   },
   {
    "source": "greThr_6",
    "source_slot": "out",
    "target": "and2_6",
    "target_slot": "a"
   },
   {
    "source": "greThr2_4",
    "source_slot": "out",
    "target": "upTim",
    "target_slot": "in"
   },
   {
    "source": "lat_5",
    "source_slot": "out",
    "target": "relDam",
    "target_slot": "a"
   },
   {
    "source": "lat1_3",
    "source_slot": "out",
    "target": "relFan",
    "target_slot": "b"
   },
   {
    "source": "lesThr_3",
    "source_slot": "out",
    "target": "tim_4",
    "target_slot": "in"
   },
   {
    "source": "lesThr3_2",
    "source_slot": "out",
    "target": "dowTim",
    "target_slot": "in"
   },
   {
    "source": "movMea",
    "source_slot": "out",
    "target": "div1_2",
    "target_slot": "a"
   },
   {
    "source": "movMea",
    "source_slot": "out",
    "target": "yDpBui",
    "target_slot": "in"
   },
   {
    "source": "pro1_3",
    "source_slot": "out",
    "target": "gai2",
    "target_slot": "a"
   },
   {
    "source": "relFan",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "a"
   },
   {
    "source": "relFan",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "b"
   },
   {
    "source": "relFan",
    "source_slot": "out",
    "target": "booToRea2",
    "target_slot": "selector"
   },
   {
    "source": "relFan",
    "source_slot": "out",
    "target": "relDam",
    "target_slot": "b"
   },
   {
    "source": "tim_4",
    "source_slot": "passed",
    "target": "lat_5",
    "target_slot": "clear"
   },
   {
    "source": "upTim",
    "source_slot": "passed",
    "target": "lat1_3",
    "target_slot": "set"
   },
   {
    "source": "conSigCoo_result",
    "source_slot": "out",
    "target": "gai1",
    "target_slot": "a"
   },
   {
    "source": "conSigHea_result",
    "source_slot": "out",
    "target": "gai_4",
    "target_slot": "a"
   },
   {
    "source": "conSigHea_result",
    "source_slot": "out",
    "target": "heaCoi1",
    "target_slot": "when_false"
   },
   {
    "source": "conTSup",
    "source_slot": "out",
    "target": "swi_5",
    "target_slot": "when_true"
   },
   {
    "source": "negOne",
    "source_slot": "out",
    "target": "conSigHea_delta_x",
    "target_slot": "b"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "conSigCoo_delta_f",
    "target_slot": "a"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "conSigCoo_intercept",
    "target_slot": "a"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "conSigCoo_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "conSigCoo_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "conSigHea_delta_f",
    "target_slot": "b"
   },
   {
    "source": "swi_5",
    "source_slot": "out",
    "target": "outDamPos_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "swi_5",
    "source_slot": "out",
    "target": "retDamPos_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "swi_5",
    "source_slot": "out",
    "target": "conSigCoo_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "swi_5",
    "source_slot": "out",
    "target": "conSigHea_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "uCooMinCon",
    "source_slot": "out",
    "target": "conSigCoo_delta_x",
    "target_slot": "b"
   },
   {
    "source": "uCooMinCon",
    "source_slot": "out",
    "target": "conSigCoo_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "uHeaMaxCon",
    "source_slot": "out",
    "target": "conSigHea_delta_x",
    "target_slot": "a"
   },
   {
    "source": "uHeaMaxCon",
    "source_slot": "out",
    "target": "conSigHea_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "uHeaMaxCon",
    "source_slot": "out",
    "target": "conSigHea_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "zer_5",
    "source_slot": "out",
    "target": "conSigCoo_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zer_5",
    "source_slot": "out",
    "target": "conSigHea_delta_f",
    "target_slot": "a"
   },
   {
    "source": "zer_5",
    "source_slot": "out",
    "target": "conSigHea_intercept",
    "target_slot": "a"
   },
   {
    "source": "zer_5",
    "source_slot": "out",
    "target": "swi_5",
    "target_slot": "when_false"
   }
  ],
  "metadata": {
   "block_origins": {
    "TDea": "conTSupSet.TDea",
    "abs": "conSupFan.staPreSetRes.abs",
    "abs1": "conSupFan.staPreSetRes.abs1",
    "abs1_2": "conTSupSet.maxSupTemRes.abs1",
    "abs1_2_negate": "conTSupSet.maxSupTemRes.abs1",
    "abs1_2_nonnegative": "conTSupSet.maxSupTemRes.abs1",
    "abs1_2_select": "conTSupSet.maxSupTemRes.abs1",
    "abs1_2_zero": "conTSupSet.maxSupTemRes.abs1",
    "abs1_negate": "conSupFan.staPreSetRes.abs1",
    "abs1_nonnegative": "conSupFan.staPreSetRes.abs1",
    "abs1_select": "conSupFan.staPreSetRes.abs1",
    "abs1_zero": "conSupFan.staPreSetRes.abs1",
    "abs_2": "conTSupSet.maxSupTemRes.abs",
    "abs_2_negate": "conTSupSet.maxSupTemRes.abs",
    "abs_2_nonnegative": "conTSupSet.maxSupTemRes.abs",
    "abs_2_select": "conTSupSet.maxSupTemRes.abs",
    "abs_2_zero": "conTSupSet.maxSupTemRes.abs",
    "abs_negate": "conSupFan.staPreSetRes.abs",
    "abs_nonnegative": "conSupFan.staPreSetRes.abs",
    "abs_select": "conSupFan.staPreSetRes.abs",
    "abs_zero": "conSupFan.staPreSetRes.abs",
    "add1": "conSupFan.staPreSetRes.add1",
    "add1_2": "conTSupSet.maxSupTemRes.add1",
    "add2": "ashOutAirSet.add2",
    "add2_2": "conSupFan.staPreSetRes.add2",
    "add2_3": "conTSupSet.maxSupTemRes.add2",
    "addPar": "ashOutAirSet.addPar",
    "addPar_parameter": "ashOutAirSet.addPar",
    "and1": "conTSupSet.and1",
    "and12": "ecoCon.ecoHigLim.and12",
    "and13": "ecoCon.ecoHigLim.and13",
    "and14": "ecoCon.ecoHigLim.and14",
    "and1_2": "ecoCon.ecoHigLim.and1",
    "and1_3": "ecoCon.enaDis.and1",
    "and2": "conSupFan.staPreSetRes.and2",
    "and2_2": "conTSupSet.and2",
    "and2_3": "conTSupSet.maxSupTemRes.and2",
    "and2_4": "ecoCon.ecoHigLim.and2",
    "and2_5": "ecoCon.enaDis.and2",
    "and2_6": "relFanCon.and2",
    "and3": "ecoCon.ecoHigLim.and3",
    "and3_2": "ecoCon.enaDis.and3",
    "and4": "ecoCon.ecoHigLim.and4",
    "andEnaDis": "ecoCon.enaDis.andEnaDis",
    "ash1A": "ecoCon.ecoHigLim.ash1A",
    "ash1B": "ecoCon.ecoHigLim.ash1B",
    "ash2A": "ecoCon.ecoHigLim.ash2A",
    "ash2B": "ecoCon.ecoHigLim.ash2B",
    "ash3A": "ecoCon.ecoHigLim.ash3A",
    "ash3B": "ecoCon.ecoHigLim.ash3B",
    "ash3C": "ecoCon.ecoHigLim.ash3C",
    "ash4A": "ecoCon.ecoHigLim.ash4A",
    "ash4B": "ecoCon.ecoHigLim.ash4B",
    "ash4C": "ecoCon.ecoHigLim.ash4C",
    "ash5A": "ecoCon.ecoHigLim.ash5A",
    "ash5B": "ecoCon.ecoHigLim.ash5B",
    "ash5C": "ecoCon.ecoHigLim.ash5C",
    "ash6A": "ecoCon.ecoHigLim.ash6A",
    "ash6B": "ecoCon.ecoHigLim.ash6B",
    "ash7": "ecoCon.ecoHigLim.ash7",
    "ash8": "ecoCon.ecoHigLim.ash8",
    "assMes": "conSupFan.staPreSetRes.assMes",
    "assMes2": "conSupFan.staPreSetRes.assMes2",
    "assMes2_2": "conTSupSet.maxSupTemRes.assMes2",
    "assMes2_3": "ecoCon.ecoHigLim.assMes2",
    "assMes3": "ecoCon.ecoHigLim.assMes3",
    "assMes_2": "conTSupSet.maxSupTemRes.assMes",
    "assMes_3": "ecoCon.ecoHigLim.assMes",
    "booToRea2": "relFanCon.booToRea2",
    "booToRea2_false": "relFanCon.booToRea2",
    "booToRea2_true": "relFanCon.booToRea2",
    "chiWatRes1": "plaReq.chiWatRes1",
    "chiWatRes2": "plaReq.chiWatRes2",
    "chiWatRes3": "plaReq.chiWatRes3",
    "cloMinDam": "ecoCon.sepAFMS.cloMinDam",
    "con": "conSupFan.con",
    "con1": "ecoCon.ecoHigLim.con1",
    "con10": "ecoCon.ecoHigLim.con10",
    "con11": "ecoCon.ecoHigLim.con11",
    "con12": "ecoCon.ecoHigLim.con12",
    "con1_2": "ecoCon.sepAFMS.con1",
    "con1_3": "frePro.con1",
    "con2": "ecoCon.ecoHigLim.con2",
    "con2_2": "ecoCon.sepAFMS.con2",
    "con2_3": "frePro.con2",
    "con3": "ecoCon.ecoHigLim.con3",
    "con3_2": "ecoCon.sepAFMS.con3",
    "con3_3": "frePro.con3",
    "con4": "ecoCon.ecoHigLim.con4",
    "con4_2": "ecoCon.sepAFMS.con4",
    "con4_3": "frePro.con4",
    "conInt": "conSupFan.conInt",
    "conInt1": "conSupFan.conInt1",
    "conInt1_2": "ecoCon.sepAFMS.conInt1",
    "conInt1_3": "frePro.conInt1",
    "conInt2": "conSupFan.conInt2",
    "conInt2_2": "frePro.conInt2",
    "conInt3": "conSupFan.conInt3",
    "conInt3_2": "frePro.conInt3",
    "conInt4": "conSupFan.conInt4",
    "conInt4_2": "frePro.conInt4",
    "conInt5": "frePro.conInt5",
    "conInt6": "frePro.conInt6",
    "conInt7": "frePro.conInt7",
    "conInt8": "frePro.conInt8",
    "conInt_2": "ecoCon.enaDis.conInt",
    "conInt_3": "frePro.conInt",
    "conMinOA": "ecoCon.sepAFMS.conMinOA",
    "conOne": "relFanCon.conOne",
    "conP": "relFanCon.conP",
    "conP_reset_false": "relFanCon.conP",
    "conSigCoo": "supSig.conSigCoo",
    "conSigCoo_delta_f": "supSig.conSigCoo",
    "conSigCoo_delta_x": "supSig.conSigCoo",
    "conSigCoo_intercept": "supSig.conSigCoo",
    "conSigCoo_lower_limit": "supSig.conSigCoo",
    "conSigCoo_result": "supSig.conSigCoo",
    "conSigCoo_scaled": "supSig.conSigCoo",
    "conSigCoo_slope": "supSig.conSigCoo",
    "conSigCoo_slope_x2": "supSig.conSigCoo",
    "conSigHea": "supSig.conSigHea",
    "conSigHea_delta_f": "supSig.conSigHea",
    "conSigHea_delta_x": "supSig.conSigHea",
    "conSigHea_intercept": "supSig.conSigHea",
    "conSigHea_result": "supSig.conSigHea",
    "conSigHea_scaled": "supSig.conSigHea",
    "conSigHea_slope": "supSig.conSigHea",
    "conSigHea_slope_x2": "supSig.conSigHea",
    "conSigHea_upper_limit": "supSig.conSigHea",
    "conSpe": "conSupFan.conSpe",
    "conTSup": "supSig.conTSup",
    "con_2": "ecoCon.ecoHigLim.con",
    "con_3": "ecoCon.sepAFMS.con",
    "con_4": "frePro.con",
    "cooDowMod": "conTSupSet.cooDowMod",
    "cooSupTemDif": "plaReq.cooSupTemDif",
    "delOutDamOsc": "ecoCon.enaDis.delOutDamOsc",
    "delRetDam": "ecoCon.enaDis.delRetDam",
    "desOutAir": "ashOutAirSet.desOutAir",
    "difDryBul": "ecoCon.ecoHigLim.difDryBul",
    "difEntFixDryBul": "ecoCon.ecoHigLim.difEntFixDryBul",
    "difReqIgnReq": "conSupFan.staPreSetRes.difReqIgnReq",
    "difReqIgnReq_2": "conTSupSet.maxSupTemRes.difReqIgnReq",
    "disMinVenWar": "frePro.disMinVenWar",
    "disRetDamMin": "ecoCon.sepAFMS.disRetDamMin",
    "div1": "ashOutAirSet.div1",
    "div1_2": "relFanCon.div1",
    "div2": "ashOutAirSet.div2",
    "dowTim": "relFanCon.dowTim",
    "dpBuiSetPoi": "relFanCon.dpBuiSetPoi",
    "enaDis": "ecoCon.sepAFMS.enaDis",
    "enaMinCon": "ecoCon.sepAFMS.enaMinCon",
    "enaRetDamMin": "ecoCon.sepAFMS.enaRetDamMin",
    "endStaOne": "frePro.endStaOne",
    "endStaTwo": "frePro.endStaTwo",
    "entSubst1": "ecoCon.enaDis.entSubst1",
    "fal": "conSupFan.staPreSetRes.fal",
    "fal_2": "conTSupSet.maxSupTemRes.fal",
    "firOrdHol": "conSupFan.firOrdHol",
    "fixDryBul": "ecoCon.ecoHigLim.fixDryBul",
    "fixDryBulDifDryBul": "ecoCon.ecoHigLim.fixDryBulDifDryBul",
    "fixEntFixDryBul": "ecoCon.ecoHigLim.fixEntFixDryBul",
    "freProMod": "freProMod",
    "freProMod_threshold": "freProMod",
    "gai": "conSupFan.staPreSetRes.gai",
    "gai1": "frePro.gai1",
    "gai1_parameter": "frePro.gai1",
    "gai2": "frePro.gai2",
    "gai2_parameter": "frePro.gai2",
    "gai4": "frePro.gai4",
    "gai4_parameter": "frePro.gai4",
    "gai5": "frePro.gai5",
    "gai5_parameter": "frePro.gai5",
    "gai6": "frePro.gai6",
    "gai6_parameter": "frePro.gai6",
    "gai7": "frePro.gai7",
    "gai7_parameter": "frePro.gai7",
    "gaiDivZer": "ashOutAirSet.gaiDivZer",
    "gaiDivZer_parameter": "ashOutAirSet.gaiDivZer",
    "gaiNor": "conSupFan.gaiNor",
    "gai_2": "conTSupSet.maxSupTemRes.gai",
    "gai_2_parameter": "conTSupSet.maxSupTemRes.gai",
    "gai_3": "ecoCon.sepAFMS.gai",
    "gai_3_parameter": "ecoCon.sepAFMS.gai",
    "gai_4": "frePro.gai",
    "gai_4_parameter": "frePro.gai",
    "gai_parameter": "conSupFan.staPreSetRes.gai",
    "gre": "ecoCon.sepAFMS.gre",
    "greThr": "conSupFan.staPreSetRes.greThr",
    "greThr1": "conSupFan.staPreSetRes.greThr1",
    "greThr1_2": "conTSupSet.maxSupTemRes.greThr1",
    "greThr1_2_threshold": "conTSupSet.maxSupTemRes.greThr1",
    "greThr1_3": "plaReq.greThr1",
    "greThr1_3_threshold": "plaReq.greThr1",
    "greThr1_threshold": "conSupFan.staPreSetRes.greThr1",
    "greThr2": "conSupFan.staPreSetRes.greThr2",
    "greThr2_2": "conTSupSet.maxSupTemRes.greThr2",
    "greThr2_2_threshold": "conTSupSet.maxSupTemRes.greThr2",
    "greThr2_3": "plaReq.greThr2",
    "greThr2_3_threshold": "plaReq.greThr2",
    "greThr2_4": "relFanCon.greThr2",
    "greThr2_4_threshold": "relFanCon.greThr2",
    "greThr2_threshold": "conSupFan.staPreSetRes.greThr2",
    "greThr3": "plaReq.greThr3",
    "greThr3_threshold": "plaReq.greThr3",
    "greThr4": "plaReq.greThr4",
    "greThr4_threshold": "plaReq.greThr4",
    "greThr5": "plaReq.greThr5",
    "greThr5_threshold": "plaReq.greThr5",
    "greThr_2": "conTSupSet.maxSupTemRes.greThr",
    "greThr_2_threshold": "conTSupSet.maxSupTemRes.greThr",
    "greThr_3": "ecoCon.sepAFMS.greThr",
    "greThr_3_threshold": "ecoCon.sepAFMS.greThr",
    "greThr_4": "frePro.greThr",
    "greThr_4_threshold": "frePro.greThr",
    "greThr_5": "plaReq.greThr",
    "greThr_5_threshold": "plaReq.greThr",
    "greThr_6": "relFanCon.greThr",
    "greThr_6_threshold": "relFanCon.greThr",
    "greThr_threshold": "conSupFan.staPreSetRes.greThr",
    "heaCoi1": "frePro.heaCoi1",
    "heaCoiCon1": "frePro.heaCoiCon1",
    "heaCoiCon1_reset_false": "frePro.heaCoiCon1",
    "heaCoiMod": "frePro.heaCoiMod",
    "heaCoiMod_reset_false": "frePro.heaCoiMod",
    "heaSupTemDif": "plaReq.heaSupTemDif",
    "holSta2": "frePro.holSta2",
    "hotWatPlaReq": "frePro.hotWatPlaReq",
    "hotWatPlaReq3": "frePro.hotWatPlaReq3",
    "hotWatRes1": "plaReq.hotWatRes1",
    "hotWatRes2": "plaReq.hotWatRes2",
    "hotWatRes3": "plaReq.hotWatRes3",
    "hysOutTem": "ecoCon.enaDis.hysOutTem",
    "iniSetCon": "conSupFan.staPreSetRes.iniSetCon",
    "iniSetCon_2": "conTSupSet.maxSupTemRes.iniSetCon",
    "intEqu": "conSupFan.intEqu",
    "intEqu1": "conSupFan.intEqu1",
    "intEqu2": "conSupFan.intEqu2",
    "intEqu3": "conSupFan.intEqu3",
    "intEqu4": "conSupFan.intEqu4",
    "intEqu_2": "conTSupSet.intEqu",
    "intEqu_3": "ecoCon.enaDis.intEqu",
    "intEqu_4": "ecoCon.sepAFMS.intEqu",
    "intGreThr1": "conTSupSet.intGreThr1",
    "intGreThr1_threshold": "conTSupSet.intGreThr1",
    "intGreThr2": "conTSupSet.intGreThr2",
    "intGreThr2_threshold": "conTSupSet.intGreThr2",
    "intLesThr1": "conTSupSet.intLesThr1",
    "intLesThr1_threshold": "conTSupSet.intLesThr1",
    "intLesThr2": "conTSupSet.intLesThr2",
    "intLesThr2_threshold": "conTSupSet.intLesThr2",
    "intSwi": "intSwi",
    "intSwi1": "frePro.intSwi1",
    "intSwi1_2": "plaReq.intSwi1",
    "intSwi2": "frePro.intSwi2",
    "intSwi3": "frePro.intSwi3",
    "intSwi3_2": "plaReq.intSwi3",
    "intSwi4": "frePro.intSwi4",
    "intSwi5": "frePro.intSwi5",
    "intToRea": "conSupFan.staPreSetRes.intToRea",
    "intToRea_2": "conTSupSet.maxSupTemRes.intToRea",
    "intToRea_2_zero": "conTSupSet.maxSupTemRes.intToRea",
    "intToRea_zero": "conSupFan.staPreSetRes.intToRea",
    "lat": "conSupFan.staPreSetRes.lat",
    "lat1": "frePro.lat1",
    "lat1_2": "plaReq.lat1",
    "lat1_3": "relFanCon.lat1",
    "lat2": "frePro.lat2",
    "lat2_2": "plaReq.lat2",
    "lat3": "plaReq.lat3",
    "lat_2": "conTSupSet.maxSupTemRes.lat",
    "lat_3": "frePro.lat",
    "lat_4": "plaReq.lat",
    "lat_5": "relFanCon.lat",
    "les": "ecoCon.sepAFMS.les",
    "lesThr": "frePro.lesThr",
    "lesThr1": "conSupFan.staPreSetRes.lesThr1",
    "lesThr1_2": "conTSupSet.maxSupTemRes.lesThr1",
    "lesThr1_2_threshold": "conTSupSet.maxSupTemRes.lesThr1",
    "lesThr1_3": "frePro.lesThr1",
    "lesThr1_3_threshold": "frePro.lesThr1",
    "lesThr1_4": "plaReq.lesThr1",
    "lesThr1_4_threshold": "plaReq.lesThr1",
    "lesThr1_threshold": "conSupFan.staPreSetRes.lesThr1",
    "lesThr2": "frePro.lesThr2",
    "lesThr2_2": "plaReq.lesThr2",
    "lesThr2_2_threshold": "plaReq.lesThr2",
    "lesThr2_threshold": "frePro.lesThr2",
    "lesThr3": "plaReq.lesThr3",
    "lesThr3_2": "relFanCon.lesThr3",
    "lesThr3_2_threshold": "relFanCon.lesThr3",
    "lesThr3_threshold": "plaReq.lesThr3",
    "lesThr_2": "plaReq.lesThr",
    "lesThr_2_threshold": "plaReq.lesThr",
    "lesThr_3": "relFanCon.lesThr",
    "lesThr_3_threshold": "relFanCon.lesThr",
    "lesThr_threshold": "frePro.lesThr",
    "lin": "conTSupSet.lin",
    "lin_delta_f": "conTSupSet.lin",
    "lin_delta_x": "conTSupSet.lin",
    "lin_intercept": "conTSupSet.lin",
    "lin_lower_limit": "conTSupSet.lin",
    "lin_result": "conTSupSet.lin",
    "lin_scaled": "conTSupSet.lin",
    "lin_slope": "conTSupSet.lin",
    "lin_slope_x2": "conTSupSet.lin",
    "lin_upper_limit": "conTSupSet.lin",
    "max": "ecoCon.modRel.max",
    "max1": "ashOutAirSet.max1",
    "max1_2": "frePro.max1",
    "max2": "ashOutAirSet.max2",
    "maxInp": "conSupFan.staPreSetRes.maxInp",
    "maxInp_2": "conTSupSet.maxSupTemRes.maxInp",
    "maxOutTem": "conTSupSet.maxOutTem",
    "maxResCon": "conSupFan.staPreSetRes.maxResCon",
    "maxResCon_2": "conTSupSet.maxSupTemRes.maxResCon",
    "maxRetDamPos": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamPos_delta_f": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamPos_delta_x": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamPos_intercept": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamPos_lower_limit": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamPos_result": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamPos_scaled": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamPos_slope": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamPos_slope_x2": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamPos_upper_limit": "ecoCon.sepAFMS.maxRetDamPos",
    "maxRetDamSwitch": "ecoCon.enaDis.maxRetDamSwitch",
    "maxSetCon": "conSupFan.staPreSetRes.maxSetCon",
    "maxSetCon_2": "conTSupSet.maxSupTemRes.maxSetCon",
    "min": "ecoCon.modRel.min",
    "min1": "ashOutAirSet.min1",
    "min1_2": "conSupFan.staPreSetRes.min1",
    "min1_3": "conTSupSet.maxSupTemRes.min1",
    "min1_4": "ecoCon.ecoHigLim.min1",
    "min2": "ashOutAirSet.min2",
    "min2_2": "ecoCon.ecoHigLim.min2",
    "minFanSpe": "ecoCon.sepAFMS.minFanSpe",
    "minInp": "conSupFan.staPreSetRes.minInp",
    "minInp_2": "conTSupSet.maxSupTemRes.minInp",
    "minOutDam2": "frePro.minOutDam2",
    "minOutDamPhyPosMaxSig": "ecoCon.sepAFMS.minOutDamPhyPosMaxSig",
    "minOutDamPhyPosMinSig": "ecoCon.sepAFMS.minOutDamPhyPosMinSig",
    "minOutDamPos": "ecoCon.sepAFMS.minOutDamPos",
    "minOutDamPos_delta_f": "ecoCon.sepAFMS.minOutDamPos",
    "minOutDamPos_delta_x": "ecoCon.sepAFMS.minOutDamPos",
    "minOutDamPos_intercept": "ecoCon.sepAFMS.minOutDamPos",
    "minOutDamPos_lower_limit": "ecoCon.sepAFMS.minOutDamPos",
    "minOutDamPos_result": "ecoCon.sepAFMS.minOutDamPos",
    "minOutDamPos_scaled": "ecoCon.sepAFMS.minOutDamPos",
    "minOutDamPos_slope": "ecoCon.sepAFMS.minOutDamPos",
    "minOutDamPos_slope_x2": "ecoCon.sepAFMS.minOutDamPos",
    "minOutDamPos_upper_limit": "ecoCon.sepAFMS.minOutDamPos",
    "minOutTem": "conTSupSet.minOutTem",
    "minRetDamSwitch": "ecoCon.enaDis.minRetDamSwitch",
    "minSetCon": "conSupFan.staPreSetRes.minSetCon",
    "minSetCon_2": "conTSupSet.maxSupTemRes.minSetCon",
    "minSupTem": "conTSupSet.minSupTem",
    "minVen": "frePro.minVen",
    "moaP": "ecoCon.sepAFMS.moaP",
    "moaP_delta_f": "ecoCon.sepAFMS.moaP",
    "moaP_delta_x": "ecoCon.sepAFMS.moaP",
    "moaP_intercept": "ecoCon.sepAFMS.moaP",
    "moaP_lower_limit": "ecoCon.sepAFMS.moaP",
    "moaP_result": "ecoCon.sepAFMS.moaP",
    "moaP_scaled": "ecoCon.sepAFMS.moaP",
    "moaP_slope": "ecoCon.sepAFMS.moaP",
    "moaP_slope_x2": "ecoCon.sepAFMS.moaP",
    "moaP_upper_limit": "ecoCon.sepAFMS.moaP",
    "movMea": "relFanCon.movMea",
    "neaZer": "ashOutAirSet.neaZer",
    "negOne": "supSig.negOne",
    "netRes": "conSupFan.staPreSetRes.netRes",
    "netRes_2": "conTSupSet.maxSupTemRes.netRes",
    "noAshCli": "ecoCon.ecoHigLim.noAshCli",
    "noCli": "ecoCon.ecoHigLim.noCli",
    "noTit24Cli": "ecoCon.ecoHigLim.noTit24Cli",
    "norPMea": "conSupFan.norPMea",
    "norPSet": "conSupFan.norPSet",
    "norSta1": "frePro.norSta1",
    "norSta2": "frePro.norSta2",
    "norVOut": "ashOutAirSet.norVOut",
    "norVOutMin": "ashOutAirSet.norVOutMin",
    "not1": "conSupFan.staPreSetRes.not1",
    "not1_2": "conTSupSet.maxSupTemRes.not1",
    "not1_3": "ecoCon.ecoHigLim.not1",
    "not1_4": "ecoCon.enaDis.not1",
    "not1_5": "frePro.not1",
    "not2": "ecoCon.enaDis.not2",
    "not2_2": "frePro.not2",
    "not3": "ecoCon.ecoHigLim.not3",
    "not4": "ecoCon.ecoHigLim.not4",
    "notHol": "conSupFan.staPreSetRes.notHol",
    "notHolAndTic": "conSupFan.staPreSetRes.notHolAndTic",
    "notHolAndTic_2": "conTSupSet.maxSupTemRes.notHolAndTic",
    "notHol_2": "conTSupSet.maxSupTemRes.notHol",
    "numIgnReqCon": "conSupFan.staPreSetRes.numIgnReqCon",
    "numIgnReqCon_2": "conTSupSet.maxSupTemRes.numIgnReqCon",
    "one": "ecoCon.sepAFMS.one",
    "one_2": "plaReq.one",
    "one_3": "supSig.one",
    "or1": "conSupFan.or1",
    "or10": "ecoCon.ecoHigLim.or10",
    "or11": "ecoCon.ecoHigLim.or11",
    "or12": "ecoCon.ecoHigLim.or12",
    "or13": "ecoCon.ecoHigLim.or13",
    "or14": "ecoCon.ecoHigLim.or14",
    "or15": "ecoCon.ecoHigLim.or15",
    "or1_2": "ecoCon.ecoHigLim.or1",
    "or1_3": "frePro.or1",
    "or2": "ecoCon.ecoHigLim.or2",
    "or22": "ecoCon.ecoHigLim.or22",
    "or23": "ecoCon.ecoHigLim.or23",
    "or24": "ecoCon.ecoHigLim.or24",
    "or25": "ecoCon.ecoHigLim.or25",
    "or26": "ecoCon.ecoHigLim.or26",
    "or27": "ecoCon.ecoHigLim.or27",
    "or28": "ecoCon.ecoHigLim.or28",
    "or29": "ecoCon.ecoHigLim.or29",
    "or2_2": "ecoCon.enaDis.or2",
    "or2_3": "frePro.or2",
    "or3": "conSupFan.or3",
    "or30": "ecoCon.ecoHigLim.or30",
    "or31": "ecoCon.ecoHigLim.or31",
    "or33": "ecoCon.ecoHigLim.or33",
    "or3_2": "ecoCon.ecoHigLim.or3",
    "or4": "conSupFan.or4",
    "or4_2": "ecoCon.ecoHigLim.or4",
    "or5": "ecoCon.ecoHigLim.or5",
    "or6": "ecoCon.ecoHigLim.or6",
    "or6_2": "frePro.or6",
    "or7": "ecoCon.ecoHigLim.or7",
    "or7_2": "frePro.or7",
    "or8": "ecoCon.ecoHigLim.or8",
    "or8_2": "frePro.or8",
    "or9": "ecoCon.ecoHigLim.or9",
    "outDam2": "frePro.outDam2",
    "outDamMaxLimSig": "ecoCon.modRel.outDamMaxLimSig",
    "outDamMinLimSig": "ecoCon.modRel.outDamMinLimSig",
    "outDamPhyPosMaxSig": "ecoCon.sepAFMS.outDamPhyPosMaxSig",
    "outDamPhyPosMinSig": "ecoCon.sepAFMS.outDamPhyPosMinSig",
    "outDamPos": "ecoCon.modRel.outDamPos",
    "outDamPos_delta_f": "ecoCon.modRel.outDamPos",
    "outDamPos_delta_x": "ecoCon.modRel.outDamPos",
    "outDamPos_intercept": "ecoCon.modRel.outDamPos",
    "outDamPos_lower_limit": "ecoCon.modRel.outDamPos",
    "outDamPos_result": "ecoCon.modRel.outDamPos",
    "outDamPos_scaled": "ecoCon.modRel.outDamPos",
    "outDamPos_slope": "ecoCon.modRel.outDamPos",
    "outDamPos_slope_x2": "ecoCon.modRel.outDamPos",
    "outDamPos_upper_limit": "ecoCon.modRel.outDamPos",
    "outDamSwitch": "ecoCon.enaDis.outDamSwitch",
    "pro": "conSupFan.staPreSetRes.pro",
    "pro1": "conSupFan.staPreSetRes.pro1",
    "pro1_2": "conTSupSet.maxSupTemRes.pro1",
    "pro1_3": "relFanCon.pro1",
    "pro2": "conSupFan.staPreSetRes.pro2",
    "pro2_2": "conTSupSet.maxSupTemRes.pro2",
    "pro_2": "conTSupSet.maxSupTemRes.pro",
    "relDam": "relFanCon.relDam",
    "relFan": "relFanCon.relFan",
    "resAmoCon": "conSupFan.staPreSetRes.resAmoCon",
    "resAmoCon_2": "conTSupSet.maxSupTemRes.resAmoCon",
    "retDam2": "frePro.retDam2",
    "retDamConMinLimSig": "ecoCon.modRel.retDamConMinLimSig",
    "retDamMaxLimSig": "ecoCon.modRel.retDamMaxLimSig",
    "retDamPhyPosMaxSig": "ecoCon.sepAFMS.retDamPhyPosMaxSig",
    "retDamPhyPosMinSig": "ecoCon.sepAFMS.retDamPhyPosMinSig",
    "retDamPos": "ecoCon.modRel.retDamPos",
    "retDamPosMaxSwi": "ecoCon.sepAFMS.retDamPosMaxSwi",
    "retDamPosMinSwi": "ecoCon.sepAFMS.retDamPosMinSwi",
    "retDamPos_delta_f": "ecoCon.modRel.retDamPos",
    "retDamPos_delta_x": "ecoCon.modRel.retDamPos",
    "retDamPos_intercept": "ecoCon.modRel.retDamPos",
    "retDamPos_lower_limit": "ecoCon.modRel.retDamPos",
    "retDamPos_result": "ecoCon.modRel.retDamPos",
    "retDamPos_scaled": "ecoCon.modRel.retDamPos",
    "retDamPos_slope": "ecoCon.modRel.retDamPos",
    "retDamPos_slope_x2": "ecoCon.modRel.retDamPos",
    "retDamPos_upper_limit": "ecoCon.modRel.retDamPos",
    "retDamSwitch": "ecoCon.enaDis.retDamSwitch",
    "samTri": "conSupFan.staPreSetRes.samTri",
    "samTri_2": "conTSupSet.maxSupTemRes.samTri",
    "sampler": "conSupFan.staPreSetRes.sampler",
    "sampler_2": "conTSupSet.maxSupTemRes.sampler",
    "shuDowWar": "frePro.shuDowWar",
    "sub1": "ecoCon.enaDis.sub1",
    "supTemSet": "frePro.supTemSet",
    "supTemWarUpSetBac": "conTSupSet.supTemWarUpSetBac",
    "swi": "conSupFan.staPreSetRes.swi",
    "swi1": "conSupFan.staPreSetRes.swi1",
    "swi13": "ecoCon.ecoHigLim.swi13",
    "swi14": "ecoCon.ecoHigLim.swi14",
    "swi1_2": "conTSupSet.maxSupTemRes.swi1",
    "swi1_3": "conTSupSet.swi1",
    "swi1_4": "ecoCon.ecoHigLim.swi1",
    "swi2": "conSupFan.staPreSetRes.swi2",
    "swi2_2": "conTSupSet.maxSupTemRes.swi2",
    "swi2_3": "conTSupSet.swi2",
    "swi2_4": "ecoCon.ecoHigLim.swi2",
    "swi3": "conSupFan.staPreSetRes.swi3",
    "swi3_2": "conTSupSet.maxSupTemRes.swi3",
    "swi3_3": "conTSupSet.swi3",
    "swi3_4": "ecoCon.ecoHigLim.swi3",
    "swi4": "conTSupSet.swi4",
    "swi4_2": "ecoCon.ecoHigLim.swi4",
    "swiHol": "conSupFan.staPreSetRes.swiHol",
    "swiHol_2": "conTSupSet.maxSupTemRes.swiHol",
    "swi_2": "conSupFan.swi",
    "swi_3": "conTSupSet.maxSupTemRes.swi",
    "swi_4": "ecoCon.ecoHigLim.swi",
    "swi_5": "supSig.swi",
    "sysVenEff": "ashOutAirSet.sysVenEff",
    "thr": "plaReq.thr",
    "tim": "conSupFan.staPreSetRes.tim",
    "tim1": "frePro.tim1",
    "tim2": "frePro.tim2",
    "tim3": "frePro.tim3",
    "tim4": "frePro.tim4",
    "tim5": "frePro.tim5",
    "tim_2": "conTSupSet.maxSupTemRes.tim",
    "tim_3": "frePro.tim",
    "tim_4": "relFanCon.tim",
    "triAmoCon": "conSupFan.staPreSetRes.triAmoCon",
    "triAmoCon_2": "conTSupSet.maxSupTemRes.triAmoCon",
    "truDel": "plaReq.truDel",
    "truDel1": "plaReq.truDel1",
    "truDel2": "plaReq.truDel2",
    "truDel3": "plaReq.truDel3",
    "truFalHol": "ecoCon.enaDis.truFalHol",
    "two": "plaReq.two",
    "uCooMinCon": "supSig.uCooMinCon",
    "uHeaMaxCon": "supSig.uHeaMaxCon",
    "uncDesOutAir": "ashOutAirSet.uncDesOutAir",
    "uniDel": "conSupFan.staPreSetRes.uniDel",
    "uniDel_2": "conTSupSet.maxSupTemRes.uniDel",
    "upTim": "relFanCon.upTim",
    "zer": "conSupFan.staPreSetRes.zer",
    "zerSpe": "conSupFan.zerSpe",
    "zerTri": "conSupFan.staPreSetRes.zerTri",
    "zerTri_2": "conTSupSet.maxSupTemRes.zerTri",
    "zer_2": "conTSupSet.maxSupTemRes.zer",
    "zer_3": "ecoCon.sepAFMS.zer",
    "zer_4": "plaReq.zer",
    "zer_5": "supSig.zer"
   },
   "coverage": {
    "boundary_inputs": 15,
    "boundary_outputs": 19,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal": 1,
     "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal": 2,
     "Buildings.Controls.OBC.CDL.Discrete.FirstOrderHold": 1,
     "Buildings.Controls.OBC.CDL.Discrete.Sampler": 2,
     "Buildings.Controls.OBC.CDL.Discrete.UnitDelay": 2,
     "Buildings.Controls.OBC.CDL.Integers.Equal": 8,
     "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold": 3,
     "Buildings.Controls.OBC.CDL.Integers.LessThreshold": 2,
     "Buildings.Controls.OBC.CDL.Integers.Sources.Constant": 21,
     "Buildings.Controls.OBC.CDL.Integers.Switch": 16,
     "Buildings.Controls.OBC.CDL.Logical.And": 22,
     "Buildings.Controls.OBC.CDL.Logical.Edge": 2,
     "Buildings.Controls.OBC.CDL.Logical.Latch": 12,
     "Buildings.Controls.OBC.CDL.Logical.Not": 14,
     "Buildings.Controls.OBC.CDL.Logical.Or": 37,
     "Buildings.Controls.OBC.CDL.Logical.Sources.Constant": 29,
     "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger": 2,
     "Buildings.Controls.OBC.CDL.Logical.Timer": 9,
     "Buildings.Controls.OBC.CDL.Logical.TrueDelay": 8,
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold": 2,
     "Buildings.Controls.OBC.CDL.Reals.Abs": 4,
     "Buildings.Controls.OBC.CDL.Reals.Add": 5,
     "Buildings.Controls.OBC.CDL.Reals.AddParameter": 1,
     "Buildings.Controls.OBC.CDL.Reals.Divide": 7,
     "Buildings.Controls.OBC.CDL.Reals.Greater": 1,
     "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold": 16,
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis": 1,
     "Buildings.Controls.OBC.CDL.Reals.Less": 1,
     "Buildings.Controls.OBC.CDL.Reals.LessThreshold": 11,
     "Buildings.Controls.OBC.CDL.Reals.Line": 8,
     "Buildings.Controls.OBC.CDL.Reals.Max": 6,
     "Buildings.Controls.OBC.CDL.Reals.Min": 9,
     "Buildings.Controls.OBC.CDL.Reals.MovingAverage": 1,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 7,
     "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter": 11,
     "Buildings.Controls.OBC.CDL.Reals.PID": 3,
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset": 3,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 66,
     "Buildings.Controls.OBC.CDL.Reals.Subtract": 6,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 36,
     "Buildings.Controls.OBC.CDL.Utilities.Assert": 9
    },
    "component_count": 407,
    "exactness_blockers": [],
    "execution_profile": "modelica_exact",
    "missing_components": [],
    "niagara_exactness_blockers": [
     "delOutDamOsc: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "delRetDam: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel3: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering"
    ],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Discrete.FirstOrderHold",
     "Buildings.Controls.OBC.CDL.Discrete.Sampler",
     "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
     "Buildings.Controls.OBC.CDL.Logical.Latch",
     "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
     "Buildings.Controls.OBC.CDL.Logical.Timer",
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
     "Buildings.Controls.OBC.CDL.Reals.MovingAverage",
     "Buildings.Controls.OBC.CDL.Reals.PID",
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
     "Buildings.Controls.OBC.CDL.Utilities.Assert"
    ],
    "root_id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller",
    "root_label": "Controller",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "02ffcabae021cf9cde12a2fc0077a737523bc2b52a75eedc370396fe240cde76",
    "supported_class_count": 407,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "02ffcabae021cf9cde12a2fc0077a737523bc2b52a75eedc370396fe240cde76"
  },
  "name": "Controller"
 }
}
