{
 "configuration_id": "ahu-singlezone-vav-title24",
 "controller_id": "AHUs.SingleZone.VAV.Controller",
 "execution_profile": "host_tick_v1",
 "interface": {
  "controller_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller",
  "inputs": [
   {
    "description": "Measured mixed air temperature, used for freeze protection",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TAirMix",
    "label": "TAirMix",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured supply air temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TAirSup",
    "label": "TAirSup",
    "type": "S231:RealInput"
   },
   {
    "description": "Zone occupied cooling setpoint temperatures",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TOccCooSet",
    "label": "TOccCooSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Zone occupied heating setpoint temperatures",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TOccHeaSet",
    "label": "TOccHeaSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Outside air temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TOut",
    "label": "TOut",
    "type": "S231:RealInput"
   },
   {
    "description": "Zone unoccupied cooling setpoint temperatures",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TUnoCooSet",
    "label": "TUnoCooSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Zone unoccupied heating setpoint temperatures",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TUnoHeaSet",
    "label": "TUnoHeaSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured zone temperatures",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TZon",
    "label": "TZon",
    "type": "S231:RealInput"
   },
   {
    "description": "Cool-down time retrieved from optimal cool-down block",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.cooDowTim",
    "label": "cooDowTim",
    "type": "S231:RealInput"
   },
   {
    "description": "Cooling setpoint adjustment value",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.cooSetAdj",
    "label": "cooSetAdj",
    "type": "S231:RealInput"
   },
   {
    "description": "Heating setpoint adjustment value",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.heaSetAdj",
    "label": "heaSetAdj",
    "type": "S231:RealInput"
   },
   {
    "description": "Detected CO2 concentration",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.ppmCO2",
    "label": "ppmCO2",
    "type": "S231:RealInput"
   },
   {
    "description": "CO2 concentration setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.ppmCO2Set",
    "label": "ppmCO2Set",
    "type": "S231:RealInput"
   },
   {
    "description": "Time to next occupied period",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.tNexOcc",
    "label": "tNexOcc",
    "type": "S231:RealInput"
   },
   {
    "description": "Current occupancy period, true if it is in occupant period",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.u1Occ",
    "label": "u1Occ",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Freeze protection reset signal from software switch",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.u1SofSwiRes",
    "label": "u1SofSwiRes",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Cooling coil valve actual position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uCooCoi_actual",
    "label": "uCooCoi_actual",
    "type": "S231:RealInput"
   },
   {
    "description": "Cooling demand limit level",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uCooDemLimLev",
    "label": "uCooDemLimLev",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Heating coil valve actual position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uHeaCoi_actual",
    "label": "uHeaCoi_actual",
    "type": "S231:RealInput"
   },
   {
    "description": "Heating demand limit level",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uHeaDemLimLev",
    "label": "uHeaDemLimLev",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Actual supply fan speed",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uSupFan_actual",
    "label": "uSupFan_actual",
    "type": "S231:RealInput"
   },
   {
    "description": "Warm-up time retrieved from optimal warm-up block",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.warUpTim",
    "label": "warUpTim",
    "type": "S231:RealInput"
   }
  ],
  "outputs": [
   {
    "description": "Cooling supply air temperature setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TSupCooSet",
    "label": "TSupCooSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Temperature setpoint for heating coil and for economizer",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TSupHeaEcoSet",
    "label": "TSupHeaEcoSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Zone cooling setpoint temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TZonCooSet",
    "label": "TZonCooSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Zone heating setpoint temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TZonHeaSet",
    "label": "TZonHeaSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Commanded on to energize chilled water pump",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.y1EneCHWPum",
    "label": "y1EneCHWPum",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Supply fan commanded on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.y1SupFan",
    "label": "y1SupFan",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Alarm level",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yAla",
    "label": "yAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Chiller plant request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yChiPlaReq",
    "label": "yChiPlaReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Chilled water reset request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yChiWatResReq",
    "label": "yChiWatResReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Cooling coil valve commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yCooCoi",
    "label": "yCooCoi",
    "type": "S231:RealOutput"
   },
   {
    "description": "Heating coil valve commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yHeaCoi",
    "label": "yHeaCoi",
    "type": "S231:RealOutput"
   },
   {
    "description": "Hot water plant request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yHotWatPlaReq",
    "label": "yHotWatPlaReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Hot water reset request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yHotWatResReq",
    "label": "yHotWatResReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Outdoor air damper commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yOutDam",
    "label": "yOutDam",
    "type": "S231:RealOutput"
   },
   {
    "description": "Return air damper commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yRetDam",
    "label": "yRetDam",
    "type": "S231:RealOutput"
   },
   {
    "description": "Supply fan commanded speed",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.ySupFan",
    "label": "ySupFan",
    "type": "S231:RealOutput"
   }
  ]
 },
 "library": "g36",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 60
 },
 "note": "Retained so a base install can build the Tier 2 job without the vendored translation toolchain (GOAL-NATIVE-BOG.md N8). Regenerate with scripts/retain_tier2.py.",
 "parameters": {
  "eneStd": "Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24",
  "venStd": "Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"
 },
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TAirMix",
   "name": "TAirMix",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TAirMix",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TAirSup",
   "name": "TAirSup",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TAirSup",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TOccCooSet",
   "name": "TOccCooSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TOccCooSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TOccHeaSet",
   "name": "TOccHeaSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TOccHeaSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TOut",
   "name": "TOut",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TOut",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TUnoCooSet",
   "name": "TUnoCooSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TUnoCooSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TUnoHeaSet",
   "name": "TUnoHeaSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TUnoHeaSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TZon",
   "name": "TZon",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TZon",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "cooDowTim",
   "name": "cooDowTim",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.cooDowTim",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "cooSetAdj",
   "name": "cooSetAdj",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.cooSetAdj",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "heaSetAdj",
   "name": "heaSetAdj",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.heaSetAdj",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ppmCO2",
   "name": "ppmCO2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.ppmCO2",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ppmCO2Set",
   "name": "ppmCO2Set",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.ppmCO2Set",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "tNexOcc",
   "name": "tNexOcc",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.tNexOcc",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1Occ",
   "name": "u1Occ",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.u1Occ",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1SofSwiRes",
   "name": "u1SofSwiRes",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.u1SofSwiRes",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uCooCoi_actual",
   "name": "uCooCoi_actual",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uCooCoi_actual",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uCooDemLimLev",
   "name": "uCooDemLimLev",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uCooDemLimLev",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uHeaCoi_actual",
   "name": "uHeaCoi_actual",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uHeaCoi_actual",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uHeaDemLimLev",
   "name": "uHeaDemLimLev",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uHeaDemLimLev",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uSupFan_actual",
   "name": "uSupFan_actual",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.uSupFan_actual",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "warUpTim",
   "name": "warUpTim",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.warUpTim",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TSupCooSet",
   "name": "TSupCooSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TSupCooSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TSupHeaEcoSet",
   "name": "TSupHeaEcoSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TSupHeaEcoSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TZonCooSet",
   "name": "TZonCooSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TZonCooSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TZonHeaSet",
   "name": "TZonHeaSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.TZonHeaSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1EneCHWPum",
   "name": "y1EneCHWPum",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.y1EneCHWPum",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1SupFan",
   "name": "y1SupFan",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.y1SupFan",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yAla",
   "name": "yAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiPlaReq",
   "name": "yChiPlaReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yChiPlaReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiWatResReq",
   "name": "yChiWatResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yChiWatResReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yCooCoi",
   "name": "yCooCoi",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yCooCoi",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHeaCoi",
   "name": "yHeaCoi",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yHeaCoi",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHotWatPlaReq",
   "name": "yHotWatPlaReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yHotWatPlaReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHotWatResReq",
   "name": "yHotWatResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yHotWatResReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yOutDam",
   "name": "yOutDam",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yOutDam",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yRetDam",
   "name": "yRetDam",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.yRetDam",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ySupFan",
   "name": "ySupFan",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller.ySupFan",
   "source_interface_type": "S231:RealOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "AHUs/SingleZone/VAV/Controller.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "55abf579598ca81cae0a82f337350375958e6722",
  "source_sha256": "b2ff36920156d103aba751cb9a5d03036deb063517352948fed81cc168ea8f28",
  "tag": "v13.0.0"
 },
 "translator": {
  "cxf_source_sha256": "586c80f39bff73c4996addb42a24d8351a44e080aef4d0ea02a1a2866bf141e9",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": 0.0
    },
    "id": "cooDowTim",
    "kind": "numeric_input",
    "label": "cooDowTim",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "cooSetAdj",
    "kind": "numeric_input",
    "label": "cooSetAdj",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "heaSetAdj",
    "kind": "numeric_input",
    "label": "heaSetAdj",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "ppmCO2",
    "kind": "numeric_input",
    "label": "ppmCO2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "ppmCO2Set",
    "kind": "numeric_input",
    "label": "ppmCO2Set",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TAirMix",
    "kind": "numeric_input",
    "label": "TAirMix",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TAirSup",
    "kind": "numeric_input",
    "label": "TAirSup",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "tNexOcc",
    "kind": "numeric_input",
    "label": "tNexOcc",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TOccCooSet",
    "kind": "numeric_input",
    "label": "TOccCooSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TOccHeaSet",
    "kind": "numeric_input",
    "label": "TOccHeaSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TOut",
    "kind": "numeric_input",
    "label": "TOut",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TUnoCooSet",
    "kind": "numeric_input",
    "label": "TUnoCooSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TUnoHeaSet",
    "kind": "numeric_input",
    "label": "TUnoHeaSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TZon",
    "kind": "numeric_input",
    "label": "TZon",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1Occ",
    "kind": "boolean_input",
    "label": "u1Occ",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1SofSwiRes",
    "kind": "boolean_input",
    "label": "u1SofSwiRes",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uCooCoi_actual",
    "kind": "numeric_input",
    "label": "uCooCoi_actual",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uCooDemLimLev",
    "kind": "numeric_input",
    "label": "uCooDemLimLev",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uHeaCoi_actual",
    "kind": "numeric_input",
    "label": "uHeaCoi_actual",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uHeaDemLimLev",
    "kind": "numeric_input",
    "label": "uHeaDemLimLev",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uSupFan_actual",
    "kind": "numeric_input",
    "label": "uSupFan_actual",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "warUpTim",
    "kind": "numeric_input",
    "label": "warUpTim",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "TSupCooSet",
    "kind": "numeric_output",
    "label": "TSupCooSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "TSupHeaEcoSet",
    "kind": "numeric_output",
    "label": "TSupHeaEcoSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "TZonCooSet",
    "kind": "numeric_output",
    "label": "TZonCooSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "TZonHeaSet",
    "kind": "numeric_output",
    "label": "TZonHeaSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1EneCHWPum",
    "kind": "boolean_output",
    "label": "y1EneCHWPum",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1SupFan",
    "kind": "boolean_output",
    "label": "y1SupFan",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yAla",
    "kind": "numeric_output",
    "label": "yAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiPlaReq",
    "kind": "numeric_output",
    "label": "yChiPlaReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiWatResReq",
    "kind": "numeric_output",
    "label": "yChiWatResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yCooCoi",
    "kind": "numeric_output",
    "label": "yCooCoi",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHeaCoi",
    "kind": "numeric_output",
    "label": "yHeaCoi",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHotWatPlaReq",
    "kind": "numeric_output",
    "label": "yHotWatPlaReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHotWatResReq",
    "kind": "numeric_output",
    "label": "yHotWatResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yOutDam",
    "kind": "numeric_output",
    "label": "yOutDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yRetDam",
    "kind": "numeric_output",
    "label": "yRetDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "ySupFan",
    "kind": "numeric_output",
    "label": "ySupFan",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and1",
    "kind": "and",
    "label": "and1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and2",
    "kind": "and",
    "label": "and2",
    "x": 180,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 360,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 540,
    "y": 0
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "desVOutSig",
    "kind": "numeric_const",
    "label": "desVOutSig",
    "x": 720,
    "y": 0
   },
   {
    "config": {},
    "id": "enaDis",
    "kind": "numeric_switch",
    "label": "enaDis",
    "x": 900,
    "y": 0
   },
   {
    "config": {},
    "id": "enaDis1",
    "kind": "numeric_switch",
    "label": "enaDis1",
    "x": 0,
    "y": 120
   },
   {
    "config": {},
    "id": "enaDis2",
    "kind": "numeric_switch",
    "label": "enaDis2",
    "x": 180,
    "y": 120
   },
   {
    "config": {},
    "id": "intEqu1",
    "kind": "equal",
    "label": "intEqu1",
    "x": 360,
    "y": 120
   },
   {
    "config": {},
    "id": "intLesEqu",
    "kind": "less_than_or_equal",
    "label": "intLesEqu",
    "x": 540,
    "y": 120
   },
   {
    "config": {},
    "id": "minVOutSetCurFanSpePos_delta_f",
    "kind": "subtract",
    "label": "minVOutSetCurFanSpePos \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minVOutSetCurFanSpePos_delta_x",
    "kind": "subtract",
    "label": "minVOutSetCurFanSpePos \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minVOutSetCurFanSpePos_slope",
    "kind": "divide",
    "label": "minVOutSetCurFanSpePos slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minVOutSetCurFanSpePos_slope_x2",
    "kind": "multiply",
    "label": "minVOutSetCurFanSpePos slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minVOutSetCurFanSpePos_intercept",
    "kind": "subtract",
    "label": "minVOutSetCurFanSpePos intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minVOutSetCurFanSpePos_scaled",
    "kind": "multiply",
    "label": "minVOutSetCurFanSpePos b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minVOutSetCurFanSpePos_result",
    "kind": "add",
    "label": "minVOutSetCurFanSpePos",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minVOutSetCurFanSpePos_lower_limit",
    "kind": "maximum",
    "label": "minVOutSetCurFanSpePos lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minVOutSetCurFanSpePos_upper_limit",
    "kind": "minimum",
    "label": "minVOutSetCurFanSpePos upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "minVOutSig",
    "kind": "numeric_const",
    "label": "minVOutSig",
    "x": 900,
    "y": 120
   },
   {
    "config": {},
    "id": "not1",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 240
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "noZerMin_threshold",
    "kind": "numeric_const",
    "label": "noZerMin threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "noZerMin",
    "kind": "greater_than",
    "label": "noZerMin",
    "x": 180,
    "y": 240
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "outDamPhyPosMaxSig",
    "kind": "numeric_const",
    "label": "outDamPhyPosMaxSig",
    "x": 360,
    "y": 240
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "outDamPhyPosMinSig",
    "kind": "numeric_const",
    "label": "outDamPhyPosMinSig",
    "x": 540,
    "y": 240
   },
   {
    "config": {},
    "id": "yDam_VOutDes_curSpe_delta_f",
    "kind": "subtract",
    "label": "yDam_VOutDes_curSpe \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutDes_curSpe_delta_x",
    "kind": "subtract",
    "label": "yDam_VOutDes_curSpe \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutDes_curSpe_slope",
    "kind": "divide",
    "label": "yDam_VOutDes_curSpe slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutDes_curSpe_slope_x2",
    "kind": "multiply",
    "label": "yDam_VOutDes_curSpe slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutDes_curSpe_intercept",
    "kind": "subtract",
    "label": "yDam_VOutDes_curSpe intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutDes_curSpe_scaled",
    "kind": "multiply",
    "label": "yDam_VOutDes_curSpe b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutDes_curSpe_result",
    "kind": "add",
    "label": "yDam_VOutDes_curSpe",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutDes_curSpe_lower_limit",
    "kind": "maximum",
    "label": "yDam_VOutDes_curSpe lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutDes_curSpe_upper_limit",
    "kind": "minimum",
    "label": "yDam_VOutDes_curSpe upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.8
    },
    "id": "yDam_VOutDes_maxSpeSig",
    "kind": "numeric_const",
    "label": "yDam_VOutDes_maxSpeSig",
    "x": 900,
    "y": 240
   },
   {
    "config": {
     "value": 0.9
    },
    "id": "yDam_VOutDes_minSpeSig",
    "kind": "numeric_const",
    "label": "yDam_VOutDes_minSpeSig",
    "x": 0,
    "y": 360
   },
   {
    "config": {},
    "id": "yDam_VOutMin_curSpe_delta_f",
    "kind": "subtract",
    "label": "yDam_VOutMin_curSpe \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutMin_curSpe_delta_x",
    "kind": "subtract",
    "label": "yDam_VOutMin_curSpe \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutMin_curSpe_slope",
    "kind": "divide",
    "label": "yDam_VOutMin_curSpe slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutMin_curSpe_slope_x2",
    "kind": "multiply",
    "label": "yDam_VOutMin_curSpe slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutMin_curSpe_intercept",
    "kind": "subtract",
    "label": "yDam_VOutMin_curSpe intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutMin_curSpe_scaled",
    "kind": "multiply",
    "label": "yDam_VOutMin_curSpe b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutMin_curSpe_result",
    "kind": "add",
    "label": "yDam_VOutMin_curSpe",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutMin_curSpe_lower_limit",
    "kind": "maximum",
    "label": "yDam_VOutMin_curSpe lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam_VOutMin_curSpe_upper_limit",
    "kind": "minimum",
    "label": "yDam_VOutMin_curSpe upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.3
    },
    "id": "yDam_VOutMin_maxSpeSig",
    "kind": "numeric_const",
    "label": "yDam_VOutMin_maxSpeSig",
    "x": 360,
    "y": 360
   },
   {
    "config": {
     "value": 0.4
    },
    "id": "yDam_VOutMin_minSpeSig",
    "kind": "numeric_const",
    "label": "yDam_VOutMin_minSpeSig",
    "x": 540,
    "y": 360
   },
   {
    "config": {
     "value": 0.9
    },
    "id": "yFanMaxSig",
    "kind": "numeric_const",
    "label": "yFanMaxSig",
    "x": 720,
    "y": 360
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "yFanMinSig",
    "kind": "numeric_const",
    "label": "yFanMinSig",
    "x": 900,
    "y": 360
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer",
    "kind": "numeric_const",
    "label": "zer",
    "x": 0,
    "y": 480
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "addPar_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar",
    "kind": "add",
    "label": "addPar",
    "x": 180,
    "y": 480
   },
   {
    "config": {
     "value": -2.0
    },
    "id": "addPar1_parameter",
    "kind": "numeric_const",
    "label": "addPar1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar1",
    "kind": "add",
    "label": "addPar1",
    "x": 360,
    "y": 480
   },
   {
    "config": {
     "value": -3.0
    },
    "id": "addPar2_parameter",
    "kind": "numeric_const",
    "label": "addPar2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar2",
    "kind": "add",
    "label": "addPar2",
    "x": 540,
    "y": 480
   },
   {
    "config": {},
    "id": "and10",
    "kind": "and",
    "label": "and10",
    "x": 720,
    "y": 480
   },
   {
    "config": {},
    "id": "and11",
    "kind": "and",
    "label": "and11",
    "x": 900,
    "y": 480
   },
   {
    "config": {},
    "id": "and15",
    "kind": "and",
    "label": "and15",
    "x": 0,
    "y": 600
   },
   {
    "config": {},
    "id": "and16",
    "kind": "and",
    "label": "and16",
    "x": 180,
    "y": 600
   },
   {
    "config": {},
    "id": "and17",
    "kind": "and",
    "label": "and17",
    "x": 360,
    "y": 600
   },
   {
    "config": {},
    "id": "and5",
    "kind": "and",
    "label": "and5",
    "x": 540,
    "y": 600
   },
   {
    "config": {},
    "id": "and6",
    "kind": "and",
    "label": "and6",
    "x": 720,
    "y": 600
   },
   {
    "config": {},
    "id": "and7",
    "kind": "and",
    "label": "and7",
    "x": 900,
    "y": 600
   },
   {
    "config": {},
    "id": "and8",
    "kind": "and",
    "label": "and8",
    "x": 0,
    "y": 720
   },
   {
    "config": {},
    "id": "and9",
    "kind": "and",
    "label": "and9",
    "x": 180,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: When Title 24 energy standard is used, the device type cannot be differential enthalpy with fixed dry bulb!",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes1",
    "kind": "boolean_assert_warning",
    "label": "assMes1",
    "x": 360,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: Climate zone is not specified!",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes3",
    "kind": "boolean_assert_warning",
    "label": "assMes3",
    "x": 540,
    "y": 720
   },
   {
    "config": {
     "value": 66000.0
    },
    "id": "booToRea_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con11",
    "kind": "numeric_const",
    "label": "con11",
    "x": 900,
    "y": 720
   },
   {
    "config": {
     "value": 297.15
    },
    "id": "con5",
    "kind": "numeric_const",
    "label": "con5",
    "x": 0,
    "y": 840
   },
   {
    "config": {
     "value": 296.15
    },
    "id": "con6",
    "kind": "numeric_const",
    "label": "con6",
    "x": 180,
    "y": 840
   },
   {
    "config": {
     "value": 295.15
    },
    "id": "con7",
    "kind": "numeric_const",
    "label": "con7",
    "x": 360,
    "y": 840
   },
   {
    "config": {
     "value": 294.15
    },
    "id": "con8",
    "kind": "numeric_const",
    "label": "con8",
    "x": 540,
    "y": 840
   },
   {
    "config": {
     "value": 297.15
    },
    "id": "con9",
    "kind": "numeric_const",
    "label": "con9",
    "x": 720,
    "y": 840
   },
   {
    "config": {
     "value": false
    },
    "id": "difDryBul",
    "kind": "boolean_const",
    "label": "difDryBul",
    "x": 900,
    "y": 840
   },
   {
    "config": {
     "value": false
    },
    "id": "difEntFixDryBul",
    "kind": "boolean_const",
    "label": "difEntFixDryBul",
    "x": 0,
    "y": 960
   },
   {
    "config": {
     "value": true
    },
    "id": "fixDryBul",
    "kind": "boolean_const",
    "label": "fixDryBul",
    "x": 180,
    "y": 960
   },
   {
    "config": {
     "value": false
    },
    "id": "fixDryBulDifDryBul",
    "kind": "boolean_const",
    "label": "fixDryBulDifDryBul",
    "x": 360,
    "y": 960
   },
   {
    "config": {
     "value": false
    },
    "id": "fixEntFixDryBul",
    "kind": "boolean_const",
    "label": "fixEntFixDryBul",
    "x": 540,
    "y": 960
   },
   {
    "config": {},
    "id": "min3",
    "kind": "minimum",
    "label": "min3",
    "x": 720,
    "y": 960
   },
   {
    "config": {},
    "id": "min4",
    "kind": "minimum",
    "label": "min4",
    "x": 900,
    "y": 960
   },
   {
    "config": {},
    "id": "min5",
    "kind": "minimum",
    "label": "min5",
    "x": 0,
    "y": 1080
   },
   {
    "config": {},
    "id": "min6",
    "kind": "minimum",
    "label": "min6",
    "x": 180,
    "y": 1080
   },
   {
    "config": {
     "value": true
    },
    "id": "noAshCli",
    "kind": "boolean_const",
    "label": "noAshCli",
    "x": 360,
    "y": 1080
   },
   {
    "config": {},
    "id": "noCli",
    "kind": "and",
    "label": "noCli",
    "x": 540,
    "y": 1080
   },
   {
    "config": {},
    "id": "not2",
    "kind": "not",
    "label": "not2",
    "x": 720,
    "y": 1080
   },
   {
    "config": {},
    "id": "not4",
    "kind": "not",
    "label": "not4",
    "x": 900,
    "y": 1080
   },
   {
    "config": {
     "value": true
    },
    "id": "noTit24Cli",
    "kind": "boolean_const",
    "label": "noTit24Cli",
    "x": 0,
    "y": 1200
   },
   {
    "config": {},
    "id": "or16",
    "kind": "or",
    "label": "or16",
    "x": 180,
    "y": 1200
   },
   {
    "config": {},
    "id": "or17",
    "kind": "or",
    "label": "or17",
    "x": 360,
    "y": 1200
   },
   {
    "config": {},
    "id": "or18",
    "kind": "or",
    "label": "or18",
    "x": 540,
    "y": 1200
   },
   {
    "config": {},
    "id": "or19",
    "kind": "or",
    "label": "or19",
    "x": 720,
    "y": 1200
   },
   {
    "config": {},
    "id": "or20",
    "kind": "or",
    "label": "or20",
    "x": 900,
    "y": 1200
   },
   {
    "config": {},
    "id": "or21",
    "kind": "or",
    "label": "or21",
    "x": 0,
    "y": 1320
   },
   {
    "config": {},
    "id": "or32",
    "kind": "or",
    "label": "or32",
    "x": 180,
    "y": 1320
   },
   {
    "config": {},
    "id": "or34",
    "kind": "or",
    "label": "or34",
    "x": 360,
    "y": 1320
   },
   {
    "config": {},
    "id": "or35",
    "kind": "or",
    "label": "or35",
    "x": 540,
    "y": 1320
   },
   {
    "config": {},
    "id": "or36",
    "kind": "or",
    "label": "or36",
    "x": 720,
    "y": 1320
   },
   {
    "config": {},
    "id": "or38",
    "kind": "or",
    "label": "or38",
    "x": 900,
    "y": 1320
   },
   {
    "config": {},
    "id": "or39",
    "kind": "or",
    "label": "or39",
    "x": 0,
    "y": 1440
   },
   {
    "config": {},
    "id": "swi10",
    "kind": "numeric_switch",
    "label": "swi10",
    "x": 180,
    "y": 1440
   },
   {
    "config": {},
    "id": "swi11",
    "kind": "numeric_switch",
    "label": "swi11",
    "x": 360,
    "y": 1440
   },
   {
    "config": {},
    "id": "swi12",
    "kind": "numeric_switch",
    "label": "swi12",
    "x": 540,
    "y": 1440
   },
   {
    "config": {},
    "id": "swi15",
    "kind": "numeric_switch",
    "label": "swi15",
    "x": 720,
    "y": 1440
   },
   {
    "config": {},
    "id": "swi16",
    "kind": "numeric_switch",
    "label": "swi16",
    "x": 900,
    "y": 1440
   },
   {
    "config": {},
    "id": "swi17",
    "kind": "numeric_switch",
    "label": "swi17",
    "x": 0,
    "y": 1560
   },
   {
    "config": {},
    "id": "swi18",
    "kind": "numeric_switch",
    "label": "swi18",
    "x": 180,
    "y": 1560
   },
   {
    "config": {},
    "id": "swi5",
    "kind": "numeric_switch",
    "label": "swi5",
    "x": 360,
    "y": 1560
   },
   {
    "config": {},
    "id": "swi6",
    "kind": "numeric_switch",
    "label": "swi6",
    "x": 540,
    "y": 1560
   },
   {
    "config": {},
    "id": "swi7",
    "kind": "numeric_switch",
    "label": "swi7",
    "x": 720,
    "y": 1560
   },
   {
    "config": {},
    "id": "swi8",
    "kind": "numeric_switch",
    "label": "swi8",
    "x": 900,
    "y": 1560
   },
   {
    "config": {},
    "id": "swi9",
    "kind": "numeric_switch",
    "label": "swi9",
    "x": 0,
    "y": 1680
   },
   {
    "config": {
     "value": true
    },
    "id": "titEngSta",
    "kind": "boolean_const",
    "label": "titEngSta",
    "x": 180,
    "y": 1680
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon1",
    "kind": "boolean_const",
    "label": "titZon1",
    "x": 360,
    "y": 1680
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon10",
    "kind": "boolean_const",
    "label": "titZon10",
    "x": 540,
    "y": 1680
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon11",
    "kind": "boolean_const",
    "label": "titZon11",
    "x": 720,
    "y": 1680
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon12",
    "kind": "boolean_const",
    "label": "titZon12",
    "x": 900,
    "y": 1680
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon13",
    "kind": "boolean_const",
    "label": "titZon13",
    "x": 0,
    "y": 1800
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon14",
    "kind": "boolean_const",
    "label": "titZon14",
    "x": 180,
    "y": 1800
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon15",
    "kind": "boolean_const",
    "label": "titZon15",
    "x": 360,
    "y": 1800
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon16",
    "kind": "boolean_const",
    "label": "titZon16",
    "x": 540,
    "y": 1800
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon2",
    "kind": "boolean_const",
    "label": "titZon2",
    "x": 720,
    "y": 1800
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon3",
    "kind": "boolean_const",
    "label": "titZon3",
    "x": 900,
    "y": 1800
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon4",
    "kind": "boolean_const",
    "label": "titZon4",
    "x": 0,
    "y": 1920
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon5",
    "kind": "boolean_const",
    "label": "titZon5",
    "x": 180,
    "y": 1920
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon6",
    "kind": "boolean_const",
    "label": "titZon6",
    "x": 360,
    "y": 1920
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon8",
    "kind": "boolean_const",
    "label": "titZon8",
    "x": 540,
    "y": 1920
   },
   {
    "config": {
     "value": false
    },
    "id": "titZon9",
    "kind": "boolean_const",
    "label": "titZon9",
    "x": 720,
    "y": 1920
   },
   {
    "config": {},
    "id": "and1_2",
    "kind": "and",
    "label": "and1",
    "x": 900,
    "y": 1920
   },
   {
    "config": {},
    "id": "andEnaDis",
    "kind": "and",
    "label": "andEnaDis",
    "x": 0,
    "y": 2040
   },
   {
    "config": {},
    "id": "andFrePro",
    "kind": "and",
    "label": "andFrePro",
    "x": 180,
    "y": 2040
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt_2",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 360,
    "y": 2040
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1_2",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 540,
    "y": 2040
   },
   {
    "config": {
     "value": false
    },
    "id": "entSubst",
    "kind": "boolean_const",
    "label": "entSubst",
    "x": 720,
    "y": 2040
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.0,
     "u_low": -1.0
    },
    "id": "hysOutTem",
    "kind": "hysteresis",
    "label": "hysOutTem",
    "x": 900,
    "y": 2040
   },
   {
    "config": {},
    "id": "intEqu",
    "kind": "equal",
    "label": "intEqu",
    "x": 0,
    "y": 2160
   },
   {
    "config": {},
    "id": "intEqu1_2",
    "kind": "equal",
    "label": "intEqu1",
    "x": 180,
    "y": 2160
   },
   {
    "config": {},
    "id": "maxOutDam",
    "kind": "numeric_switch",
    "label": "maxOutDam",
    "x": 360,
    "y": 2160
   },
   {
    "config": {},
    "id": "minRetDam",
    "kind": "numeric_switch",
    "label": "minRetDam",
    "x": 540,
    "y": 2160
   },
   {
    "config": {},
    "id": "not2_2",
    "kind": "not",
    "label": "not2",
    "x": 720,
    "y": 2160
   },
   {
    "config": {},
    "id": "not3",
    "kind": "not",
    "label": "not3",
    "x": 900,
    "y": 2160
   },
   {
    "config": {},
    "id": "or2",
    "kind": "or",
    "label": "or2",
    "x": 0,
    "y": 2280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "retDamPhyMax",
    "kind": "numeric_const",
    "label": "retDamPhyMax",
    "x": 180,
    "y": 2280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "retDamPhyMin",
    "kind": "numeric_const",
    "label": "retDamPhyMin",
    "x": 360,
    "y": 2280
   },
   {
    "config": {},
    "id": "sub1",
    "kind": "subtract",
    "label": "sub1",
    "x": 540,
    "y": 2280
   },
   {
    "config": {
     "false_hold_seconds": 600.0,
     "true_hold_seconds": 600.0
    },
    "id": "truFalHol",
    "kind": "boolean_true_false_hold",
    "label": "truFalHol",
    "x": 720,
    "y": 2280
   },
   {
    "config": {},
    "id": "enaDis_2",
    "kind": "numeric_switch",
    "label": "enaDis",
    "x": 900,
    "y": 2280
   },
   {
    "config": {},
    "id": "HeaCoi_delta_f",
    "kind": "subtract",
    "label": "HeaCoi \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "HeaCoi_delta_x",
    "kind": "subtract",
    "label": "HeaCoi \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "HeaCoi_slope",
    "kind": "divide",
    "label": "HeaCoi slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "HeaCoi_slope_x2",
    "kind": "multiply",
    "label": "HeaCoi slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "HeaCoi_intercept",
    "kind": "subtract",
    "label": "HeaCoi intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "HeaCoi_scaled",
    "kind": "multiply",
    "label": "HeaCoi b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "HeaCoi_result",
    "kind": "add",
    "label": "HeaCoi",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "HeaCoi_lower_limit",
    "kind": "maximum",
    "label": "HeaCoi lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "HeaCoi_upper_limit",
    "kind": "minimum",
    "label": "HeaCoi upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "heaCoiMaxLimSig",
    "kind": "numeric_const",
    "label": "heaCoiMaxLimSig",
    "x": 180,
    "y": 2400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "heaCoiMinLimSig",
    "kind": "numeric_const",
    "label": "heaCoiMinLimSig",
    "x": 360,
    "y": 2400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "Off",
    "kind": "numeric_const",
    "label": "Off",
    "x": 540,
    "y": 2400
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "outDamMinLimSig",
    "kind": "numeric_const",
    "label": "outDamMinLimSig",
    "x": 720,
    "y": 2400
   },
   {
    "config": {},
    "id": "outDamPos_delta_f",
    "kind": "subtract",
    "label": "outDamPos \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_delta_x",
    "kind": "subtract",
    "label": "outDamPos \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_slope",
    "kind": "divide",
    "label": "outDamPos slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_slope_x2",
    "kind": "multiply",
    "label": "outDamPos slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_intercept",
    "kind": "subtract",
    "label": "outDamPos intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_scaled",
    "kind": "multiply",
    "label": "outDamPos b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_result",
    "kind": "add",
    "label": "outDamPos",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_lower_limit",
    "kind": "maximum",
    "label": "outDamPos lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "outDamPos_upper_limit",
    "kind": "minimum",
    "label": "outDamPos upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.9
    },
    "id": "retDamMaxLimSig",
    "kind": "numeric_const",
    "label": "retDamMaxLimSig",
    "x": 0,
    "y": 2520
   },
   {
    "config": {},
    "id": "retDamPos_delta_f",
    "kind": "subtract",
    "label": "retDamPos \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_delta_x",
    "kind": "subtract",
    "label": "retDamPos \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_slope",
    "kind": "divide",
    "label": "retDamPos slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_slope_x2",
    "kind": "multiply",
    "label": "retDamPos slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_intercept",
    "kind": "subtract",
    "label": "retDamPos intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_scaled",
    "kind": "multiply",
    "label": "retDamPos b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_result",
    "kind": "add",
    "label": "retDamPos",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_lower_limit",
    "kind": "maximum",
    "label": "retDamPos lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "retDamPos_upper_limit",
    "kind": "minimum",
    "label": "retDamPos upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "uMaxHeaCoi",
    "kind": "numeric_const",
    "label": "uMaxHeaCoi",
    "x": 360,
    "y": 2520
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 1.0,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 300.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "uTSup",
    "kind": "pid_with_reset",
    "label": "uTSup",
    "x": 540,
    "y": 2520
   },
   {
    "config": {
     "value": 7.0
    },
    "id": "conInt_3",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 720,
    "y": 2520
   },
   {
    "config": {},
    "id": "and2_2",
    "kind": "and",
    "label": "and2",
    "x": 900,
    "y": 2520
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.1,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 900.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conCoi",
    "kind": "pid_with_reset",
    "label": "conCoi",
    "x": 0,
    "y": 2640
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt_4",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 180,
    "y": 2640
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "const",
    "kind": "numeric_const",
    "label": "const",
    "x": 360,
    "y": 2640
   },
   {
    "config": {},
    "id": "intEqu_2",
    "kind": "equal",
    "label": "intEqu",
    "x": 540,
    "y": 2640
   },
   {
    "config": {},
    "id": "switch",
    "kind": "numeric_switch",
    "label": "switch",
    "x": 720,
    "y": 2640
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.1,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 900.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "cooPI",
    "kind": "pid_with_reset",
    "label": "cooPI",
    "x": 900,
    "y": 2640
   },
   {
    "config": {},
    "id": "and3",
    "kind": "and",
    "label": "and3",
    "x": 0,
    "y": 2760
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con",
    "kind": "numeric_const",
    "label": "con",
    "x": 180,
    "y": 2760
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "con1",
    "kind": "numeric_const",
    "label": "con1",
    "x": 360,
    "y": 2760
   },
   {
    "config": {
     "value": false
    },
    "id": "con2",
    "kind": "boolean_const",
    "label": "con2",
    "x": 540,
    "y": 2760
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con3",
    "kind": "numeric_const",
    "label": "con3",
    "x": 720,
    "y": 2760
   },
   {
    "config": {
     "value": 300.15
    },
    "id": "con4",
    "kind": "numeric_const",
    "label": "con4",
    "x": 900,
    "y": 2760
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt_5",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 0,
    "y": 2880
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt1_3",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 180,
    "y": 2880
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt2",
    "kind": "numeric_const",
    "label": "conInt2",
    "x": 360,
    "y": 2880
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt3",
    "kind": "numeric_const",
    "label": "conInt3",
    "x": 540,
    "y": 2880
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt4",
    "kind": "numeric_const",
    "label": "conInt4",
    "x": 720,
    "y": 2880
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt5",
    "kind": "numeric_const",
    "label": "conInt5",
    "x": 900,
    "y": 2880
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt6",
    "kind": "numeric_const",
    "label": "conInt6",
    "x": 0,
    "y": 3000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt7",
    "kind": "numeric_const",
    "label": "conInt7",
    "x": 180,
    "y": 3000
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt8",
    "kind": "numeric_const",
    "label": "conInt8",
    "x": 360,
    "y": 3000
   },
   {
    "config": {},
    "id": "cooCoi",
    "kind": "numeric_switch",
    "label": "cooCoi",
    "x": 540,
    "y": 3000
   },
   {
    "config": {
     "message": "Warning: minimum ventilation was interrupted by freeze protection!",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "disMinVenWar",
    "kind": "boolean_assert_warning",
    "label": "disMinVenWar",
    "x": 720,
    "y": 3000
   },
   {
    "config": {
     "initial": false
    },
    "id": "endStaOne",
    "kind": "one_shot",
    "label": "endStaOne",
    "x": 900,
    "y": 3000
   },
   {
    "config": {
     "initial": false
    },
    "id": "endStaTwo",
    "kind": "one_shot",
    "label": "endStaTwo",
    "x": 0,
    "y": 3120
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "falEdg",
    "kind": "boolean_falling_edge",
    "label": "falEdg",
    "x": 180,
    "y": 3120
   },
   {
    "config": {
     "value": 280.15
    },
    "id": "greThr_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr",
    "kind": "greater_than",
    "label": "greThr",
    "x": 360,
    "y": 3120
   },
   {
    "config": {},
    "id": "heaCoi1",
    "kind": "numeric_switch",
    "label": "heaCoi1",
    "x": 540,
    "y": 3120
   },
   {
    "config": {
     "value": false
    },
    "id": "heaCoiCon1_reset_false",
    "kind": "boolean_const",
    "label": "heaCoiCon1 reset disabled",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 1.0,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 0.5,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "heaCoiCon1",
    "kind": "pid_with_reset",
    "label": "heaCoiCon1",
    "x": 720,
    "y": 3120
   },
   {
    "config": {
     "value": false
    },
    "id": "heaCoiMod_reset_false",
    "kind": "boolean_const",
    "label": "heaCoiMod reset disabled",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 1.0,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 0.5,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "heaCoiMod",
    "kind": "pid_with_reset",
    "label": "heaCoiMod",
    "x": 900,
    "y": 3120
   },
   {
    "config": {},
    "id": "heaCoiPos",
    "kind": "numeric_switch",
    "label": "heaCoiPos",
    "x": 0,
    "y": 3240
   },
   {
    "config": {
     "false_hold_seconds": 0.0,
     "true_hold_seconds": 3600.0
    },
    "id": "holSta2",
    "kind": "boolean_true_false_hold",
    "label": "holSta2",
    "x": 180,
    "y": 3240
   },
   {
    "config": {},
    "id": "hotWatPlaReq",
    "kind": "numeric_switch",
    "label": "hotWatPlaReq",
    "x": 360,
    "y": 3240
   },
   {
    "config": {},
    "id": "hotWatPlaReq3",
    "kind": "numeric_switch",
    "label": "hotWatPlaReq3",
    "x": 540,
    "y": 3240
   },
   {
    "config": {},
    "id": "intSwi1",
    "kind": "numeric_switch",
    "label": "intSwi1",
    "x": 720,
    "y": 3240
   },
   {
    "config": {},
    "id": "intSwi2",
    "kind": "numeric_switch",
    "label": "intSwi2",
    "x": 900,
    "y": 3240
   },
   {
    "config": {},
    "id": "intSwi3",
    "kind": "numeric_switch",
    "label": "intSwi3",
    "x": 0,
    "y": 3360
   },
   {
    "config": {},
    "id": "intSwi4",
    "kind": "numeric_switch",
    "label": "intSwi4",
    "x": 180,
    "y": 3360
   },
   {
    "config": {},
    "id": "intSwi5",
    "kind": "numeric_switch",
    "label": "intSwi5",
    "x": 360,
    "y": 3360
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 3360
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 720,
    "y": 3360
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 900,
    "y": 3360
   },
   {
    "config": {
     "value": 277.15
    },
    "id": "lesThr_threshold",
    "kind": "numeric_const",
    "label": "lesThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr",
    "kind": "less_than",
    "label": "lesThr",
    "x": 0,
    "y": 3480
   },
   {
    "config": {
     "value": 276.15
    },
    "id": "lesThr1_threshold",
    "kind": "numeric_const",
    "label": "lesThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr1",
    "kind": "less_than",
    "label": "lesThr1",
    "x": 180,
    "y": 3480
   },
   {
    "config": {
     "value": 274.15
    },
    "id": "lesThr2_threshold",
    "kind": "numeric_const",
    "label": "lesThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr2",
    "kind": "less_than",
    "label": "lesThr2",
    "x": 360,
    "y": 3480
   },
   {
    "config": {},
    "id": "max1",
    "kind": "maximum",
    "label": "max1",
    "x": 540,
    "y": 3480
   },
   {
    "config": {},
    "id": "minVen",
    "kind": "numeric_switch",
    "label": "minVen",
    "x": 720,
    "y": 3480
   },
   {
    "config": {},
    "id": "norSta3",
    "kind": "not",
    "label": "norSta3",
    "x": 900,
    "y": 3480
   },
   {
    "config": {},
    "id": "not1_2",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 3600
   },
   {
    "config": {},
    "id": "not2_3",
    "kind": "not",
    "label": "not2",
    "x": 180,
    "y": 3600
   },
   {
    "config": {},
    "id": "or2_2",
    "kind": "or",
    "label": "or2",
    "x": 360,
    "y": 3600
   },
   {
    "config": {},
    "id": "or6",
    "kind": "or",
    "label": "or6",
    "x": 540,
    "y": 3600
   },
   {
    "config": {},
    "id": "or7",
    "kind": "or",
    "label": "or7",
    "x": 720,
    "y": 3600
   },
   {
    "config": {},
    "id": "outDam",
    "kind": "numeric_switch",
    "label": "outDam",
    "x": 900,
    "y": 3600
   },
   {
    "config": {},
    "id": "outDam2",
    "kind": "numeric_switch",
    "label": "outDam2",
    "x": 0,
    "y": 3720
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre",
    "kind": "boolean_pre_host_tick",
    "label": "pre",
    "x": 180,
    "y": 3720
   },
   {
    "config": {},
    "id": "retDam",
    "kind": "numeric_switch",
    "label": "retDam",
    "x": 360,
    "y": 3720
   },
   {
    "config": {},
    "id": "retDam2",
    "kind": "numeric_switch",
    "label": "retDam2",
    "x": 540,
    "y": 3720
   },
   {
    "config": {
     "message": "Warning: the unit is shut down by freeze protection!",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "shuDowWar",
    "kind": "boolean_assert_warning",
    "label": "shuDowWar",
    "x": 720,
    "y": 3720
   },
   {
    "config": {},
    "id": "supFan",
    "kind": "numeric_switch",
    "label": "supFan",
    "x": 900,
    "y": 3720
   },
   {
    "config": {
     "value": 279.15
    },
    "id": "supTemSet",
    "kind": "numeric_const",
    "label": "supTemSet",
    "x": 0,
    "y": 3840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim",
    "kind": "timer",
    "label": "tim",
    "x": 180,
    "y": 3840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim1",
    "kind": "timer",
    "label": "tim1",
    "x": 360,
    "y": 3840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim2",
    "kind": "timer",
    "label": "tim2",
    "x": 540,
    "y": 3840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 900.0
    },
    "id": "tim3",
    "kind": "timer",
    "label": "tim3",
    "x": 720,
    "y": 3840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim4",
    "kind": "timer",
    "label": "tim4",
    "x": 900,
    "y": 3840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 3600.0
    },
    "id": "tim5",
    "kind": "timer",
    "label": "tim5",
    "x": 0,
    "y": 3960
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "freProMod_threshold",
    "kind": "numeric_const",
    "label": "freProMod threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "freProMod",
    "kind": "greater_than",
    "label": "freProMod",
    "x": 180,
    "y": 3960
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.1,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 900.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "heaPI",
    "kind": "pid_with_reset",
    "label": "heaPI",
    "x": 360,
    "y": 3960
   },
   {
    "config": {},
    "id": "intEqu_3",
    "kind": "equal",
    "label": "intEqu",
    "x": 540,
    "y": 3960
   },
   {
    "config": {},
    "id": "intSwi",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 720,
    "y": 3960
   },
   {
    "config": {
     "value": -200.0
    },
    "id": "addPar_2_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar_2",
    "kind": "add",
    "label": "addPar",
    "x": 900,
    "y": 3960
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea_2_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_2_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea_2",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "co2Con",
    "kind": "multiply",
    "label": "co2Con",
    "x": 180,
    "y": 4080
   },
   {
    "config": {
     "value": false
    },
    "id": "con_2",
    "kind": "boolean_const",
    "label": "con",
    "x": 360,
    "y": 4080
   },
   {
    "config": {
     "value": true
    },
    "id": "con1_2",
    "kind": "boolean_const",
    "label": "con1",
    "x": 540,
    "y": 4080
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "gai_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai",
    "kind": "multiply",
    "label": "gai",
    "x": 720,
    "y": 4080
   },
   {
    "config": {
     "value": true
    },
    "id": "havCO2Sen",
    "kind": "boolean_const",
    "label": "havCO2Sen",
    "x": 900,
    "y": 4080
   },
   {
    "config": {},
    "id": "inOccMod",
    "kind": "equal",
    "label": "inOccMod",
    "x": 0,
    "y": 4200
   },
   {
    "config": {},
    "id": "lin_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "max1_2",
    "kind": "maximum",
    "label": "max1",
    "x": 360,
    "y": 4200
   },
   {
    "config": {},
    "id": "notOcc",
    "kind": "not",
    "label": "notOcc",
    "x": 540,
    "y": 4200
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occMod",
    "kind": "numeric_const",
    "label": "occMod",
    "x": 720,
    "y": 4200
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one",
    "kind": "numeric_const",
    "label": "one",
    "x": 900,
    "y": 4200
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_2",
    "kind": "numeric_const",
    "label": "zer",
    "x": 0,
    "y": 4320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer1",
    "kind": "numeric_const",
    "label": "zer1",
    "x": 180,
    "y": 4320
   },
   {
    "config": {},
    "id": "zonAbsMin",
    "kind": "numeric_switch",
    "label": "zonAbsMin",
    "x": 360,
    "y": 4320
   },
   {
    "config": {},
    "id": "zonAbsMin1",
    "kind": "numeric_switch",
    "label": "zonAbsMin1",
    "x": 540,
    "y": 4320
   },
   {
    "config": {},
    "id": "zonAbsMin2",
    "kind": "numeric_switch",
    "label": "zonAbsMin2",
    "x": 720,
    "y": 4320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zonAreOAMin",
    "kind": "numeric_const",
    "label": "zonAreOAMin",
    "x": 900,
    "y": 4320
   },
   {
    "config": {},
    "id": "zonDesMin",
    "kind": "numeric_switch",
    "label": "zonDesMin",
    "x": 0,
    "y": 4440
   },
   {
    "config": {},
    "id": "zonDesMin1",
    "kind": "numeric_switch",
    "label": "zonDesMin1",
    "x": 180,
    "y": 4440
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zonMinFlo",
    "kind": "numeric_const",
    "label": "zonMinFlo",
    "x": 360,
    "y": 4440
   },
   {
    "config": {},
    "id": "zonOccMin4_delta_f",
    "kind": "subtract",
    "label": "zonOccMin4 \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zonOccMin4_delta_x",
    "kind": "subtract",
    "label": "zonOccMin4 \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zonOccMin4_slope",
    "kind": "divide",
    "label": "zonOccMin4 slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zonOccMin4_slope_x2",
    "kind": "multiply",
    "label": "zonOccMin4 slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zonOccMin4_intercept",
    "kind": "subtract",
    "label": "zonOccMin4 intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zonOccMin4_scaled",
    "kind": "multiply",
    "label": "zonOccMin4 b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zonOccMin4_result",
    "kind": "add",
    "label": "zonOccMin4",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zonOccMin4_lower_limit",
    "kind": "maximum",
    "label": "zonOccMin4 lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zonOccMin4_upper_limit",
    "kind": "minimum",
    "label": "zonOccMin4 upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zonOccOAMin",
    "kind": "numeric_const",
    "label": "zonOccOAMin",
    "x": 720,
    "y": 4440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt_true",
    "kind": "numeric_const",
    "label": "booToInt true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt_false",
    "kind": "numeric_const",
    "label": "booToInt false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt",
    "kind": "numeric_switch",
    "label": "booToInt",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "colZon_true",
    "kind": "numeric_const",
    "label": "colZon true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "colZon_false",
    "kind": "numeric_const",
    "label": "colZon false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "colZon",
    "kind": "numeric_switch",
    "label": "colZon",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "hotZon_true",
    "kind": "numeric_const",
    "label": "hotZon true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "hotZon_false",
    "kind": "numeric_const",
    "label": "hotZon false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "hotZon",
    "kind": "numeric_switch",
    "label": "hotZon",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": true
    },
    "id": "occSta",
    "kind": "boolean_const",
    "label": "occSta",
    "x": 360,
    "y": 4560
   },
   {
    "config": {
     "value": 277.15
    },
    "id": "actFreProTem",
    "kind": "numeric_const",
    "label": "actFreProTem",
    "x": 540,
    "y": 4560
   },
   {
    "config": {},
    "id": "addInt",
    "kind": "add",
    "label": "addInt",
    "x": 720,
    "y": 4560
   },
   {
    "config": {},
    "id": "addInt1",
    "kind": "add",
    "label": "addInt1",
    "x": 900,
    "y": 4560
   },
   {
    "config": {},
    "id": "addInt2",
    "kind": "add",
    "label": "addInt2",
    "x": 0,
    "y": 4680
   },
   {
    "config": {},
    "id": "addInt3",
    "kind": "add",
    "label": "addInt3",
    "x": 180,
    "y": 4680
   },
   {
    "config": {},
    "id": "addInt4",
    "kind": "add",
    "label": "addInt4",
    "x": 360,
    "y": 4680
   },
   {
    "config": {},
    "id": "addInt5",
    "kind": "add",
    "label": "addInt5",
    "x": 540,
    "y": 4680
   },
   {
    "config": {},
    "id": "addInt6",
    "kind": "add",
    "label": "addInt6",
    "x": 720,
    "y": 4680
   },
   {
    "config": {},
    "id": "addInt7",
    "kind": "add",
    "label": "addInt7",
    "x": 900,
    "y": 4680
   },
   {
    "config": {},
    "id": "allCol",
    "kind": "equal",
    "label": "allCol",
    "x": 0,
    "y": 4800
   },
   {
    "config": {},
    "id": "allHot",
    "kind": "equal",
    "label": "allHot",
    "x": 180,
    "y": 4800
   },
   {
    "config": {},
    "id": "and1_3",
    "kind": "and",
    "label": "and1",
    "x": 360,
    "y": 4800
   },
   {
    "config": {},
    "id": "and2_3",
    "kind": "and",
    "label": "and2",
    "x": 540,
    "y": 4800
   },
   {
    "config": {},
    "id": "and3_2",
    "kind": "and",
    "label": "and3",
    "x": 720,
    "y": 4800
   },
   {
    "config": {},
    "id": "and4",
    "kind": "and",
    "label": "and4",
    "x": 900,
    "y": 4800
   },
   {
    "config": {},
    "id": "and5_2",
    "kind": "and",
    "label": "and5",
    "x": 0,
    "y": 4920
   },
   {
    "config": {
     "message": "Level 3 alarm: freeze protection setback",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 180,
    "y": 4920
   },
   {
    "config": {
     "value": 7.0
    },
    "id": "booToInt3_true",
    "kind": "numeric_const",
    "label": "booToInt3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt3_false",
    "kind": "numeric_const",
    "label": "booToInt3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt3",
    "kind": "numeric_switch",
    "label": "booToInt3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "booToRea_3_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_3_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea_3",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "booToRea1_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 5.0
    },
    "id": "booToRea3_true",
    "kind": "numeric_const",
    "label": "booToRea3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea3_false",
    "kind": "numeric_const",
    "label": "booToRea3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea3",
    "kind": "numeric_switch",
    "label": "booToRea3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 6.0
    },
    "id": "booToRea4_true",
    "kind": "numeric_const",
    "label": "booToRea4 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea4_false",
    "kind": "numeric_const",
    "label": "booToRea4 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea4",
    "kind": "numeric_switch",
    "label": "booToRea4",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "booToRea6_true",
    "kind": "numeric_const",
    "label": "booToRea6 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea6_false",
    "kind": "numeric_const",
    "label": "booToRea6 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea6",
    "kind": "numeric_switch",
    "label": "booToRea6",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "corCooDowTim",
    "kind": "numeric_switch",
    "label": "corCooDowTim",
    "x": 360,
    "y": 5040
   },
   {
    "config": {},
    "id": "corWarUpTim",
    "kind": "numeric_switch",
    "label": "corWarUpTim",
    "x": 540,
    "y": 5040
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg",
    "kind": "one_shot",
    "label": "edg",
    "x": 720,
    "y": 5040
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg1",
    "kind": "one_shot",
    "label": "edg1",
    "x": 900,
    "y": 5040
   },
   {
    "config": {
     "value": 280.15
    },
    "id": "endFreProTem",
    "kind": "numeric_const",
    "label": "endFreProTem",
    "x": 0,
    "y": 5160
   },
   {
    "config": {
     "initial": false
    },
    "id": "endSetBac",
    "kind": "one_shot",
    "label": "endSetBac",
    "x": 180,
    "y": 5160
   },
   {
    "config": {
     "initial": false
    },
    "id": "endSetUp",
    "kind": "one_shot",
    "label": "endSetUp",
    "x": 360,
    "y": 5160
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "freProSetBacMod",
    "kind": "numeric_round",
    "label": "freProSetBacMod",
    "x": 540,
    "y": 5160
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.1,
     "u_low": -0.1
    },
    "id": "hys10",
    "kind": "hysteresis",
    "label": "hys10",
    "x": 720,
    "y": 5160
   },
   {
    "config": {
     "initial": true,
     "u_high": 0.0,
     "u_low": -60.0
    },
    "id": "hys2",
    "kind": "hysteresis",
    "label": "hys2",
    "x": 900,
    "y": 5160
   },
   {
    "config": {
     "initial": true,
     "u_high": 0.0,
     "u_low": -60.0
    },
    "id": "hys3",
    "kind": "hysteresis",
    "label": "hys3",
    "x": 0,
    "y": 5280
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.0,
     "u_low": -60.0
    },
    "id": "hys4",
    "kind": "hysteresis",
    "label": "hys4",
    "x": 180,
    "y": 5280
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.0,
     "u_low": -60.0
    },
    "id": "hys5",
    "kind": "hysteresis",
    "label": "hys5",
    "x": 360,
    "y": 5280
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.1,
     "u_low": -0.1
    },
    "id": "hys9",
    "kind": "hysteresis",
    "label": "hys9",
    "x": 540,
    "y": 5280
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "intGreThr_threshold",
    "kind": "numeric_const",
    "label": "intGreThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr",
    "kind": "greater_than",
    "label": "intGreThr",
    "x": 720,
    "y": 5280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreThr1_threshold",
    "kind": "numeric_const",
    "label": "intGreThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr1",
    "kind": "greater_than",
    "label": "intGreThr1",
    "x": 900,
    "y": 5280
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "intGreThr2_threshold",
    "kind": "numeric_const",
    "label": "intGreThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr2",
    "kind": "greater_than",
    "label": "intGreThr2",
    "x": 0,
    "y": 5400
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_2",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 180,
    "y": 5400
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_2",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 360,
    "y": 5400
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2_2",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 540,
    "y": 5400
   },
   {
    "config": {
     "value": 10800.0
    },
    "id": "maxWarCooTime",
    "kind": "numeric_const",
    "label": "maxWarCooTime",
    "x": 720,
    "y": 5400
   },
   {
    "config": {},
    "id": "not1_3",
    "kind": "not",
    "label": "not1",
    "x": 900,
    "y": 5400
   },
   {
    "config": {},
    "id": "not2_4",
    "kind": "not",
    "label": "not2",
    "x": 0,
    "y": 5520
   },
   {
    "config": {},
    "id": "not5",
    "kind": "not",
    "label": "not5",
    "x": 180,
    "y": 5520
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "notOcc_2_threshold",
    "kind": "numeric_const",
    "label": "notOcc threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "notOcc_2",
    "kind": "greater_than",
    "label": "notOcc",
    "x": 360,
    "y": 5520
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "occMod_2",
    "kind": "numeric_round",
    "label": "occMod",
    "x": 540,
    "y": 5520
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occModInd",
    "kind": "numeric_const",
    "label": "occModInd",
    "x": 720,
    "y": 5520
   },
   {
    "config": {},
    "id": "or1",
    "kind": "or",
    "label": "or1",
    "x": 900,
    "y": 5520
   },
   {
    "config": {},
    "id": "or10",
    "kind": "or",
    "label": "or10",
    "x": 0,
    "y": 5640
   },
   {
    "config": {},
    "id": "or2_3",
    "kind": "or",
    "label": "or2",
    "x": 180,
    "y": 5640
   },
   {
    "config": {},
    "id": "or4",
    "kind": "or",
    "label": "or4",
    "x": 360,
    "y": 5640
   },
   {
    "config": {},
    "id": "or5",
    "kind": "or",
    "label": "or5",
    "x": 540,
    "y": 5640
   },
   {
    "config": {},
    "id": "or6_2",
    "kind": "or",
    "label": "or6",
    "x": 720,
    "y": 5640
   },
   {
    "config": {},
    "id": "or7_2",
    "kind": "or",
    "label": "or7",
    "x": 900,
    "y": 5640
   },
   {
    "config": {},
    "id": "or8",
    "kind": "or",
    "label": "or8",
    "x": 0,
    "y": 5760
   },
   {
    "config": {},
    "id": "or9",
    "kind": "or",
    "label": "or9",
    "x": 180,
    "y": 5760
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "setBacMod",
    "kind": "numeric_round",
    "label": "setBacMod",
    "x": 360,
    "y": 5760
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "setBacMod1",
    "kind": "numeric_round",
    "label": "setBacMod1",
    "x": 540,
    "y": 5760
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "setBacMod2",
    "kind": "numeric_round",
    "label": "setBacMod2",
    "x": 720,
    "y": 5760
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "setUpMod",
    "kind": "numeric_round",
    "label": "setUpMod",
    "x": 900,
    "y": 5760
   },
   {
    "config": {},
    "id": "sub1_2",
    "kind": "subtract",
    "label": "sub1",
    "x": 0,
    "y": 5880
   },
   {
    "config": {},
    "id": "sub2",
    "kind": "subtract",
    "label": "sub2",
    "x": 180,
    "y": 5880
   },
   {
    "config": {},
    "id": "sub3",
    "kind": "subtract",
    "label": "sub3",
    "x": 360,
    "y": 5880
   },
   {
    "config": {},
    "id": "sub4",
    "kind": "subtract",
    "label": "sub4",
    "x": 540,
    "y": 5880
   },
   {
    "config": {},
    "id": "sub5",
    "kind": "subtract",
    "label": "sub5",
    "x": 720,
    "y": 5880
   },
   {
    "config": {},
    "id": "sub6",
    "kind": "subtract",
    "label": "sub6",
    "x": 900,
    "y": 5880
   },
   {
    "config": {},
    "id": "swi",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 0,
    "y": 6000
   },
   {
    "config": {},
    "id": "swi1",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 180,
    "y": 6000
   },
   {
    "config": {},
    "id": "swi2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 360,
    "y": 6000
   },
   {
    "config": {},
    "id": "swi3",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 540,
    "y": 6000
   },
   {
    "config": {},
    "id": "swi4",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 720,
    "y": 6000
   },
   {
    "config": {},
    "id": "swi5_2",
    "kind": "numeric_switch",
    "label": "swi5",
    "x": 900,
    "y": 6000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "totZon",
    "kind": "numeric_const",
    "label": "totZon",
    "x": 0,
    "y": 6120
   },
   {
    "config": {
     "false_hold_seconds": 10800.0,
     "true_hold_seconds": 10800.0
    },
    "id": "truFalHol_2",
    "kind": "boolean_true_false_hold",
    "label": "truFalHol",
    "x": 180,
    "y": 6120
   },
   {
    "config": {
     "false_hold_seconds": 10800.0,
     "true_hold_seconds": 10800.0
    },
    "id": "truFalHol1",
    "kind": "boolean_true_false_hold",
    "label": "truFalHol1",
    "x": 360,
    "y": 6120
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "unoPerInd",
    "kind": "numeric_const",
    "label": "unoPerInd",
    "x": 540,
    "y": 6120
   },
   {
    "config": {
     "message": "Level 4 alarm: window open during modes other than occupied mode",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "winOpe",
    "kind": "boolean_assert_warning",
    "label": "winOpe",
    "x": 720,
    "y": 6120
   },
   {
    "config": {},
    "id": "add1",
    "kind": "add",
    "label": "add1",
    "x": 900,
    "y": 6120
   },
   {
    "config": {},
    "id": "add2",
    "kind": "add",
    "label": "add2",
    "x": 0,
    "y": 6240
   },
   {
    "config": {},
    "id": "add3",
    "kind": "add",
    "label": "add3",
    "x": 180,
    "y": 6240
   },
   {
    "config": {},
    "id": "add4",
    "kind": "add",
    "label": "add4",
    "x": 360,
    "y": 6240
   },
   {
    "config": {},
    "id": "add5",
    "kind": "add",
    "label": "add5",
    "x": 540,
    "y": 6240
   },
   {
    "config": {},
    "id": "add6",
    "kind": "add",
    "label": "add6",
    "x": 720,
    "y": 6240
   },
   {
    "config": {},
    "id": "add7",
    "kind": "add",
    "label": "add7",
    "x": 900,
    "y": 6240
   },
   {
    "config": {},
    "id": "add8",
    "kind": "add",
    "label": "add8",
    "x": 0,
    "y": 6360
   },
   {
    "config": {
     "value": -0.5
    },
    "id": "addPar_3_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar_3",
    "kind": "add",
    "label": "addPar",
    "x": 180,
    "y": 6360
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "addPar1_2_parameter",
    "kind": "numeric_const",
    "label": "addPar1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar1_2",
    "kind": "add",
    "label": "addPar1",
    "x": 360,
    "y": 6360
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "addPar2_2_parameter",
    "kind": "numeric_const",
    "label": "addPar2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar2_2",
    "kind": "add",
    "label": "addPar2",
    "x": 540,
    "y": 6360
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "addPar3_parameter",
    "kind": "numeric_const",
    "label": "addPar3 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar3",
    "kind": "add",
    "label": "addPar3",
    "x": 720,
    "y": 6360
   },
   {
    "config": {
     "value": -2.0
    },
    "id": "addPar4_parameter",
    "kind": "numeric_const",
    "label": "addPar4 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar4",
    "kind": "add",
    "label": "addPar4",
    "x": 900,
    "y": 6360
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "addPar5_parameter",
    "kind": "numeric_const",
    "label": "addPar5 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar5",
    "kind": "add",
    "label": "addPar5",
    "x": 0,
    "y": 6480
   },
   {
    "config": {
     "value": -0.5
    },
    "id": "addPar6_parameter",
    "kind": "numeric_const",
    "label": "addPar6 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar6",
    "kind": "add",
    "label": "addPar6",
    "x": 180,
    "y": 6480
   },
   {
    "config": {
     "value": 3.8
    },
    "id": "alaFou",
    "kind": "numeric_const",
    "label": "alaFou",
    "x": 360,
    "y": 6480
   },
   {
    "config": {
     "value": -0.2
    },
    "id": "alaZer",
    "kind": "numeric_const",
    "label": "alaZer",
    "x": 540,
    "y": 6480
   },
   {
    "config": {},
    "id": "and10_2",
    "kind": "and",
    "label": "and10",
    "x": 720,
    "y": 6480
   },
   {
    "config": {},
    "id": "and11_2",
    "kind": "and",
    "label": "and11",
    "x": 900,
    "y": 6480
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea_4_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_4_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea_4",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1_2_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_2_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1_2",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea2_true",
    "kind": "numeric_const",
    "label": "booToRea2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea2_false",
    "kind": "numeric_const",
    "label": "booToRea2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea2",
    "kind": "numeric_switch",
    "label": "booToRea2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea3_2_true",
    "kind": "numeric_const",
    "label": "booToRea3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea3_2_false",
    "kind": "numeric_const",
    "label": "booToRea3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea3_2",
    "kind": "numeric_switch",
    "label": "booToRea3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea4_2_true",
    "kind": "numeric_const",
    "label": "booToRea4 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea4_2_false",
    "kind": "numeric_const",
    "label": "booToRea4 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea4_2",
    "kind": "numeric_switch",
    "label": "booToRea4",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea5_true",
    "kind": "numeric_const",
    "label": "booToRea5 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea5_false",
    "kind": "numeric_const",
    "label": "booToRea5 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea5",
    "kind": "numeric_switch",
    "label": "booToRea5",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea6_2_true",
    "kind": "numeric_const",
    "label": "booToRea6 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea6_2_false",
    "kind": "numeric_const",
    "label": "booToRea6 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea6_2",
    "kind": "numeric_switch",
    "label": "booToRea6",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea7_true",
    "kind": "numeric_const",
    "label": "booToRea7 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea7_false",
    "kind": "numeric_const",
    "label": "booToRea7 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea7",
    "kind": "numeric_switch",
    "label": "booToRea7",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con_3",
    "kind": "numeric_const",
    "label": "con",
    "x": 360,
    "y": 6720
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con1_3",
    "kind": "numeric_const",
    "label": "con1",
    "x": 540,
    "y": 6720
   },
   {
    "config": {
     "value": true
    },
    "id": "con2_2",
    "kind": "boolean_const",
    "label": "con2",
    "x": 720,
    "y": 6720
   },
   {
    "config": {
     "value": false
    },
    "id": "conFal",
    "kind": "boolean_const",
    "label": "conFal",
    "x": 900,
    "y": 6720
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "conInt_6",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 0,
    "y": 6840
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt1_4",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 180,
    "y": 6840
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt2_2",
    "kind": "numeric_const",
    "label": "conInt2",
    "x": 360,
    "y": 6840
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt3_2",
    "kind": "numeric_const",
    "label": "conInt3",
    "x": 540,
    "y": 6840
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt4_2",
    "kind": "numeric_const",
    "label": "conInt4",
    "x": 720,
    "y": 6840
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt5_2",
    "kind": "numeric_const",
    "label": "conInt5",
    "x": 900,
    "y": 6840
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt6_2",
    "kind": "numeric_const",
    "label": "conInt6",
    "x": 0,
    "y": 6960
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt7_2",
    "kind": "numeric_const",
    "label": "conInt7",
    "x": 180,
    "y": 6960
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt8_2",
    "kind": "numeric_const",
    "label": "conInt8",
    "x": 360,
    "y": 6960
   },
   {
    "config": {
     "value": true
    },
    "id": "conTru",
    "kind": "boolean_const",
    "label": "conTru",
    "x": 540,
    "y": 6960
   },
   {
    "config": {
     "value": true
    },
    "id": "cooSetAdjCon",
    "kind": "boolean_const",
    "label": "cooSetAdjCon",
    "x": 720,
    "y": 6960
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "cooSetFre",
    "kind": "numeric_latch",
    "label": "cooSetFre",
    "x": 900,
    "y": 6960
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "cooSetInc_parameter",
    "kind": "numeric_const",
    "label": "cooSetInc parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSetInc",
    "kind": "add",
    "label": "cooSetInc",
    "x": 0,
    "y": 7080
   },
   {
    "config": {
     "value": 295.15
    },
    "id": "cooSetLim_minimum",
    "kind": "numeric_const",
    "label": "cooSetLim minimum",
    "x": 180,
    "y": 7080
   },
   {
    "config": {
     "value": 300.15
    },
    "id": "cooSetLim_maximum",
    "kind": "numeric_const",
    "label": "cooSetLim maximum",
    "x": 360,
    "y": 7080
   },
   {
    "config": {},
    "id": "cooSetLim_clamp",
    "kind": "maximum",
    "label": "cooSetLim clamp",
    "x": 540,
    "y": 7080
   },
   {
    "config": {},
    "id": "cooSetLim_clamp_2",
    "kind": "minimum",
    "label": "cooSetLim clamp",
    "x": 720,
    "y": 7080
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "cooSetSam",
    "kind": "numeric_latch",
    "label": "cooSetSam",
    "x": 900,
    "y": 7080
   },
   {
    "config": {
     "value": 322.15
    },
    "id": "cooSetWinOpe",
    "kind": "numeric_const",
    "label": "cooSetWinOpe",
    "x": 0,
    "y": 7200
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_2",
    "kind": "one_shot",
    "label": "edg",
    "x": 180,
    "y": 7200
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg1_2",
    "kind": "one_shot",
    "label": "edg1",
    "x": 360,
    "y": 7200
   },
   {
    "config": {},
    "id": "gre",
    "kind": "greater_than",
    "label": "gre",
    "x": 540,
    "y": 7200
   },
   {
    "config": {},
    "id": "gre2",
    "kind": "greater_than",
    "label": "gre2",
    "x": 720,
    "y": 7200
   },
   {
    "config": {
     "value": false
    },
    "id": "have_occSenCon",
    "kind": "boolean_const",
    "label": "have_occSenCon",
    "x": 900,
    "y": 7200
   },
   {
    "config": {
     "value": true
    },
    "id": "heaSetAdjCon",
    "kind": "boolean_const",
    "label": "heaSetAdjCon",
    "x": 0,
    "y": 7320
   },
   {
    "config": {
     "value": -0.5
    },
    "id": "heaSetDec_parameter",
    "kind": "numeric_const",
    "label": "heaSetDec parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaSetDec",
    "kind": "add",
    "label": "heaSetDec",
    "x": 180,
    "y": 7320
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "heaSetFre",
    "kind": "numeric_latch",
    "label": "heaSetFre",
    "x": 360,
    "y": 7320
   },
   {
    "config": {
     "value": 291.15
    },
    "id": "heaSetLim_minimum",
    "kind": "numeric_const",
    "label": "heaSetLim minimum",
    "x": 540,
    "y": 7320
   },
   {
    "config": {
     "value": 295.15
    },
    "id": "heaSetLim_maximum",
    "kind": "numeric_const",
    "label": "heaSetLim maximum",
    "x": 720,
    "y": 7320
   },
   {
    "config": {},
    "id": "heaSetLim_clamp",
    "kind": "maximum",
    "label": "heaSetLim clamp",
    "x": 900,
    "y": 7320
   },
   {
    "config": {},
    "id": "heaSetLim_clamp_2",
    "kind": "minimum",
    "label": "heaSetLim clamp",
    "x": 0,
    "y": 7440
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "heaSetSam",
    "kind": "numeric_latch",
    "label": "heaSetSam",
    "x": 180,
    "y": 7440
   },
   {
    "config": {
     "value": 277.15
    },
    "id": "heaSetWinOpe",
    "kind": "numeric_const",
    "label": "heaSetWinOpe",
    "x": 360,
    "y": 7440
   },
   {
    "config": {},
    "id": "intEqu_4",
    "kind": "equal",
    "label": "intEqu",
    "x": 540,
    "y": 7440
   },
   {
    "config": {},
    "id": "intEqu1_3",
    "kind": "equal",
    "label": "intEqu1",
    "x": 720,
    "y": 7440
   },
   {
    "config": {},
    "id": "intEqu2",
    "kind": "equal",
    "label": "intEqu2",
    "x": 900,
    "y": 7440
   },
   {
    "config": {},
    "id": "intEqu3",
    "kind": "equal",
    "label": "intEqu3",
    "x": 0,
    "y": 7560
   },
   {
    "config": {},
    "id": "intEqu4",
    "kind": "equal",
    "label": "intEqu4",
    "x": 180,
    "y": 7560
   },
   {
    "config": {},
    "id": "intEqu5",
    "kind": "equal",
    "label": "intEqu5",
    "x": 360,
    "y": 7560
   },
   {
    "config": {},
    "id": "intEqu6",
    "kind": "equal",
    "label": "intEqu6",
    "x": 540,
    "y": 7560
   },
   {
    "config": {},
    "id": "intEqu7",
    "kind": "equal",
    "label": "intEqu7",
    "x": 720,
    "y": 7560
   },
   {
    "config": {},
    "id": "intEqu8",
    "kind": "equal",
    "label": "intEqu8",
    "x": 900,
    "y": 7560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intGreThr_2_threshold",
    "kind": "numeric_const",
    "label": "intGreThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr_2",
    "kind": "greater_than",
    "label": "intGreThr",
    "x": 0,
    "y": 7680
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intGreThr1_2_threshold",
    "kind": "numeric_const",
    "label": "intGreThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr1_2",
    "kind": "greater_than",
    "label": "intGreThr1",
    "x": 180,
    "y": 7680
   },
   {
    "config": {},
    "id": "les",
    "kind": "less_than",
    "label": "les",
    "x": 360,
    "y": 7680
   },
   {
    "config": {},
    "id": "not1_4",
    "kind": "not",
    "label": "not1",
    "x": 540,
    "y": 7680
   },
   {
    "config": {},
    "id": "not2_5",
    "kind": "not",
    "label": "not2",
    "x": 720,
    "y": 7680
   },
   {
    "config": {},
    "id": "not3_2",
    "kind": "not",
    "label": "not3",
    "x": 900,
    "y": 7680
   },
   {
    "config": {},
    "id": "not4_2",
    "kind": "not",
    "label": "not4",
    "x": 0,
    "y": 7800
   },
   {
    "config": {},
    "id": "not5_2",
    "kind": "not",
    "label": "not5",
    "x": 180,
    "y": 7800
   },
   {
    "config": {},
    "id": "or1_2",
    "kind": "or",
    "label": "or1",
    "x": 360,
    "y": 7800
   },
   {
    "config": {},
    "id": "or2_4",
    "kind": "or",
    "label": "or2",
    "x": 540,
    "y": 7800
   },
   {
    "config": {},
    "id": "or4_2",
    "kind": "or",
    "label": "or4",
    "x": 720,
    "y": 7800
   },
   {
    "config": {},
    "id": "or5_2",
    "kind": "or",
    "label": "or5",
    "x": 900,
    "y": 7800
   },
   {
    "config": {},
    "id": "or6_3",
    "kind": "or",
    "label": "or6",
    "x": 0,
    "y": 7920
   },
   {
    "config": {},
    "id": "or7_3",
    "kind": "or",
    "label": "or7",
    "x": 180,
    "y": 7920
   },
   {
    "config": {},
    "id": "or8_2",
    "kind": "or",
    "label": "or8",
    "x": 360,
    "y": 7920
   },
   {
    "config": {},
    "id": "or9_2",
    "kind": "or",
    "label": "or9",
    "x": 540,
    "y": 7920
   },
   {
    "config": {},
    "id": "pro",
    "kind": "multiply",
    "label": "pro",
    "x": 720,
    "y": 7920
   },
   {
    "config": {},
    "id": "pro1",
    "kind": "multiply",
    "label": "pro1",
    "x": 900,
    "y": 7920
   },
   {
    "config": {},
    "id": "pro2",
    "kind": "multiply",
    "label": "pro2",
    "x": 0,
    "y": 8040
   },
   {
    "config": {},
    "id": "pro3",
    "kind": "multiply",
    "label": "pro3",
    "x": 180,
    "y": 8040
   },
   {
    "config": {},
    "id": "pro4",
    "kind": "multiply",
    "label": "pro4",
    "x": 360,
    "y": 8040
   },
   {
    "config": {},
    "id": "pro5",
    "kind": "multiply",
    "label": "pro5",
    "x": 540,
    "y": 8040
   },
   {
    "config": {},
    "id": "pro6",
    "kind": "multiply",
    "label": "pro6",
    "x": 720,
    "y": 8040
   },
   {
    "config": {},
    "id": "pro7",
    "kind": "multiply",
    "label": "pro7",
    "x": 900,
    "y": 8040
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt",
    "kind": "numeric_round",
    "label": "reaToInt",
    "x": 0,
    "y": 8160
   },
   {
    "config": {},
    "id": "swi_2",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 180,
    "y": 8160
   },
   {
    "config": {},
    "id": "swi1_2",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 360,
    "y": 8160
   },
   {
    "config": {},
    "id": "swi10_2",
    "kind": "numeric_switch",
    "label": "swi10",
    "x": 540,
    "y": 8160
   },
   {
    "config": {},
    "id": "swi11_2",
    "kind": "numeric_switch",
    "label": "swi11",
    "x": 720,
    "y": 8160
   },
   {
    "config": {},
    "id": "swi12_2",
    "kind": "numeric_switch",
    "label": "swi12",
    "x": 900,
    "y": 8160
   },
   {
    "config": {},
    "id": "swi13",
    "kind": "numeric_switch",
    "label": "swi13",
    "x": 0,
    "y": 8280
   },
   {
    "config": {},
    "id": "swi14",
    "kind": "numeric_switch",
    "label": "swi14",
    "x": 180,
    "y": 8280
   },
   {
    "config": {},
    "id": "swi15_2",
    "kind": "numeric_switch",
    "label": "swi15",
    "x": 360,
    "y": 8280
   },
   {
    "config": {},
    "id": "swi16_2",
    "kind": "numeric_switch",
    "label": "swi16",
    "x": 540,
    "y": 8280
   },
   {
    "config": {},
    "id": "swi17_2",
    "kind": "numeric_switch",
    "label": "swi17",
    "x": 720,
    "y": 8280
   },
   {
    "config": {},
    "id": "swi18_2",
    "kind": "numeric_switch",
    "label": "swi18",
    "x": 900,
    "y": 8280
   },
   {
    "config": {},
    "id": "swi19",
    "kind": "numeric_switch",
    "label": "swi19",
    "x": 0,
    "y": 8400
   },
   {
    "config": {},
    "id": "swi2_2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 180,
    "y": 8400
   },
   {
    "config": {},
    "id": "swi20",
    "kind": "numeric_switch",
    "label": "swi20",
    "x": 360,
    "y": 8400
   },
   {
    "config": {},
    "id": "swi21",
    "kind": "numeric_switch",
    "label": "swi21",
    "x": 540,
    "y": 8400
   },
   {
    "config": {},
    "id": "swi22",
    "kind": "numeric_switch",
    "label": "swi22",
    "x": 720,
    "y": 8400
   },
   {
    "config": {},
    "id": "swi3_2",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 900,
    "y": 8400
   },
   {
    "config": {},
    "id": "swi4_2",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 0,
    "y": 8520
   },
   {
    "config": {},
    "id": "swi6_2",
    "kind": "numeric_switch",
    "label": "swi6",
    "x": 180,
    "y": 8520
   },
   {
    "config": {},
    "id": "swi7_2",
    "kind": "numeric_switch",
    "label": "swi7",
    "x": 360,
    "y": 8520
   },
   {
    "config": {},
    "id": "swi8_2",
    "kind": "numeric_switch",
    "label": "swi8",
    "x": 540,
    "y": 8520
   },
   {
    "config": {},
    "id": "swi9_2",
    "kind": "numeric_switch",
    "label": "swi9",
    "x": 720,
    "y": 8520
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_2",
    "kind": "timer",
    "label": "tim",
    "x": 900,
    "y": 8520
   },
   {
    "config": {
     "false_hold_seconds": 0.0,
     "true_hold_seconds": 60.0
    },
    "id": "truHol",
    "kind": "boolean_true_false_hold",
    "label": "truHol",
    "x": 0,
    "y": 8640
   },
   {
    "config": {
     "value": false
    },
    "id": "winSenCon",
    "kind": "boolean_const",
    "label": "winSenCon",
    "x": 180,
    "y": 8640
   },
   {
    "config": {},
    "id": "winOpe_2",
    "kind": "not",
    "label": "winOpe",
    "x": 360,
    "y": 8640
   },
   {
    "config": {
     "value": true
    },
    "id": "winSta",
    "kind": "boolean_const",
    "label": "winSta",
    "x": 540,
    "y": 8640
   },
   {
    "config": {},
    "id": "and1_4",
    "kind": "and",
    "label": "and1",
    "x": 720,
    "y": 8640
   },
   {
    "config": {},
    "id": "and2_4",
    "kind": "and",
    "label": "and2",
    "x": 900,
    "y": 8640
   },
   {
    "config": {},
    "id": "and3_3",
    "kind": "and",
    "label": "and3",
    "x": 0,
    "y": 8760
   },
   {
    "config": {},
    "id": "and5_3",
    "kind": "and",
    "label": "and5",
    "x": 180,
    "y": 8760
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea_5_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_5_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea_5",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": false
    },
    "id": "con_4",
    "kind": "boolean_const",
    "label": "con",
    "x": 540,
    "y": 8760
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.1,
     "u_low": -0.1
    },
    "id": "hys",
    "kind": "hysteresis",
    "label": "hys",
    "x": 720,
    "y": 8760
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.1,
     "u_low": -0.1
    },
    "id": "hys1",
    "kind": "hysteresis",
    "label": "hys1",
    "x": 900,
    "y": 8760
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.1,
     "u_low": -0.1
    },
    "id": "hys2_2",
    "kind": "hysteresis",
    "label": "hys2",
    "x": 0,
    "y": 8880
   },
   {
    "config": {
     "initial": false,
     "u_high": 1.0,
     "u_low": 0.0
    },
    "id": "hys3_2",
    "kind": "hysteresis",
    "label": "hys3",
    "x": 180,
    "y": 8880
   },
   {
    "config": {
     "initial": false,
     "u_high": 1.0,
     "u_low": 0.0
    },
    "id": "hys4_2",
    "kind": "hysteresis",
    "label": "hys4",
    "x": 360,
    "y": 8880
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.1,
     "u_low": -0.1
    },
    "id": "hys5_2",
    "kind": "hysteresis",
    "label": "hys5",
    "x": 540,
    "y": 8880
   },
   {
    "config": {},
    "id": "not1_5",
    "kind": "not",
    "label": "not1",
    "x": 720,
    "y": 8880
   },
   {
    "config": {},
    "id": "or1_3",
    "kind": "or",
    "label": "or1",
    "x": 900,
    "y": 8880
   },
   {
    "config": {},
    "id": "or2_5",
    "kind": "or",
    "label": "or2",
    "x": 0,
    "y": 9000
   },
   {
    "config": {},
    "id": "pro_2",
    "kind": "multiply",
    "label": "pro",
    "x": 180,
    "y": 9000
   },
   {
    "config": {},
    "id": "pro1_2",
    "kind": "multiply",
    "label": "pro1",
    "x": 360,
    "y": 9000
   },
   {
    "config": {},
    "id": "sub",
    "kind": "subtract",
    "label": "sub",
    "x": 540,
    "y": 9000
   },
   {
    "config": {},
    "id": "sub1_3",
    "kind": "subtract",
    "label": "sub1",
    "x": 720,
    "y": 9000
   },
   {
    "config": {},
    "id": "sub2_2",
    "kind": "subtract",
    "label": "sub2",
    "x": 900,
    "y": 9000
   },
   {
    "config": {},
    "id": "sub3_2",
    "kind": "subtract",
    "label": "sub3",
    "x": 0,
    "y": 9120
   },
   {
    "config": {},
    "id": "sub4_2",
    "kind": "subtract",
    "label": "sub4",
    "x": 180,
    "y": 9120
   },
   {
    "config": {},
    "id": "sub5_2",
    "kind": "subtract",
    "label": "sub5",
    "x": 360,
    "y": 9120
   },
   {
    "config": {},
    "id": "chiWatRes1",
    "kind": "numeric_switch",
    "label": "chiWatRes1",
    "x": 540,
    "y": 9120
   },
   {
    "config": {},
    "id": "chiWatRes2",
    "kind": "numeric_switch",
    "label": "chiWatRes2",
    "x": 720,
    "y": 9120
   },
   {
    "config": {},
    "id": "chiWatRes3",
    "kind": "numeric_switch",
    "label": "chiWatRes3",
    "x": 900,
    "y": 9120
   },
   {
    "config": {},
    "id": "cooSupTemDif",
    "kind": "subtract",
    "label": "cooSupTemDif",
    "x": 0,
    "y": 9240
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "greThr_2_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_2",
    "kind": "greater_than",
    "label": "greThr",
    "x": 180,
    "y": 9240
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "greThr1_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 360,
    "y": 9240
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr2_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 540,
    "y": 9240
   },
   {
    "config": {
     "value": 17.0
    },
    "id": "greThr3_threshold",
    "kind": "numeric_const",
    "label": "greThr3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr3",
    "kind": "greater_than",
    "label": "greThr3",
    "x": 720,
    "y": 9240
   },
   {
    "config": {
     "value": 8.0
    },
    "id": "greThr4_threshold",
    "kind": "numeric_const",
    "label": "greThr4 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr4",
    "kind": "greater_than",
    "label": "greThr4",
    "x": 900,
    "y": 9240
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr5_threshold",
    "kind": "numeric_const",
    "label": "greThr5 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr5",
    "kind": "greater_than",
    "label": "greThr5",
    "x": 0,
    "y": 9360
   },
   {
    "config": {},
    "id": "heaSupTemDif",
    "kind": "subtract",
    "label": "heaSupTemDif",
    "x": 180,
    "y": 9360
   },
   {
    "config": {},
    "id": "hotWatRes1",
    "kind": "numeric_switch",
    "label": "hotWatRes1",
    "x": 360,
    "y": 9360
   },
   {
    "config": {},
    "id": "hotWatRes2",
    "kind": "numeric_switch",
    "label": "hotWatRes2",
    "x": 540,
    "y": 9360
   },
   {
    "config": {},
    "id": "hotWatRes3",
    "kind": "numeric_switch",
    "label": "hotWatRes3",
    "x": 720,
    "y": 9360
   },
   {
    "config": {},
    "id": "intSwi1_2",
    "kind": "numeric_switch",
    "label": "intSwi1",
    "x": 900,
    "y": 9360
   },
   {
    "config": {},
    "id": "intSwi3_2",
    "kind": "numeric_switch",
    "label": "intSwi3",
    "x": 0,
    "y": 9480
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_3",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 180,
    "y": 9480
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_3",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 360,
    "y": 9480
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2_3",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 540,
    "y": 9480
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat3",
    "kind": "boolean_set_reset",
    "label": "lat3",
    "x": 720,
    "y": 9480
   },
   {
    "config": {
     "value": 0.85
    },
    "id": "lesThr_2_threshold",
    "kind": "numeric_const",
    "label": "lesThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr_2",
    "kind": "less_than",
    "label": "lesThr",
    "x": 900,
    "y": 9480
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "lesThr1_2_threshold",
    "kind": "numeric_const",
    "label": "lesThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr1_2",
    "kind": "less_than",
    "label": "lesThr1",
    "x": 0,
    "y": 9600
   },
   {
    "config": {
     "value": 0.85
    },
    "id": "lesThr2_2_threshold",
    "kind": "numeric_const",
    "label": "lesThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr2_2",
    "kind": "less_than",
    "label": "lesThr2",
    "x": 180,
    "y": 9600
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "lesThr3_threshold",
    "kind": "numeric_const",
    "label": "lesThr3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr3",
    "kind": "less_than",
    "label": "lesThr3",
    "x": 360,
    "y": 9600
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one_2",
    "kind": "numeric_const",
    "label": "one",
    "x": 540,
    "y": 9600
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "thr",
    "kind": "numeric_const",
    "label": "thr",
    "x": 720,
    "y": 9600
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 900,
    "y": 9600
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1",
    "kind": "boolean_delay",
    "label": "truDel1",
    "x": 0,
    "y": 9720
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel2",
    "kind": "boolean_delay",
    "label": "truDel2",
    "x": 180,
    "y": 9720
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel3",
    "kind": "boolean_delay",
    "label": "truDel3",
    "x": 360,
    "y": 9720
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "two",
    "kind": "numeric_const",
    "label": "two",
    "x": 540,
    "y": 9720
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_3",
    "kind": "numeric_const",
    "label": "zer",
    "x": 720,
    "y": 9720
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "fanOff",
    "kind": "numeric_const",
    "label": "fanOff",
    "x": 900,
    "y": 9720
   },
   {
    "config": {},
    "id": "fanSpe",
    "kind": "numeric_switch",
    "label": "fanSpe",
    "x": 0,
    "y": 9840
   },
   {
    "config": {},
    "id": "isUnoMod",
    "kind": "equal",
    "label": "isUnoMod",
    "x": 180,
    "y": 9840
   },
   {
    "config": {},
    "id": "not1_6",
    "kind": "not",
    "label": "not1",
    "x": 360,
    "y": 9840
   },
   {
    "config": {
     "enable": true,
     "falling_slew_rate": -0.0016666666666666668,
     "raising_slew_rate": 0.0016666666666666668,
     "semantic_contract": "CDL.Reals.LimitSlewRate",
     "td_seconds": 60.0
    },
    "id": "ramLim",
    "kind": "numeric_limit_slew_rate",
    "label": "ramLim",
    "x": 540,
    "y": 9840
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "addPar_4_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar_4",
    "kind": "add",
    "label": "addPar",
    "x": 720,
    "y": 9840
   },
   {
    "config": {
     "value": -6.0
    },
    "id": "addPar1_3_parameter",
    "kind": "numeric_const",
    "label": "addPar1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar1_3",
    "kind": "add",
    "label": "addPar1",
    "x": 900,
    "y": 9840
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "addPar2_3_parameter",
    "kind": "numeric_const",
    "label": "addPar2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar2_3",
    "kind": "add",
    "label": "addPar2",
    "x": 0,
    "y": 9960
   },
   {
    "config": {},
    "id": "cooFan",
    "kind": "numeric_switch",
    "label": "cooFan",
    "x": 180,
    "y": 9960
   },
   {
    "config": {},
    "id": "cooFanSpe1_delta_f",
    "kind": "subtract",
    "label": "cooFanSpe1 \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe1_delta_x",
    "kind": "subtract",
    "label": "cooFanSpe1 \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe1_slope",
    "kind": "divide",
    "label": "cooFanSpe1 slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe1_slope_x2",
    "kind": "multiply",
    "label": "cooFanSpe1 slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe1_intercept",
    "kind": "subtract",
    "label": "cooFanSpe1 intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe1_scaled",
    "kind": "multiply",
    "label": "cooFanSpe1 b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe1_result",
    "kind": "add",
    "label": "cooFanSpe1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe1_lower_limit",
    "kind": "maximum",
    "label": "cooFanSpe1 lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe1_upper_limit",
    "kind": "minimum",
    "label": "cooFanSpe1 upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe2_delta_f",
    "kind": "subtract",
    "label": "cooFanSpe2 \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe2_delta_x",
    "kind": "subtract",
    "label": "cooFanSpe2 \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe2_slope",
    "kind": "divide",
    "label": "cooFanSpe2 slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe2_slope_x2",
    "kind": "multiply",
    "label": "cooFanSpe2 slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe2_intercept",
    "kind": "subtract",
    "label": "cooFanSpe2 intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe2_scaled",
    "kind": "multiply",
    "label": "cooFanSpe2 b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe2_result",
    "kind": "add",
    "label": "cooFanSpe2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe2_lower_limit",
    "kind": "maximum",
    "label": "cooFanSpe2 lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooFanSpe2_upper_limit",
    "kind": "minimum",
    "label": "cooFanSpe2 upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "endPoiOne",
    "kind": "minimum",
    "label": "endPoiOne",
    "x": 720,
    "y": 9960
   },
   {
    "config": {},
    "id": "endPoiTwo",
    "kind": "minimum",
    "label": "endPoiTwo",
    "x": 900,
    "y": 9960
   },
   {
    "config": {},
    "id": "heaFanSpe_delta_f",
    "kind": "subtract",
    "label": "heaFanSpe \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaFanSpe_delta_x",
    "kind": "subtract",
    "label": "heaFanSpe \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaFanSpe_slope",
    "kind": "divide",
    "label": "heaFanSpe slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaFanSpe_slope_x2",
    "kind": "multiply",
    "label": "heaFanSpe slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaFanSpe_intercept",
    "kind": "subtract",
    "label": "heaFanSpe intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaFanSpe_scaled",
    "kind": "multiply",
    "label": "heaFanSpe b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaFanSpe_result",
    "kind": "add",
    "label": "heaFanSpe",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaFanSpe_lower_limit",
    "kind": "maximum",
    "label": "heaFanSpe lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaFanSpe_upper_limit",
    "kind": "minimum",
    "label": "heaFanSpe upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "les_2",
    "kind": "less_than",
    "label": "les",
    "x": 180,
    "y": 10080
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "maxCooFanSpe",
    "kind": "numeric_const",
    "label": "maxCooFanSpe",
    "x": 360,
    "y": 10080
   },
   {
    "config": {
     "value": 290.15
    },
    "id": "maxDewPoi",
    "kind": "numeric_const",
    "label": "maxDewPoi",
    "x": 540,
    "y": 10080
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "maxHeaFanSpe",
    "kind": "numeric_const",
    "label": "maxHeaFanSpe",
    "x": 720,
    "y": 10080
   },
   {
    "config": {},
    "id": "medFanSpe_delta_f",
    "kind": "subtract",
    "label": "medFanSpe \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "medFanSpe_delta_x",
    "kind": "subtract",
    "label": "medFanSpe \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "medFanSpe_slope",
    "kind": "divide",
    "label": "medFanSpe slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "medFanSpe_slope_x2",
    "kind": "multiply",
    "label": "medFanSpe slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "medFanSpe_intercept",
    "kind": "subtract",
    "label": "medFanSpe intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "medFanSpe_scaled",
    "kind": "multiply",
    "label": "medFanSpe b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "medFanSpe_result",
    "kind": "add",
    "label": "medFanSpe",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "medFanSpe_lower_limit",
    "kind": "maximum",
    "label": "medFanSpe lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "medFanSpe_upper_limit",
    "kind": "minimum",
    "label": "medFanSpe upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "minFanSpe",
    "kind": "numeric_const",
    "label": "minFanSpe",
    "x": 0,
    "y": 10200
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one_3",
    "kind": "numeric_const",
    "label": "one",
    "x": 180,
    "y": 10200
   },
   {
    "config": {},
    "id": "spe",
    "kind": "maximum",
    "label": "spe",
    "x": 360,
    "y": 10200
   },
   {
    "config": {
     "value": 0.75
    },
    "id": "speFouPoi",
    "kind": "numeric_const",
    "label": "speFouPoi",
    "x": 540,
    "y": 10200
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "speOnePoi",
    "kind": "numeric_const",
    "label": "speOnePoi",
    "x": 720,
    "y": 10200
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "speThrPoi",
    "kind": "numeric_const",
    "label": "speThrPoi",
    "x": 900,
    "y": 10200
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "speTwoPoi",
    "kind": "numeric_const",
    "label": "speTwoPoi",
    "x": 0,
    "y": 10320
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "addPar3_2_parameter",
    "kind": "numeric_const",
    "label": "addPar3 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar3_2",
    "kind": "add",
    "label": "addPar3",
    "x": 180,
    "y": 10320
   },
   {
    "config": {},
    "id": "aveZonSet",
    "kind": "average",
    "label": "aveZonSet",
    "x": 360,
    "y": 10320
   },
   {
    "config": {},
    "id": "cooSet",
    "kind": "maximum",
    "label": "cooSet",
    "x": 540,
    "y": 10320
   },
   {
    "config": {},
    "id": "cooSupTem_delta_f",
    "kind": "subtract",
    "label": "cooSupTem \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem_delta_x",
    "kind": "subtract",
    "label": "cooSupTem \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem_slope",
    "kind": "divide",
    "label": "cooSupTem slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem_slope_x2",
    "kind": "multiply",
    "label": "cooSupTem slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem_intercept",
    "kind": "subtract",
    "label": "cooSupTem intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem_scaled",
    "kind": "multiply",
    "label": "cooSupTem b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem_result",
    "kind": "add",
    "label": "cooSupTem",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem_lower_limit",
    "kind": "maximum",
    "label": "cooSupTem lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem_upper_limit",
    "kind": "minimum",
    "label": "cooSupTem upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem1_delta_f",
    "kind": "subtract",
    "label": "cooSupTem1 \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem1_delta_x",
    "kind": "subtract",
    "label": "cooSupTem1 \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem1_slope",
    "kind": "divide",
    "label": "cooSupTem1 slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem1_slope_x2",
    "kind": "multiply",
    "label": "cooSupTem1 slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem1_intercept",
    "kind": "subtract",
    "label": "cooSupTem1 intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem1_scaled",
    "kind": "multiply",
    "label": "cooSupTem1 b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem1_result",
    "kind": "add",
    "label": "cooSupTem1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem1_lower_limit",
    "kind": "maximum",
    "label": "cooSupTem1 lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooSupTem1_upper_limit",
    "kind": "minimum",
    "label": "cooSupTem1 upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaEcoSet",
    "kind": "add",
    "label": "heaEcoSet",
    "x": 0,
    "y": 10440
   },
   {
    "config": {},
    "id": "heaSupTemDif_2_delta_f",
    "kind": "subtract",
    "label": "heaSupTemDif \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaSupTemDif_2_delta_x",
    "kind": "subtract",
    "label": "heaSupTemDif \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaSupTemDif_2_slope",
    "kind": "divide",
    "label": "heaSupTemDif slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaSupTemDif_2_slope_x2",
    "kind": "multiply",
    "label": "heaSupTemDif slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaSupTemDif_2_intercept",
    "kind": "subtract",
    "label": "heaSupTemDif intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaSupTemDif_2_scaled",
    "kind": "multiply",
    "label": "heaSupTemDif b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaSupTemDif_2_result",
    "kind": "add",
    "label": "heaSupTemDif",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaSupTemDif_2_lower_limit",
    "kind": "maximum",
    "label": "heaSupTemDif lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaSupTemDif_2_upper_limit",
    "kind": "minimum",
    "label": "heaSupTemDif upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 294.15
    },
    "id": "lim_minimum",
    "kind": "numeric_const",
    "label": "lim minimum",
    "x": 360,
    "y": 10440
   },
   {
    "config": {
     "value": 297.15
    },
    "id": "lim_maximum",
    "kind": "numeric_const",
    "label": "lim maximum",
    "x": 540,
    "y": 10440
   },
   {
    "config": {},
    "id": "lim_clamp",
    "kind": "maximum",
    "label": "lim clamp",
    "x": 720,
    "y": 10440
   },
   {
    "config": {},
    "id": "lim_clamp_2",
    "kind": "minimum",
    "label": "lim clamp",
    "x": 900,
    "y": 10440
   },
   {
    "config": {
     "value": 303.15
    },
    "id": "maxSupTem",
    "kind": "numeric_const",
    "label": "maxSupTem",
    "x": 0,
    "y": 10560
   },
   {
    "config": {},
    "id": "sub_2",
    "kind": "subtract",
    "label": "sub",
    "x": 180,
    "y": 10560
   },
   {
    "config": {
     "value": 291.15
    },
    "id": "supCooTem",
    "kind": "numeric_const",
    "label": "supCooTem",
    "x": 360,
    "y": 10560
   },
   {
    "config": {
     "value": 0.75
    },
    "id": "temFouPoi",
    "kind": "numeric_const",
    "label": "temFouPoi",
    "x": 540,
    "y": 10560
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "temOnePoi",
    "kind": "numeric_const",
    "label": "temOnePoi",
    "x": 720,
    "y": 10560
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "temThrPoi",
    "kind": "numeric_const",
    "label": "temThrPoi",
    "x": 900,
    "y": 10560
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "temTwoPoi",
    "kind": "numeric_const",
    "label": "temTwoPoi",
    "x": 0,
    "y": 10680
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_4",
    "kind": "numeric_const",
    "label": "zer",
    "x": 180,
    "y": 10680
   },
   {
    "config": {
     "value": 7.0
    },
    "id": "unoMod",
    "kind": "numeric_const",
    "label": "unoMod",
    "x": 360,
    "y": 10680
   },
   {
    "config": {},
    "id": "switch_2",
    "kind": "not",
    "label": "switch",
    "x": 540,
    "y": 10680
   },
   {
    "config": {},
    "id": "addInt_2",
    "kind": "add",
    "label": "addInt",
    "x": 720,
    "y": 10680
   },
   {
    "config": {},
    "id": "addInt1_2",
    "kind": "add",
    "label": "addInt1",
    "x": 900,
    "y": 10680
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "booToIntCoo_true",
    "kind": "numeric_const",
    "label": "booToIntCoo true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToIntCoo_false",
    "kind": "numeric_const",
    "label": "booToIntCoo false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToIntCoo",
    "kind": "numeric_switch",
    "label": "booToIntCoo",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "booToIntDea_true",
    "kind": "numeric_const",
    "label": "booToIntDea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToIntDea_false",
    "kind": "numeric_const",
    "label": "booToIntDea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToIntDea",
    "kind": "numeric_switch",
    "label": "booToIntDea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToIntHea_true",
    "kind": "numeric_const",
    "label": "booToIntHea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToIntHea_false",
    "kind": "numeric_const",
    "label": "booToIntHea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToIntHea",
    "kind": "numeric_switch",
    "label": "booToIntHea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.01,
     "u_low": -0.01
    },
    "id": "hysU",
    "kind": "hysteresis",
    "label": "hysU",
    "x": 540,
    "y": 10800
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.05,
     "u_low": 0.01
    },
    "id": "hysUCoo",
    "kind": "hysteresis",
    "label": "hysUCoo",
    "x": 720,
    "y": 10800
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.05,
     "u_low": 0.01
    },
    "id": "hysUHea",
    "kind": "hysteresis",
    "label": "hysUHea",
    "x": 900,
    "y": 10800
   },
   {
    "config": {},
    "id": "isCoo",
    "kind": "and",
    "label": "isCoo",
    "x": 0,
    "y": 10920
   },
   {
    "config": {},
    "id": "isDea_or",
    "kind": "or",
    "label": "isDea or",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "isDea_not",
    "kind": "not",
    "label": "isDea",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "isHea",
    "kind": "and",
    "label": "isHea",
    "x": 360,
    "y": 10920
   },
   {
    "config": {},
    "id": "notHea",
    "kind": "not",
    "label": "notHea",
    "x": 540,
    "y": 10920
   },
   {
    "config": {},
    "id": "uHeaMinUCoo",
    "kind": "subtract",
    "label": "uHeaMinUCoo",
    "x": 720,
    "y": 10920
   }
  ],
  "links": [
   {
    "source": "minVOutSetCurFanSpePos_delta_f",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_slope",
    "target_slot": "a"
   },
   {
    "source": "minVOutSetCurFanSpePos_delta_x",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_slope",
    "target_slot": "b"
   },
   {
    "source": "minVOutSetCurFanSpePos_slope",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "minVOutSetCurFanSpePos_slope",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_scaled",
    "target_slot": "a"
   },
   {
    "source": "minVOutSetCurFanSpePos_slope_x2",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_intercept",
    "target_slot": "b"
   },
   {
    "source": "minVOutSetCurFanSpePos_intercept",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_result",
    "target_slot": "a"
   },
   {
    "source": "minVOutSetCurFanSpePos_scaled",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_result",
    "target_slot": "b"
   },
   {
    "source": "minVOutSetCurFanSpePos_lower_limit",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "minVOutSetCurFanSpePos_upper_limit",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_scaled",
    "target_slot": "b"
   },
   {
    "source": "noZerMin_threshold",
    "source_slot": "out",
    "target": "noZerMin",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutDes_curSpe_delta_f",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_slope",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutDes_curSpe_delta_x",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_slope",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutDes_curSpe_slope",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutDes_curSpe_slope",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_scaled",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutDes_curSpe_slope_x2",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_intercept",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutDes_curSpe_intercept",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_result",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutDes_curSpe_scaled",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_result",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutDes_curSpe_lower_limit",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutDes_curSpe_upper_limit",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_scaled",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutMin_curSpe_delta_f",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_slope",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutMin_curSpe_delta_x",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_slope",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutMin_curSpe_slope",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutMin_curSpe_slope",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_scaled",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutMin_curSpe_slope_x2",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_intercept",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutMin_curSpe_intercept",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_result",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutMin_curSpe_scaled",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_result",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutMin_curSpe_lower_limit",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutMin_curSpe_upper_limit",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_scaled",
    "target_slot": "b"
   },
   {
    "source": "addPar_parameter",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "b"
   },
   {
    "source": "addPar1_parameter",
    "source_slot": "out",
    "target": "addPar1",
    "target_slot": "b"
   },
   {
    "source": "addPar2_parameter",
    "source_slot": "out",
    "target": "addPar2",
    "target_slot": "b"
   },
   {
    "source": "booToRea_true",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_false",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_false"
   },
   {
    "source": "HeaCoi_delta_f",
    "source_slot": "out",
    "target": "HeaCoi_slope",
    "target_slot": "a"
   },
   {
    "source": "HeaCoi_delta_x",
    "source_slot": "out",
    "target": "HeaCoi_slope",
    "target_slot": "b"
   },
   {
    "source": "HeaCoi_slope",
    "source_slot": "out",
    "target": "HeaCoi_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "HeaCoi_slope",
    "source_slot": "out",
    "target": "HeaCoi_scaled",
    "target_slot": "a"
   },
   {
    "source": "HeaCoi_slope_x2",
    "source_slot": "out",
    "target": "HeaCoi_intercept",
    "target_slot": "b"
   },
   {
    "source": "HeaCoi_intercept",
    "source_slot": "out",
    "target": "HeaCoi_result",
    "target_slot": "a"
   },
   {
    "source": "HeaCoi_scaled",
    "source_slot": "out",
    "target": "HeaCoi_result",
    "target_slot": "b"
   },
   {
    "source": "HeaCoi_lower_limit",
    "source_slot": "out",
    "target": "HeaCoi_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "HeaCoi_upper_limit",
    "source_slot": "out",
    "target": "HeaCoi_scaled",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_delta_f",
    "source_slot": "out",
    "target": "outDamPos_slope",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_delta_x",
    "source_slot": "out",
    "target": "outDamPos_slope",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_slope",
    "source_slot": "out",
    "target": "outDamPos_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_slope",
    "source_slot": "out",
    "target": "outDamPos_scaled",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_slope_x2",
    "source_slot": "out",
    "target": "outDamPos_intercept",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_intercept",
    "source_slot": "out",
    "target": "outDamPos_result",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_scaled",
    "source_slot": "out",
    "target": "outDamPos_result",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_lower_limit",
    "source_slot": "out",
    "target": "outDamPos_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "outDamPos_upper_limit",
    "source_slot": "out",
    "target": "outDamPos_scaled",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_delta_f",
    "source_slot": "out",
    "target": "retDamPos_slope",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_delta_x",
    "source_slot": "out",
    "target": "retDamPos_slope",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_slope",
    "source_slot": "out",
    "target": "retDamPos_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_slope",
    "source_slot": "out",
    "target": "retDamPos_scaled",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_slope_x2",
    "source_slot": "out",
    "target": "retDamPos_intercept",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_intercept",
    "source_slot": "out",
    "target": "retDamPos_result",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_scaled",
    "source_slot": "out",
    "target": "retDamPos_result",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_lower_limit",
    "source_slot": "out",
    "target": "retDamPos_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "retDamPos_upper_limit",
    "source_slot": "out",
    "target": "retDamPos_scaled",
    "target_slot": "b"
   },
   {
    "source": "greThr_threshold",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "b"
   },
   {
    "source": "heaCoiCon1_reset_false",
    "source_slot": "out",
    "target": "heaCoiCon1",
    "target_slot": "trigger"
   },
   {
    "source": "heaCoiMod_reset_false",
    "source_slot": "out",
    "target": "heaCoiMod",
    "target_slot": "trigger"
   },
   {
    "source": "lesThr_threshold",
    "source_slot": "out",
    "target": "lesThr",
    "target_slot": "b"
   },
   {
    "source": "lesThr1_threshold",
    "source_slot": "out",
    "target": "lesThr1",
    "target_slot": "b"
   },
   {
    "source": "lesThr2_threshold",
    "source_slot": "out",
    "target": "lesThr2",
    "target_slot": "b"
   },
   {
    "source": "freProMod_threshold",
    "source_slot": "out",
    "target": "freProMod",
    "target_slot": "b"
   },
   {
    "source": "addPar_2_parameter",
    "source_slot": "out",
    "target": "addPar_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea_2_true",
    "source_slot": "out",
    "target": "booToRea_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_2_false",
    "source_slot": "out",
    "target": "booToRea_2",
    "target_slot": "when_false"
   },
   {
    "source": "gai_parameter",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "b"
   },
   {
    "source": "lin_delta_f",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_delta_x",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_slope_x2",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_intercept",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "a"
   },
   {
    "source": "lin_scaled",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "b"
   },
   {
    "source": "lin_lower_limit",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_upper_limit",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "b"
   },
   {
    "source": "zonOccMin4_delta_f",
    "source_slot": "out",
    "target": "zonOccMin4_slope",
    "target_slot": "a"
   },
   {
    "source": "zonOccMin4_delta_x",
    "source_slot": "out",
    "target": "zonOccMin4_slope",
    "target_slot": "b"
   },
   {
    "source": "zonOccMin4_slope",
    "source_slot": "out",
    "target": "zonOccMin4_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "zonOccMin4_slope",
    "source_slot": "out",
    "target": "zonOccMin4_scaled",
    "target_slot": "a"
   },
   {
    "source": "zonOccMin4_slope_x2",
    "source_slot": "out",
    "target": "zonOccMin4_intercept",
    "target_slot": "b"
   },
   {
    "source": "zonOccMin4_intercept",
    "source_slot": "out",
    "target": "zonOccMin4_result",
    "target_slot": "a"
   },
   {
    "source": "zonOccMin4_scaled",
    "source_slot": "out",
    "target": "zonOccMin4_result",
    "target_slot": "b"
   },
   {
    "source": "zonOccMin4_lower_limit",
    "source_slot": "out",
    "target": "zonOccMin4_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "zonOccMin4_upper_limit",
    "source_slot": "out",
    "target": "zonOccMin4_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToInt_true",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt_false",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "when_false"
   },
   {
    "source": "colZon_true",
    "source_slot": "out",
    "target": "colZon",
    "target_slot": "when_true"
   },
   {
    "source": "colZon_false",
    "source_slot": "out",
    "target": "colZon",
    "target_slot": "when_false"
   },
   {
    "source": "hotZon_true",
    "source_slot": "out",
    "target": "hotZon",
    "target_slot": "when_true"
   },
   {
    "source": "hotZon_false",
    "source_slot": "out",
    "target": "hotZon",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt3_true",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt3_false",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea_3_true",
    "source_slot": "out",
    "target": "booToRea_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_3_false",
    "source_slot": "out",
    "target": "booToRea_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_true",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_false",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea3_true",
    "source_slot": "out",
    "target": "booToRea3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea3_false",
    "source_slot": "out",
    "target": "booToRea3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea4_true",
    "source_slot": "out",
    "target": "booToRea4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea4_false",
    "source_slot": "out",
    "target": "booToRea4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea6_true",
    "source_slot": "out",
    "target": "booToRea6",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea6_false",
    "source_slot": "out",
    "target": "booToRea6",
    "target_slot": "when_false"
   },
   {
    "source": "intGreThr_threshold",
    "source_slot": "out",
    "target": "intGreThr",
    "target_slot": "b"
   },
   {
    "source": "intGreThr1_threshold",
    "source_slot": "out",
    "target": "intGreThr1",
    "target_slot": "b"
   },
   {
    "source": "intGreThr2_threshold",
    "source_slot": "out",
    "target": "intGreThr2",
    "target_slot": "b"
   },
   {
    "source": "notOcc_2_threshold",
    "source_slot": "out",
    "target": "notOcc_2",
    "target_slot": "b"
   },
   {
    "source": "addPar_3_parameter",
    "source_slot": "out",
    "target": "addPar_3",
    "target_slot": "b"
   },
   {
    "source": "addPar1_2_parameter",
    "source_slot": "out",
    "target": "addPar1_2",
    "target_slot": "b"
   },
   {
    "source": "addPar2_2_parameter",
    "source_slot": "out",
    "target": "addPar2_2",
    "target_slot": "b"
   },
   {
    "source": "addPar3_parameter",
    "source_slot": "out",
    "target": "addPar3",
    "target_slot": "b"
   },
   {
    "source": "addPar4_parameter",
    "source_slot": "out",
    "target": "addPar4",
    "target_slot": "b"
   },
   {
    "source": "addPar5_parameter",
    "source_slot": "out",
    "target": "addPar5",
    "target_slot": "b"
   },
   {
    "source": "addPar6_parameter",
    "source_slot": "out",
    "target": "addPar6",
    "target_slot": "b"
   },
   {
    "source": "booToRea_4_true",
    "source_slot": "out",
    "target": "booToRea_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_4_false",
    "source_slot": "out",
    "target": "booToRea_4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_2_true",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_2_false",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea2_true",
    "source_slot": "out",
    "target": "booToRea2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea2_false",
    "source_slot": "out",
    "target": "booToRea2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea3_2_true",
    "source_slot": "out",
    "target": "booToRea3_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea3_2_false",
    "source_slot": "out",
    "target": "booToRea3_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea4_2_true",
    "source_slot": "out",
    "target": "booToRea4_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea4_2_false",
    "source_slot": "out",
    "target": "booToRea4_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea5_true",
    "source_slot": "out",
    "target": "booToRea5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea5_false",
    "source_slot": "out",
    "target": "booToRea5",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea6_2_true",
    "source_slot": "out",
    "target": "booToRea6_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea6_2_false",
    "source_slot": "out",
    "target": "booToRea6_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea7_true",
    "source_slot": "out",
    "target": "booToRea7",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea7_false",
    "source_slot": "out",
    "target": "booToRea7",
    "target_slot": "when_false"
   },
   {
    "source": "cooSetInc_parameter",
    "source_slot": "out",
    "target": "cooSetInc",
    "target_slot": "b"
   },
   {
    "source": "heaSetDec_parameter",
    "source_slot": "out",
    "target": "heaSetDec",
    "target_slot": "b"
   },
   {
    "source": "intGreThr_2_threshold",
    "source_slot": "out",
    "target": "intGreThr_2",
    "target_slot": "b"
   },
   {
    "source": "intGreThr1_2_threshold",
    "source_slot": "out",
    "target": "intGreThr1_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea_5_true",
    "source_slot": "out",
    "target": "booToRea_5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_5_false",
    "source_slot": "out",
    "target": "booToRea_5",
    "target_slot": "when_false"
   },
   {
    "source": "greThr_2_threshold",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "b"
   },
   {
    "source": "greThr1_threshold",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "b"
   },
   {
    "source": "greThr2_threshold",
    "source_slot": "out",
    "target": "greThr2",
    "target_slot": "b"
   },
   {
    "source": "greThr3_threshold",
    "source_slot": "out",
    "target": "greThr3",
    "target_slot": "b"
   },
   {
    "source": "greThr4_threshold",
    "source_slot": "out",
    "target": "greThr4",
    "target_slot": "b"
   },
   {
    "source": "greThr5_threshold",
    "source_slot": "out",
    "target": "greThr5",
    "target_slot": "b"
   },
   {
    "source": "lesThr_2_threshold",
    "source_slot": "out",
    "target": "lesThr_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr1_2_threshold",
    "source_slot": "out",
    "target": "lesThr1_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr2_2_threshold",
    "source_slot": "out",
    "target": "lesThr2_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr3_threshold",
    "source_slot": "out",
    "target": "lesThr3",
    "target_slot": "b"
   },
   {
    "source": "addPar_4_parameter",
    "source_slot": "out",
    "target": "addPar_4",
    "target_slot": "b"
   },
   {
    "source": "addPar1_3_parameter",
    "source_slot": "out",
    "target": "addPar1_3",
    "target_slot": "b"
   },
   {
    "source": "addPar2_3_parameter",
    "source_slot": "out",
    "target": "addPar2_3",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe1_delta_f",
    "source_slot": "out",
    "target": "cooFanSpe1_slope",
    "target_slot": "a"
   },
   {
    "source": "cooFanSpe1_delta_x",
    "source_slot": "out",
    "target": "cooFanSpe1_slope",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe1_slope",
    "source_slot": "out",
    "target": "cooFanSpe1_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "cooFanSpe1_slope",
    "source_slot": "out",
    "target": "cooFanSpe1_scaled",
    "target_slot": "a"
   },
   {
    "source": "cooFanSpe1_slope_x2",
    "source_slot": "out",
    "target": "cooFanSpe1_intercept",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe1_intercept",
    "source_slot": "out",
    "target": "cooFanSpe1_result",
    "target_slot": "a"
   },
   {
    "source": "cooFanSpe1_scaled",
    "source_slot": "out",
    "target": "cooFanSpe1_result",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe1_lower_limit",
    "source_slot": "out",
    "target": "cooFanSpe1_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe1_upper_limit",
    "source_slot": "out",
    "target": "cooFanSpe1_scaled",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe2_delta_f",
    "source_slot": "out",
    "target": "cooFanSpe2_slope",
    "target_slot": "a"
   },
   {
    "source": "cooFanSpe2_delta_x",
    "source_slot": "out",
    "target": "cooFanSpe2_slope",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe2_slope",
    "source_slot": "out",
    "target": "cooFanSpe2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "cooFanSpe2_slope",
    "source_slot": "out",
    "target": "cooFanSpe2_scaled",
    "target_slot": "a"
   },
   {
    "source": "cooFanSpe2_slope_x2",
    "source_slot": "out",
    "target": "cooFanSpe2_intercept",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe2_intercept",
    "source_slot": "out",
    "target": "cooFanSpe2_result",
    "target_slot": "a"
   },
   {
    "source": "cooFanSpe2_scaled",
    "source_slot": "out",
    "target": "cooFanSpe2_result",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe2_lower_limit",
    "source_slot": "out",
    "target": "cooFanSpe2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe2_upper_limit",
    "source_slot": "out",
    "target": "cooFanSpe2_scaled",
    "target_slot": "b"
   },
   {
    "source": "heaFanSpe_delta_f",
    "source_slot": "out",
    "target": "heaFanSpe_slope",
    "target_slot": "a"
   },
   {
    "source": "heaFanSpe_delta_x",
    "source_slot": "out",
    "target": "heaFanSpe_slope",
    "target_slot": "b"
   },
   {
    "source": "heaFanSpe_slope",
    "source_slot": "out",
    "target": "heaFanSpe_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "heaFanSpe_slope",
    "source_slot": "out",
    "target": "heaFanSpe_scaled",
    "target_slot": "a"
   },
   {
    "source": "heaFanSpe_slope_x2",
    "source_slot": "out",
    "target": "heaFanSpe_intercept",
    "target_slot": "b"
   },
   {
    "source": "heaFanSpe_intercept",
    "source_slot": "out",
    "target": "heaFanSpe_result",
    "target_slot": "a"
   },
   {
    "source": "heaFanSpe_scaled",
    "source_slot": "out",
    "target": "heaFanSpe_result",
    "target_slot": "b"
   },
   {
    "source": "heaFanSpe_lower_limit",
    "source_slot": "out",
    "target": "heaFanSpe_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "heaFanSpe_upper_limit",
    "source_slot": "out",
    "target": "heaFanSpe_scaled",
    "target_slot": "b"
   },
   {
    "source": "medFanSpe_delta_f",
    "source_slot": "out",
    "target": "medFanSpe_slope",
    "target_slot": "a"
   },
   {
    "source": "medFanSpe_delta_x",
    "source_slot": "out",
    "target": "medFanSpe_slope",
    "target_slot": "b"
   },
   {
    "source": "medFanSpe_slope",
    "source_slot": "out",
    "target": "medFanSpe_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "medFanSpe_slope",
    "source_slot": "out",
    "target": "medFanSpe_scaled",
    "target_slot": "a"
   },
   {
    "source": "medFanSpe_slope_x2",
    "source_slot": "out",
    "target": "medFanSpe_intercept",
    "target_slot": "b"
   },
   {
    "source": "medFanSpe_intercept",
    "source_slot": "out",
    "target": "medFanSpe_result",
    "target_slot": "a"
   },
   {
    "source": "medFanSpe_scaled",
    "source_slot": "out",
    "target": "medFanSpe_result",
    "target_slot": "b"
   },
   {
    "source": "medFanSpe_lower_limit",
    "source_slot": "out",
    "target": "medFanSpe_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "medFanSpe_upper_limit",
    "source_slot": "out",
    "target": "medFanSpe_scaled",
    "target_slot": "b"
   },
   {
    "source": "addPar3_2_parameter",
    "source_slot": "out",
    "target": "addPar3_2",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem_delta_f",
    "source_slot": "out",
    "target": "cooSupTem_slope",
    "target_slot": "a"
   },
   {
    "source": "cooSupTem_delta_x",
    "source_slot": "out",
    "target": "cooSupTem_slope",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem_slope",
    "source_slot": "out",
    "target": "cooSupTem_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "cooSupTem_slope",
    "source_slot": "out",
    "target": "cooSupTem_scaled",
    "target_slot": "a"
   },
   {
    "source": "cooSupTem_slope_x2",
    "source_slot": "out",
    "target": "cooSupTem_intercept",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem_intercept",
    "source_slot": "out",
    "target": "cooSupTem_result",
    "target_slot": "a"
   },
   {
    "source": "cooSupTem_scaled",
    "source_slot": "out",
    "target": "cooSupTem_result",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem_lower_limit",
    "source_slot": "out",
    "target": "cooSupTem_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem_upper_limit",
    "source_slot": "out",
    "target": "cooSupTem_scaled",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem1_delta_f",
    "source_slot": "out",
    "target": "cooSupTem1_slope",
    "target_slot": "a"
   },
   {
    "source": "cooSupTem1_delta_x",
    "source_slot": "out",
    "target": "cooSupTem1_slope",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem1_slope",
    "source_slot": "out",
    "target": "cooSupTem1_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "cooSupTem1_slope",
    "source_slot": "out",
    "target": "cooSupTem1_scaled",
    "target_slot": "a"
   },
   {
    "source": "cooSupTem1_slope_x2",
    "source_slot": "out",
    "target": "cooSupTem1_intercept",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem1_intercept",
    "source_slot": "out",
    "target": "cooSupTem1_result",
    "target_slot": "a"
   },
   {
    "source": "cooSupTem1_scaled",
    "source_slot": "out",
    "target": "cooSupTem1_result",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem1_lower_limit",
    "source_slot": "out",
    "target": "cooSupTem1_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem1_upper_limit",
    "source_slot": "out",
    "target": "cooSupTem1_scaled",
    "target_slot": "b"
   },
   {
    "source": "heaSupTemDif_2_delta_f",
    "source_slot": "out",
    "target": "heaSupTemDif_2_slope",
    "target_slot": "a"
   },
   {
    "source": "heaSupTemDif_2_delta_x",
    "source_slot": "out",
    "target": "heaSupTemDif_2_slope",
    "target_slot": "b"
   },
   {
    "source": "heaSupTemDif_2_slope",
    "source_slot": "out",
    "target": "heaSupTemDif_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "heaSupTemDif_2_slope",
    "source_slot": "out",
    "target": "heaSupTemDif_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "heaSupTemDif_2_slope_x2",
    "source_slot": "out",
    "target": "heaSupTemDif_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "heaSupTemDif_2_intercept",
    "source_slot": "out",
    "target": "heaSupTemDif_2_result",
    "target_slot": "a"
   },
   {
    "source": "heaSupTemDif_2_scaled",
    "source_slot": "out",
    "target": "heaSupTemDif_2_result",
    "target_slot": "b"
   },
   {
    "source": "heaSupTemDif_2_lower_limit",
    "source_slot": "out",
    "target": "heaSupTemDif_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "heaSupTemDif_2_upper_limit",
    "source_slot": "out",
    "target": "heaSupTemDif_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToIntCoo_true",
    "source_slot": "out",
    "target": "booToIntCoo",
    "target_slot": "when_true"
   },
   {
    "source": "booToIntCoo_false",
    "source_slot": "out",
    "target": "booToIntCoo",
    "target_slot": "when_false"
   },
   {
    "source": "booToIntDea_true",
    "source_slot": "out",
    "target": "booToIntDea",
    "target_slot": "when_true"
   },
   {
    "source": "booToIntDea_false",
    "source_slot": "out",
    "target": "booToIntDea",
    "target_slot": "when_false"
   },
   {
    "source": "booToIntHea_true",
    "source_slot": "out",
    "target": "booToIntHea",
    "target_slot": "when_true"
   },
   {
    "source": "booToIntHea_false",
    "source_slot": "out",
    "target": "booToIntHea",
    "target_slot": "when_false"
   },
   {
    "source": "isDea_or",
    "source_slot": "out",
    "target": "isDea_not",
    "target_slot": "in"
   },
   {
    "source": "cooDowTim",
    "source_slot": "out",
    "target": "pro_2",
    "target_slot": "a"
   },
   {
    "source": "cooSetAdj",
    "source_slot": "out",
    "target": "swi4_2",
    "target_slot": "when_true"
   },
   {
    "source": "heaSetAdj",
    "source_slot": "out",
    "target": "swi6_2",
    "target_slot": "when_true"
   },
   {
    "source": "ppmCO2",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "addPar_2",
    "target_slot": "a"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "a"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "TAirMix",
    "source_slot": "out",
    "target": "max1",
    "target_slot": "b"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "uTSup",
    "target_slot": "measurement"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "conCoi",
    "target_slot": "measurement"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "heaCoiCon1",
    "target_slot": "measurement"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "lesThr",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "lesThr1",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "lesThr2",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "max1",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "cooSupTemDif",
    "target_slot": "a"
   },
   {
    "source": "TAirSup",
    "source_slot": "out",
    "target": "heaSupTemDif",
    "target_slot": "b"
   },
   {
    "source": "tNexOcc",
    "source_slot": "out",
    "target": "sub5",
    "target_slot": "b"
   },
   {
    "source": "tNexOcc",
    "source_slot": "out",
    "target": "sub6",
    "target_slot": "b"
   },
   {
    "source": "TOccCooSet",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_true"
   },
   {
    "source": "TOccCooSet",
    "source_slot": "out",
    "target": "sub1_3",
    "target_slot": "b"
   },
   {
    "source": "TOccHeaSet",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "TOccHeaSet",
    "source_slot": "out",
    "target": "sub",
    "target_slot": "a"
   },
   {
    "source": "TOut",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "a"
   },
   {
    "source": "TOut",
    "source_slot": "out",
    "target": "medFanSpe_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "TUnoCooSet",
    "source_slot": "out",
    "target": "les",
    "target_slot": "b"
   },
   {
    "source": "TUnoCooSet",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_false"
   },
   {
    "source": "TUnoCooSet",
    "source_slot": "out",
    "target": "swi9_2",
    "target_slot": "when_false"
   },
   {
    "source": "TUnoCooSet",
    "source_slot": "out",
    "target": "sub4_2",
    "target_slot": "a"
   },
   {
    "source": "TUnoCooSet",
    "source_slot": "out",
    "target": "sub5_2",
    "target_slot": "b"
   },
   {
    "source": "TUnoHeaSet",
    "source_slot": "out",
    "target": "gre",
    "target_slot": "b"
   },
   {
    "source": "TUnoHeaSet",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "TUnoHeaSet",
    "source_slot": "out",
    "target": "swi8_2",
    "target_slot": "when_false"
   },
   {
    "source": "TUnoHeaSet",
    "source_slot": "out",
    "target": "sub2_2",
    "target_slot": "a"
   },
   {
    "source": "TUnoHeaSet",
    "source_slot": "out",
    "target": "sub3_2",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "cooPI",
    "target_slot": "measurement"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "heaPI",
    "target_slot": "measurement"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub1_2",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub1_3",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub2_2",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub3_2",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub4_2",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub5_2",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "addPar1_3",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "addPar2_3",
    "target_slot": "a"
   },
   {
    "source": "u1Occ",
    "source_slot": "out",
    "target": "or8",
    "target_slot": "b"
   },
   {
    "source": "u1Occ",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "selector"
   },
   {
    "source": "u1Occ",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "selector"
   },
   {
    "source": "u1Occ",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "selector"
   },
   {
    "source": "u1SofSwiRes",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "clear"
   },
   {
    "source": "uCooCoi_actual",
    "source_slot": "out",
    "target": "greThr2",
    "target_slot": "a"
   },
   {
    "source": "uCooCoi_actual",
    "source_slot": "out",
    "target": "lesThr_2",
    "target_slot": "a"
   },
   {
    "source": "uCooCoi_actual",
    "source_slot": "out",
    "target": "lesThr1_2",
    "target_slot": "a"
   },
   {
    "source": "uCooDemLimLev",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "a"
   },
   {
    "source": "uCooDemLimLev",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "a"
   },
   {
    "source": "uCooDemLimLev",
    "source_slot": "out",
    "target": "intEqu5",
    "target_slot": "a"
   },
   {
    "source": "uCooDemLimLev",
    "source_slot": "out",
    "target": "intGreThr_2",
    "target_slot": "a"
   },
   {
    "source": "uHeaCoi_actual",
    "source_slot": "out",
    "target": "greThr5",
    "target_slot": "a"
   },
   {
    "source": "uHeaCoi_actual",
    "source_slot": "out",
    "target": "lesThr2_2",
    "target_slot": "a"
   },
   {
    "source": "uHeaCoi_actual",
    "source_slot": "out",
    "target": "lesThr3",
    "target_slot": "a"
   },
   {
    "source": "uHeaDemLimLev",
    "source_slot": "out",
    "target": "intEqu6",
    "target_slot": "a"
   },
   {
    "source": "uHeaDemLimLev",
    "source_slot": "out",
    "target": "intEqu7",
    "target_slot": "a"
   },
   {
    "source": "uHeaDemLimLev",
    "source_slot": "out",
    "target": "intEqu8",
    "target_slot": "a"
   },
   {
    "source": "uHeaDemLimLev",
    "source_slot": "out",
    "target": "intGreThr1_2",
    "target_slot": "a"
   },
   {
    "source": "uSupFan_actual",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "uSupFan_actual",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "warUpTim",
    "source_slot": "out",
    "target": "pro1_2",
    "target_slot": "a"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "b"
   },
   {
    "source": "and2",
    "source_slot": "out",
    "target": "not1",
    "target_slot": "in"
   },
   {
    "source": "conInt",
    "source_slot": "out",
    "target": "intLesEqu",
    "target_slot": "b"
   },
   {
    "source": "conInt1",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "b"
   },
   {
    "source": "desVOutSig",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_delta_x",
    "target_slot": "a"
   },
   {
    "source": "desVOutSig",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "desVOutSig",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "enaDis2",
    "target_slot": "when_true"
   },
   {
    "source": "enaDis1",
    "source_slot": "out",
    "target": "maxOutDam",
    "target_slot": "when_false"
   },
   {
    "source": "enaDis2",
    "source_slot": "out",
    "target": "maxOutDam",
    "target_slot": "when_true"
   },
   {
    "source": "enaDis2",
    "source_slot": "out",
    "target": "outDamPos_delta_f",
    "target_slot": "a"
   },
   {
    "source": "enaDis2",
    "source_slot": "out",
    "target": "outDamPos_intercept",
    "target_slot": "a"
   },
   {
    "source": "enaDis2",
    "source_slot": "out",
    "target": "minVen",
    "target_slot": "when_true"
   },
   {
    "source": "intEqu1",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "b"
   },
   {
    "source": "intLesEqu",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "a"
   },
   {
    "source": "minVOutSetCurFanSpePos_result",
    "source_slot": "out",
    "target": "enaDis",
    "target_slot": "when_false"
   },
   {
    "source": "minVOutSig",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_delta_x",
    "target_slot": "b"
   },
   {
    "source": "minVOutSig",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "enaDis",
    "target_slot": "selector"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "enaDis1",
    "target_slot": "selector"
   },
   {
    "source": "noZerMin",
    "source_slot": "out",
    "target": "enaDis2",
    "target_slot": "selector"
   },
   {
    "source": "outDamPhyPosMaxSig",
    "source_slot": "out",
    "target": "enaDis1",
    "target_slot": "when_false"
   },
   {
    "source": "outDamPhyPosMinSig",
    "source_slot": "out",
    "target": "enaDis",
    "target_slot": "when_true"
   },
   {
    "source": "outDamPhyPosMinSig",
    "source_slot": "out",
    "target": "enaDis1",
    "target_slot": "when_true"
   },
   {
    "source": "yDam_VOutDes_curSpe_result",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_delta_f",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutDes_curSpe_result",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_intercept",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutDes_maxSpeSig",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_delta_f",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutDes_maxSpeSig",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_intercept",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutDes_minSpeSig",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_delta_f",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutMin_curSpe_result",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_delta_f",
    "target_slot": "b"
   },
   {
    "source": "yDam_VOutMin_maxSpeSig",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_delta_f",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutMin_maxSpeSig",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_intercept",
    "target_slot": "a"
   },
   {
    "source": "yDam_VOutMin_minSpeSig",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_delta_f",
    "target_slot": "b"
   },
   {
    "source": "yFanMaxSig",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_delta_x",
    "target_slot": "a"
   },
   {
    "source": "yFanMaxSig",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "yFanMaxSig",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "yFanMaxSig",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_delta_x",
    "target_slot": "a"
   },
   {
    "source": "yFanMaxSig",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "yFanMaxSig",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "yFanMinSig",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_delta_x",
    "target_slot": "b"
   },
   {
    "source": "yFanMinSig",
    "source_slot": "out",
    "target": "yDam_VOutDes_curSpe_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "yFanMinSig",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_delta_x",
    "target_slot": "b"
   },
   {
    "source": "yFanMinSig",
    "source_slot": "out",
    "target": "yDam_VOutMin_curSpe_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "enaDis2",
    "target_slot": "when_false"
   },
   {
    "source": "addPar",
    "source_slot": "out",
    "target": "min4",
    "target_slot": "a"
   },
   {
    "source": "addPar",
    "source_slot": "out",
    "target": "swi10",
    "target_slot": "when_true"
   },
   {
    "source": "addPar1",
    "source_slot": "out",
    "target": "min5",
    "target_slot": "a"
   },
   {
    "source": "addPar1",
    "source_slot": "out",
    "target": "swi11",
    "target_slot": "when_true"
   },
   {
    "source": "addPar2",
    "source_slot": "out",
    "target": "min6",
    "target_slot": "a"
   },
   {
    "source": "addPar2",
    "source_slot": "out",
    "target": "swi12",
    "target_slot": "when_true"
   },
   {
    "source": "and10",
    "source_slot": "out",
    "target": "swi11",
    "target_slot": "selector"
   },
   {
    "source": "and11",
    "source_slot": "out",
    "target": "not2",
    "target_slot": "in"
   },
   {
    "source": "and15",
    "source_slot": "out",
    "target": "swi15",
    "target_slot": "selector"
   },
   {
    "source": "and16",
    "source_slot": "out",
    "target": "swi16",
    "target_slot": "selector"
   },
   {
    "source": "and17",
    "source_slot": "out",
    "target": "swi17",
    "target_slot": "selector"
   },
   {
    "source": "and5",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "selector"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "swi6",
    "target_slot": "selector"
   },
   {
    "source": "and7",
    "source_slot": "out",
    "target": "swi7",
    "target_slot": "selector"
   },
   {
    "source": "and8",
    "source_slot": "out",
    "target": "swi9",
    "target_slot": "selector"
   },
   {
    "source": "and9",
    "source_slot": "out",
    "target": "swi10",
    "target_slot": "selector"
   },
   {
    "source": "con11",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "a"
   },
   {
    "source": "con11",
    "source_slot": "out",
    "target": "addPar1",
    "target_slot": "a"
   },
   {
    "source": "con11",
    "source_slot": "out",
    "target": "addPar2",
    "target_slot": "a"
   },
   {
    "source": "con11",
    "source_slot": "out",
    "target": "min3",
    "target_slot": "b"
   },
   {
    "source": "con11",
    "source_slot": "out",
    "target": "swi9",
    "target_slot": "when_true"
   },
   {
    "source": "con5",
    "source_slot": "out",
    "target": "min3",
    "target_slot": "a"
   },
   {
    "source": "con5",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "when_true"
   },
   {
    "source": "con6",
    "source_slot": "out",
    "target": "min4",
    "target_slot": "b"
   },
   {
    "source": "con6",
    "source_slot": "out",
    "target": "swi6",
    "target_slot": "when_true"
   },
   {
    "source": "con7",
    "source_slot": "out",
    "target": "min5",
    "target_slot": "b"
   },
   {
    "source": "con7",
    "source_slot": "out",
    "target": "swi7",
    "target_slot": "when_true"
   },
   {
    "source": "con8",
    "source_slot": "out",
    "target": "min6",
    "target_slot": "b"
   },
   {
    "source": "con8",
    "source_slot": "out",
    "target": "swi8",
    "target_slot": "when_true"
   },
   {
    "source": "con9",
    "source_slot": "out",
    "target": "swi18",
    "target_slot": "when_false"
   },
   {
    "source": "difDryBul",
    "source_slot": "out",
    "target": "and10",
    "target_slot": "b"
   },
   {
    "source": "difDryBul",
    "source_slot": "out",
    "target": "and8",
    "target_slot": "b"
   },
   {
    "source": "difDryBul",
    "source_slot": "out",
    "target": "and9",
    "target_slot": "b"
   },
   {
    "source": "difDryBul",
    "source_slot": "out",
    "target": "swi12",
    "target_slot": "selector"
   },
   {
    "source": "difEntFixDryBul",
    "source_slot": "out",
    "target": "and11",
    "target_slot": "a"
   },
   {
    "source": "fixDryBul",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "b"
   },
   {
    "source": "fixDryBul",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "b"
   },
   {
    "source": "fixDryBul",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "b"
   },
   {
    "source": "fixDryBul",
    "source_slot": "out",
    "target": "swi8",
    "target_slot": "selector"
   },
   {
    "source": "fixDryBulDifDryBul",
    "source_slot": "out",
    "target": "and15",
    "target_slot": "b"
   },
   {
    "source": "fixDryBulDifDryBul",
    "source_slot": "out",
    "target": "and16",
    "target_slot": "b"
   },
   {
    "source": "fixDryBulDifDryBul",
    "source_slot": "out",
    "target": "and17",
    "target_slot": "b"
   },
   {
    "source": "fixDryBulDifDryBul",
    "source_slot": "out",
    "target": "swi18",
    "target_slot": "selector"
   },
   {
    "source": "fixEntFixDryBul",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "selector"
   },
   {
    "source": "min3",
    "source_slot": "out",
    "target": "swi15",
    "target_slot": "when_true"
   },
   {
    "source": "min4",
    "source_slot": "out",
    "target": "swi16",
    "target_slot": "when_true"
   },
   {
    "source": "min5",
    "source_slot": "out",
    "target": "swi17",
    "target_slot": "when_true"
   },
   {
    "source": "min6",
    "source_slot": "out",
    "target": "swi18",
    "target_slot": "when_true"
   },
   {
    "source": "noAshCli",
    "source_slot": "out",
    "target": "noCli",
    "target_slot": "a"
   },
   {
    "source": "noCli",
    "source_slot": "out",
    "target": "not4",
    "target_slot": "in"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "assMes1",
    "target_slot": "condition"
   },
   {
    "source": "not4",
    "source_slot": "out",
    "target": "assMes3",
    "target_slot": "condition"
   },
   {
    "source": "noTit24Cli",
    "source_slot": "out",
    "target": "noCli",
    "target_slot": "b"
   },
   {
    "source": "or16",
    "source_slot": "out",
    "target": "or34",
    "target_slot": "a"
   },
   {
    "source": "or17",
    "source_slot": "out",
    "target": "or32",
    "target_slot": "b"
   },
   {
    "source": "or18",
    "source_slot": "out",
    "target": "or20",
    "target_slot": "b"
   },
   {
    "source": "or19",
    "source_slot": "out",
    "target": "and16",
    "target_slot": "a"
   },
   {
    "source": "or19",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "a"
   },
   {
    "source": "or19",
    "source_slot": "out",
    "target": "and9",
    "target_slot": "a"
   },
   {
    "source": "or20",
    "source_slot": "out",
    "target": "and15",
    "target_slot": "a"
   },
   {
    "source": "or20",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "a"
   },
   {
    "source": "or20",
    "source_slot": "out",
    "target": "and8",
    "target_slot": "a"
   },
   {
    "source": "or21",
    "source_slot": "out",
    "target": "and10",
    "target_slot": "a"
   },
   {
    "source": "or21",
    "source_slot": "out",
    "target": "and17",
    "target_slot": "a"
   },
   {
    "source": "or21",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "a"
   },
   {
    "source": "or32",
    "source_slot": "out",
    "target": "or20",
    "target_slot": "a"
   },
   {
    "source": "or34",
    "source_slot": "out",
    "target": "or32",
    "target_slot": "a"
   },
   {
    "source": "or35",
    "source_slot": "out",
    "target": "or17",
    "target_slot": "a"
   },
   {
    "source": "or36",
    "source_slot": "out",
    "target": "or18",
    "target_slot": "a"
   },
   {
    "source": "or38",
    "source_slot": "out",
    "target": "or19",
    "target_slot": "b"
   },
   {
    "source": "or39",
    "source_slot": "out",
    "target": "or21",
    "target_slot": "b"
   },
   {
    "source": "swi10",
    "source_slot": "out",
    "target": "swi9",
    "target_slot": "when_false"
   },
   {
    "source": "swi11",
    "source_slot": "out",
    "target": "swi10",
    "target_slot": "when_false"
   },
   {
    "source": "swi12",
    "source_slot": "out",
    "target": "swi11",
    "target_slot": "when_false"
   },
   {
    "source": "swi15",
    "source_slot": "out",
    "target": "swi12",
    "target_slot": "when_false"
   },
   {
    "source": "swi16",
    "source_slot": "out",
    "target": "swi15",
    "target_slot": "when_false"
   },
   {
    "source": "swi17",
    "source_slot": "out",
    "target": "swi16",
    "target_slot": "when_false"
   },
   {
    "source": "swi18",
    "source_slot": "out",
    "target": "swi17",
    "target_slot": "when_false"
   },
   {
    "source": "swi5",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "b"
   },
   {
    "source": "swi6",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "when_false"
   },
   {
    "source": "swi7",
    "source_slot": "out",
    "target": "swi6",
    "target_slot": "when_false"
   },
   {
    "source": "swi8",
    "source_slot": "out",
    "target": "swi7",
    "target_slot": "when_false"
   },
   {
    "source": "swi9",
    "source_slot": "out",
    "target": "swi8",
    "target_slot": "when_false"
   },
   {
    "source": "titEngSta",
    "source_slot": "out",
    "target": "and11",
    "target_slot": "b"
   },
   {
    "source": "titZon1",
    "source_slot": "out",
    "target": "or16",
    "target_slot": "a"
   },
   {
    "source": "titZon10",
    "source_slot": "out",
    "target": "or19",
    "target_slot": "a"
   },
   {
    "source": "titZon11",
    "source_slot": "out",
    "target": "or35",
    "target_slot": "a"
   },
   {
    "source": "titZon12",
    "source_slot": "out",
    "target": "or35",
    "target_slot": "b"
   },
   {
    "source": "titZon13",
    "source_slot": "out",
    "target": "or17",
    "target_slot": "b"
   },
   {
    "source": "titZon14",
    "source_slot": "out",
    "target": "or36",
    "target_slot": "a"
   },
   {
    "source": "titZon15",
    "source_slot": "out",
    "target": "or36",
    "target_slot": "b"
   },
   {
    "source": "titZon16",
    "source_slot": "out",
    "target": "or18",
    "target_slot": "b"
   },
   {
    "source": "titZon2",
    "source_slot": "out",
    "target": "or38",
    "target_slot": "b"
   },
   {
    "source": "titZon3",
    "source_slot": "out",
    "target": "or16",
    "target_slot": "b"
   },
   {
    "source": "titZon4",
    "source_slot": "out",
    "target": "or38",
    "target_slot": "a"
   },
   {
    "source": "titZon5",
    "source_slot": "out",
    "target": "or34",
    "target_slot": "b"
   },
   {
    "source": "titZon6",
    "source_slot": "out",
    "target": "or39",
    "target_slot": "b"
   },
   {
    "source": "titZon8",
    "source_slot": "out",
    "target": "or39",
    "target_slot": "a"
   },
   {
    "source": "titZon9",
    "source_slot": "out",
    "target": "or21",
    "target_slot": "a"
   },
   {
    "source": "and1_2",
    "source_slot": "out",
    "target": "andEnaDis",
    "target_slot": "a"
   },
   {
    "source": "andEnaDis",
    "source_slot": "out",
    "target": "not2_2",
    "target_slot": "in"
   },
   {
    "source": "andFrePro",
    "source_slot": "out",
    "target": "andEnaDis",
    "target_slot": "b"
   },
   {
    "source": "conInt_2",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "b"
   },
   {
    "source": "conInt1_2",
    "source_slot": "out",
    "target": "intEqu1_2",
    "target_slot": "b"
   },
   {
    "source": "entSubst",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "b"
   },
   {
    "source": "hysOutTem",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "a"
   },
   {
    "source": "intEqu",
    "source_slot": "out",
    "target": "andFrePro",
    "target_slot": "a"
   },
   {
    "source": "intEqu1_2",
    "source_slot": "out",
    "target": "not3",
    "target_slot": "in"
   },
   {
    "source": "maxOutDam",
    "source_slot": "out",
    "target": "outDamPos_delta_f",
    "target_slot": "b"
   },
   {
    "source": "minRetDam",
    "source_slot": "out",
    "target": "retDamPos_delta_f",
    "target_slot": "b"
   },
   {
    "source": "not2_2",
    "source_slot": "out",
    "target": "maxOutDam",
    "target_slot": "selector"
   },
   {
    "source": "not2_2",
    "source_slot": "out",
    "target": "minRetDam",
    "target_slot": "selector"
   },
   {
    "source": "not3",
    "source_slot": "out",
    "target": "andFrePro",
    "target_slot": "b"
   },
   {
    "source": "or2",
    "source_slot": "out",
    "target": "truFalHol",
    "target_slot": "in"
   },
   {
    "source": "retDamPhyMax",
    "source_slot": "out",
    "target": "minRetDam",
    "target_slot": "when_true"
   },
   {
    "source": "retDamPhyMax",
    "source_slot": "out",
    "target": "retDamPos_delta_f",
    "target_slot": "a"
   },
   {
    "source": "retDamPhyMax",
    "source_slot": "out",
    "target": "retDamPos_intercept",
    "target_slot": "a"
   },
   {
    "source": "retDamPhyMin",
    "source_slot": "out",
    "target": "minRetDam",
    "target_slot": "when_false"
   },
   {
    "source": "sub1",
    "source_slot": "out",
    "target": "hysOutTem",
    "target_slot": "in"
   },
   {
    "source": "truFalHol",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "a"
   },
   {
    "source": "enaDis_2",
    "source_slot": "out",
    "target": "heaCoi1",
    "target_slot": "when_false"
   },
   {
    "source": "HeaCoi_result",
    "source_slot": "out",
    "target": "enaDis_2",
    "target_slot": "when_true"
   },
   {
    "source": "heaCoiMaxLimSig",
    "source_slot": "out",
    "target": "HeaCoi_delta_f",
    "target_slot": "a"
   },
   {
    "source": "heaCoiMaxLimSig",
    "source_slot": "out",
    "target": "HeaCoi_intercept",
    "target_slot": "a"
   },
   {
    "source": "heaCoiMinLimSig",
    "source_slot": "out",
    "target": "HeaCoi_delta_f",
    "target_slot": "b"
   },
   {
    "source": "Off",
    "source_slot": "out",
    "target": "enaDis_2",
    "target_slot": "when_false"
   },
   {
    "source": "outDamMinLimSig",
    "source_slot": "out",
    "target": "outDamPos_delta_x",
    "target_slot": "b"
   },
   {
    "source": "outDamMinLimSig",
    "source_slot": "out",
    "target": "outDamPos_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "outDamMinLimSig",
    "source_slot": "out",
    "target": "retDamPos_delta_x",
    "target_slot": "b"
   },
   {
    "source": "outDamMinLimSig",
    "source_slot": "out",
    "target": "retDamPos_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "outDamPos_result",
    "source_slot": "out",
    "target": "minVen",
    "target_slot": "when_false"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "HeaCoi_delta_x",
    "target_slot": "b"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "HeaCoi_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "outDamPos_delta_x",
    "target_slot": "a"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "outDamPos_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "outDamPos_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "retDamPos_delta_x",
    "target_slot": "a"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "retDamPos_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "retDamMaxLimSig",
    "source_slot": "out",
    "target": "retDamPos_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "retDamPos_result",
    "source_slot": "out",
    "target": "retDam2",
    "target_slot": "when_false"
   },
   {
    "source": "uMaxHeaCoi",
    "source_slot": "out",
    "target": "HeaCoi_delta_x",
    "target_slot": "a"
   },
   {
    "source": "uMaxHeaCoi",
    "source_slot": "out",
    "target": "HeaCoi_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "uMaxHeaCoi",
    "source_slot": "out",
    "target": "HeaCoi_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "uTSup",
    "source_slot": "out",
    "target": "HeaCoi_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "uTSup",
    "source_slot": "out",
    "target": "outDamPos_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "uTSup",
    "source_slot": "out",
    "target": "retDamPos_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "conInt_3",
    "source_slot": "out",
    "target": "intEqu_3",
    "target_slot": "b"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "switch",
    "target_slot": "selector"
   },
   {
    "source": "conCoi",
    "source_slot": "out",
    "target": "switch",
    "target_slot": "when_true"
   },
   {
    "source": "conInt_4",
    "source_slot": "out",
    "target": "intEqu_2",
    "target_slot": "a"
   },
   {
    "source": "const",
    "source_slot": "out",
    "target": "switch",
    "target_slot": "when_false"
   },
   {
    "source": "intEqu_2",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "a"
   },
   {
    "source": "switch",
    "source_slot": "out",
    "target": "cooCoi",
    "target_slot": "when_false"
   },
   {
    "source": "cooPI",
    "source_slot": "out",
    "target": "cooFanSpe1_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "cooPI",
    "source_slot": "out",
    "target": "cooFanSpe2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "cooPI",
    "source_slot": "out",
    "target": "les_2",
    "target_slot": "a"
   },
   {
    "source": "cooPI",
    "source_slot": "out",
    "target": "cooSupTem_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "cooPI",
    "source_slot": "out",
    "target": "cooSupTem1_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "cooPI",
    "source_slot": "out",
    "target": "hysUCoo",
    "target_slot": "in"
   },
   {
    "source": "cooPI",
    "source_slot": "out",
    "target": "uHeaMinUCoo",
    "target_slot": "b"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "y1SupFan",
    "target_slot": "in"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "outDam2",
    "target_slot": "when_true"
   },
   {
    "source": "con1",
    "source_slot": "out",
    "target": "cooCoi",
    "target_slot": "when_true"
   },
   {
    "source": "con1",
    "source_slot": "out",
    "target": "retDam2",
    "target_slot": "when_true"
   },
   {
    "source": "con2",
    "source_slot": "out",
    "target": "or7",
    "target_slot": "b"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "outDam",
    "target_slot": "when_true"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "retDam",
    "target_slot": "when_true"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "supFan",
    "target_slot": "when_true"
   },
   {
    "source": "con4",
    "source_slot": "out",
    "target": "heaCoiMod",
    "target_slot": "setpoint"
   },
   {
    "source": "conInt_5",
    "source_slot": "out",
    "target": "hotWatPlaReq",
    "target_slot": "when_true"
   },
   {
    "source": "conInt1_3",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "conInt1_3",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_true"
   },
   {
    "source": "conInt2",
    "source_slot": "out",
    "target": "hotWatPlaReq",
    "target_slot": "when_false"
   },
   {
    "source": "conInt3",
    "source_slot": "out",
    "target": "hotWatPlaReq3",
    "target_slot": "when_true"
   },
   {
    "source": "conInt4",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_true"
   },
   {
    "source": "conInt5",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "conInt6",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "when_true"
   },
   {
    "source": "conInt7",
    "source_slot": "out",
    "target": "intSwi5",
    "target_slot": "when_true"
   },
   {
    "source": "conInt8",
    "source_slot": "out",
    "target": "intSwi5",
    "target_slot": "when_false"
   },
   {
    "source": "cooCoi",
    "source_slot": "out",
    "target": "yCooCoi",
    "target_slot": "in"
   },
   {
    "source": "endStaOne",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "clear"
   },
   {
    "source": "endStaTwo",
    "source_slot": "out",
    "target": "lat2",
    "target_slot": "clear"
   },
   {
    "source": "falEdg",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "b"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "tim1",
    "target_slot": "in"
   },
   {
    "source": "heaCoi1",
    "source_slot": "out",
    "target": "heaCoiPos",
    "target_slot": "when_false"
   },
   {
    "source": "heaCoiCon1",
    "source_slot": "out",
    "target": "heaCoi1",
    "target_slot": "when_true"
   },
   {
    "source": "heaCoiMod",
    "source_slot": "out",
    "target": "heaCoiPos",
    "target_slot": "when_true"
   },
   {
    "source": "heaCoiPos",
    "source_slot": "out",
    "target": "yHeaCoi",
    "target_slot": "in"
   },
   {
    "source": "holSta2",
    "source_slot": "out",
    "target": "lat2",
    "target_slot": "set"
   },
   {
    "source": "holSta2",
    "source_slot": "out",
    "target": "tim5",
    "target_slot": "in"
   },
   {
    "source": "hotWatPlaReq",
    "source_slot": "out",
    "target": "hotWatPlaReq3",
    "target_slot": "when_false"
   },
   {
    "source": "hotWatPlaReq3",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_false"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intLesEqu",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "freProMod",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "yAla",
    "target_slot": "in"
   },
   {
    "source": "intSwi4",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_false"
   },
   {
    "source": "intSwi5",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "when_false"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "heaCoi1",
    "target_slot": "selector"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "hotWatPlaReq",
    "target_slot": "selector"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "intSwi5",
    "target_slot": "selector"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "minVen",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "cooCoi",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "heaCoiPos",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "hotWatPlaReq3",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "norSta3",
    "target_slot": "in"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "not1_2",
    "target_slot": "in"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "outDam",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "retDam",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "supFan",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "y1EneCHWPum",
    "target_slot": "in"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "falEdg",
    "target_slot": "in"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "selector"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "selector"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "not2_3",
    "target_slot": "in"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "outDam2",
    "target_slot": "selector"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "retDam2",
    "target_slot": "selector"
   },
   {
    "source": "lesThr",
    "source_slot": "out",
    "target": "tim",
    "target_slot": "in"
   },
   {
    "source": "lesThr1",
    "source_slot": "out",
    "target": "tim2",
    "target_slot": "in"
   },
   {
    "source": "lesThr1",
    "source_slot": "out",
    "target": "tim3",
    "target_slot": "in"
   },
   {
    "source": "lesThr2",
    "source_slot": "out",
    "target": "tim4",
    "target_slot": "in"
   },
   {
    "source": "max1",
    "source_slot": "out",
    "target": "heaCoiMod",
    "target_slot": "measurement"
   },
   {
    "source": "minVen",
    "source_slot": "out",
    "target": "outDam2",
    "target_slot": "when_false"
   },
   {
    "source": "norSta3",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "b"
   },
   {
    "source": "not1_2",
    "source_slot": "out",
    "target": "shuDowWar",
    "target_slot": "condition"
   },
   {
    "source": "not2_3",
    "source_slot": "out",
    "target": "disMinVenWar",
    "target_slot": "condition"
   },
   {
    "source": "or2_2",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "set"
   },
   {
    "source": "or6",
    "source_slot": "out",
    "target": "or7",
    "target_slot": "a"
   },
   {
    "source": "or7",
    "source_slot": "out",
    "target": "pre",
    "target_slot": "in"
   },
   {
    "source": "outDam",
    "source_slot": "out",
    "target": "yOutDam",
    "target_slot": "in"
   },
   {
    "source": "outDam2",
    "source_slot": "out",
    "target": "outDam",
    "target_slot": "when_false"
   },
   {
    "source": "pre",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "set"
   },
   {
    "source": "retDam",
    "source_slot": "out",
    "target": "yRetDam",
    "target_slot": "in"
   },
   {
    "source": "retDam2",
    "source_slot": "out",
    "target": "retDam",
    "target_slot": "when_false"
   },
   {
    "source": "supFan",
    "source_slot": "out",
    "target": "ySupFan",
    "target_slot": "in"
   },
   {
    "source": "supTemSet",
    "source_slot": "out",
    "target": "heaCoiCon1",
    "target_slot": "setpoint"
   },
   {
    "source": "tim",
    "source_slot": "passed",
    "target": "or2_2",
    "target_slot": "a"
   },
   {
    "source": "tim1",
    "source_slot": "passed",
    "target": "endStaOne",
    "target_slot": "in"
   },
   {
    "source": "tim2",
    "source_slot": "passed",
    "target": "holSta2",
    "target_slot": "in"
   },
   {
    "source": "tim3",
    "source_slot": "passed",
    "target": "or6",
    "target_slot": "a"
   },
   {
    "source": "tim4",
    "source_slot": "passed",
    "target": "or6",
    "target_slot": "b"
   },
   {
    "source": "tim5",
    "source_slot": "passed",
    "target": "endStaTwo",
    "target_slot": "in"
   },
   {
    "source": "freProMod",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "selector"
   },
   {
    "source": "heaPI",
    "source_slot": "out",
    "target": "heaFanSpe_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "heaPI",
    "source_slot": "out",
    "target": "heaSupTemDif_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "heaPI",
    "source_slot": "out",
    "target": "hysUHea",
    "target_slot": "in"
   },
   {
    "source": "heaPI",
    "source_slot": "out",
    "target": "uHeaMinUCoo",
    "target_slot": "a"
   },
   {
    "source": "intEqu_3",
    "source_slot": "out",
    "target": "switch_2",
    "target_slot": "in"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "yHotWatPlaReq",
    "target_slot": "in"
   },
   {
    "source": "addPar_2",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "b"
   },
   {
    "source": "addPar_2",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "booToRea_2",
    "source_slot": "out",
    "target": "co2Con",
    "target_slot": "a"
   },
   {
    "source": "co2Con",
    "source_slot": "out",
    "target": "zonOccMin4_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "con_2",
    "source_slot": "out",
    "target": "zonAbsMin",
    "target_slot": "selector"
   },
   {
    "source": "con_2",
    "source_slot": "out",
    "target": "zonDesMin",
    "target_slot": "selector"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "notOcc",
    "target_slot": "in"
   },
   {
    "source": "gai",
    "source_slot": "out",
    "target": "zonAbsMin1",
    "target_slot": "when_true"
   },
   {
    "source": "gai",
    "source_slot": "out",
    "target": "zonDesMin1",
    "target_slot": "when_true"
   },
   {
    "source": "havCO2Sen",
    "source_slot": "out",
    "target": "zonAbsMin2",
    "target_slot": "selector"
   },
   {
    "source": "inOccMod",
    "source_slot": "out",
    "target": "booToRea_2",
    "target_slot": "selector"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "co2Con",
    "target_slot": "b"
   },
   {
    "source": "max1_2",
    "source_slot": "out",
    "target": "zonDesMin1",
    "target_slot": "when_false"
   },
   {
    "source": "notOcc",
    "source_slot": "out",
    "target": "zonAbsMin1",
    "target_slot": "selector"
   },
   {
    "source": "notOcc",
    "source_slot": "out",
    "target": "zonDesMin1",
    "target_slot": "selector"
   },
   {
    "source": "occMod",
    "source_slot": "out",
    "target": "inOccMod",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "zonOccMin4_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "zonOccMin4_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "zonOccMin4_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "zer_2",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zer_2",
    "source_slot": "out",
    "target": "zonOccMin4_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer_2",
    "source_slot": "out",
    "target": "zonOccMin4_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "zonAbsMin",
    "target_slot": "when_true"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "zonDesMin",
    "target_slot": "when_true"
   },
   {
    "source": "zonAbsMin",
    "source_slot": "out",
    "target": "zonOccMin4_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zonAbsMin1",
    "source_slot": "out",
    "target": "zonAbsMin",
    "target_slot": "when_false"
   },
   {
    "source": "zonAbsMin2",
    "source_slot": "out",
    "target": "zonAbsMin1",
    "target_slot": "when_false"
   },
   {
    "source": "zonAreOAMin",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "a"
   },
   {
    "source": "zonAreOAMin",
    "source_slot": "out",
    "target": "max1_2",
    "target_slot": "b"
   },
   {
    "source": "zonAreOAMin",
    "source_slot": "out",
    "target": "zonAbsMin2",
    "target_slot": "when_true"
   },
   {
    "source": "zonDesMin",
    "source_slot": "out",
    "target": "zonAbsMin2",
    "target_slot": "when_false"
   },
   {
    "source": "zonDesMin",
    "source_slot": "out",
    "target": "zonOccMin4_delta_f",
    "target_slot": "a"
   },
   {
    "source": "zonDesMin",
    "source_slot": "out",
    "target": "zonOccMin4_intercept",
    "target_slot": "a"
   },
   {
    "source": "zonDesMin1",
    "source_slot": "out",
    "target": "zonDesMin",
    "target_slot": "when_false"
   },
   {
    "source": "zonOccMin4_result",
    "source_slot": "out",
    "target": "minVOutSetCurFanSpePos_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "zonOccMin4_result",
    "source_slot": "out",
    "target": "noZerMin",
    "target_slot": "a"
   },
   {
    "source": "zonOccOAMin",
    "source_slot": "out",
    "target": "max1_2",
    "target_slot": "a"
   },
   {
    "source": "booToInt",
    "source_slot": "out",
    "target": "addInt6",
    "target_slot": "a"
   },
   {
    "source": "booToInt",
    "source_slot": "out",
    "target": "addInt7",
    "target_slot": "a"
   },
   {
    "source": "booToInt",
    "source_slot": "out",
    "target": "intGreThr1",
    "target_slot": "a"
   },
   {
    "source": "colZon",
    "source_slot": "out",
    "target": "addInt6",
    "target_slot": "b"
   },
   {
    "source": "colZon",
    "source_slot": "out",
    "target": "intGreThr",
    "target_slot": "a"
   },
   {
    "source": "hotZon",
    "source_slot": "out",
    "target": "addInt7",
    "target_slot": "b"
   },
   {
    "source": "hotZon",
    "source_slot": "out",
    "target": "intGreThr2",
    "target_slot": "a"
   },
   {
    "source": "actFreProTem",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "a"
   },
   {
    "source": "addInt",
    "source_slot": "out",
    "target": "addInt1",
    "target_slot": "b"
   },
   {
    "source": "addInt1",
    "source_slot": "out",
    "target": "addInt5",
    "target_slot": "a"
   },
   {
    "source": "addInt2",
    "source_slot": "out",
    "target": "addInt3",
    "target_slot": "a"
   },
   {
    "source": "addInt3",
    "source_slot": "out",
    "target": "addInt4",
    "target_slot": "a"
   },
   {
    "source": "addInt4",
    "source_slot": "out",
    "target": "addInt5",
    "target_slot": "b"
   },
   {
    "source": "addInt5",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "a"
   },
   {
    "source": "addInt5",
    "source_slot": "out",
    "target": "intEqu_3",
    "target_slot": "a"
   },
   {
    "source": "addInt5",
    "source_slot": "out",
    "target": "inOccMod",
    "target_slot": "a"
   },
   {
    "source": "addInt5",
    "source_slot": "out",
    "target": "intEqu_4",
    "target_slot": "a"
   },
   {
    "source": "addInt5",
    "source_slot": "out",
    "target": "intEqu1_3",
    "target_slot": "a"
   },
   {
    "source": "addInt5",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "a"
   },
   {
    "source": "addInt5",
    "source_slot": "out",
    "target": "notOcc_2",
    "target_slot": "a"
   },
   {
    "source": "addInt5",
    "source_slot": "out",
    "target": "isUnoMod",
    "target_slot": "a"
   },
   {
    "source": "addInt6",
    "source_slot": "out",
    "target": "allCol",
    "target_slot": "a"
   },
   {
    "source": "addInt7",
    "source_slot": "out",
    "target": "allHot",
    "target_slot": "a"
   },
   {
    "source": "allCol",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "b"
   },
   {
    "source": "allHot",
    "source_slot": "out",
    "target": "or4",
    "target_slot": "b"
   },
   {
    "source": "and1_3",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "selector"
   },
   {
    "source": "and1_3",
    "source_slot": "out",
    "target": "or9",
    "target_slot": "a"
   },
   {
    "source": "and2_3",
    "source_slot": "out",
    "target": "edg1",
    "target_slot": "in"
   },
   {
    "source": "and3_2",
    "source_slot": "out",
    "target": "not1_3",
    "target_slot": "in"
   },
   {
    "source": "and4",
    "source_slot": "out",
    "target": "booToRea_3",
    "target_slot": "selector"
   },
   {
    "source": "and4",
    "source_slot": "out",
    "target": "or9",
    "target_slot": "b"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "edg",
    "target_slot": "in"
   },
   {
    "source": "booToInt3",
    "source_slot": "out",
    "target": "addInt4",
    "target_slot": "b"
   },
   {
    "source": "booToRea_3",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea3",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea4",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea6",
    "source_slot": "out",
    "target": "swi5_2",
    "target_slot": "when_false"
   },
   {
    "source": "corCooDowTim",
    "source_slot": "out",
    "target": "sub5",
    "target_slot": "a"
   },
   {
    "source": "corWarUpTim",
    "source_slot": "out",
    "target": "sub6",
    "target_slot": "a"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "truFalHol1",
    "target_slot": "in"
   },
   {
    "source": "edg1",
    "source_slot": "out",
    "target": "truFalHol_2",
    "target_slot": "in"
   },
   {
    "source": "endFreProTem",
    "source_slot": "out",
    "target": "sub1_2",
    "target_slot": "b"
   },
   {
    "source": "endSetBac",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "clear"
   },
   {
    "source": "endSetUp",
    "source_slot": "out",
    "target": "lat2_2",
    "target_slot": "clear"
   },
   {
    "source": "freProSetBacMod",
    "source_slot": "out",
    "target": "addInt2",
    "target_slot": "b"
   },
   {
    "source": "hys10",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "clear"
   },
   {
    "source": "hys2",
    "source_slot": "out",
    "target": "corCooDowTim",
    "target_slot": "selector"
   },
   {
    "source": "hys3",
    "source_slot": "out",
    "target": "corWarUpTim",
    "target_slot": "selector"
   },
   {
    "source": "hys4",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "a"
   },
   {
    "source": "hys4",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "a"
   },
   {
    "source": "hys5",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "a"
   },
   {
    "source": "hys5",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "a"
   },
   {
    "source": "hys9",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "set"
   },
   {
    "source": "intGreThr",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "a"
   },
   {
    "source": "intGreThr1",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "a"
   },
   {
    "source": "intGreThr2",
    "source_slot": "out",
    "target": "or4",
    "target_slot": "a"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "booToRea3",
    "target_slot": "selector"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "or10",
    "target_slot": "b"
   },
   {
    "source": "lat1_2",
    "source_slot": "out",
    "target": "booToRea4",
    "target_slot": "selector"
   },
   {
    "source": "lat1_2",
    "source_slot": "out",
    "target": "not5",
    "target_slot": "in"
   },
   {
    "source": "lat1_2",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "b"
   },
   {
    "source": "lat2_2",
    "source_slot": "out",
    "target": "booToRea6",
    "target_slot": "selector"
   },
   {
    "source": "lat2_2",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "a"
   },
   {
    "source": "maxWarCooTime",
    "source_slot": "out",
    "target": "corCooDowTim",
    "target_slot": "when_false"
   },
   {
    "source": "maxWarCooTime",
    "source_slot": "out",
    "target": "corWarUpTim",
    "target_slot": "when_false"
   },
   {
    "source": "maxWarCooTime",
    "source_slot": "out",
    "target": "sub3",
    "target_slot": "a"
   },
   {
    "source": "maxWarCooTime",
    "source_slot": "out",
    "target": "sub4",
    "target_slot": "a"
   },
   {
    "source": "not1_3",
    "source_slot": "out",
    "target": "winOpe",
    "target_slot": "condition"
   },
   {
    "source": "not2_4",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "selector"
   },
   {
    "source": "not5",
    "source_slot": "out",
    "target": "assMes",
    "target_slot": "condition"
   },
   {
    "source": "notOcc_2",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "b"
   },
   {
    "source": "occMod_2",
    "source_slot": "out",
    "target": "addInt1",
    "target_slot": "a"
   },
   {
    "source": "occModInd",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_true"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "a"
   },
   {
    "source": "or10",
    "source_slot": "out",
    "target": "or6_2",
    "target_slot": "a"
   },
   {
    "source": "or2_3",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "set"
   },
   {
    "source": "or4",
    "source_slot": "out",
    "target": "or7_2",
    "target_slot": "a"
   },
   {
    "source": "or5",
    "source_slot": "out",
    "target": "or10",
    "target_slot": "a"
   },
   {
    "source": "or6_2",
    "source_slot": "out",
    "target": "not2_4",
    "target_slot": "in"
   },
   {
    "source": "or7_2",
    "source_slot": "out",
    "target": "lat2_2",
    "target_slot": "set"
   },
   {
    "source": "or8",
    "source_slot": "out",
    "target": "or6_2",
    "target_slot": "b"
   },
   {
    "source": "or8",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "selector"
   },
   {
    "source": "or8",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "selector"
   },
   {
    "source": "or8",
    "source_slot": "out",
    "target": "swi5_2",
    "target_slot": "selector"
   },
   {
    "source": "or9",
    "source_slot": "out",
    "target": "or8",
    "target_slot": "a"
   },
   {
    "source": "setBacMod",
    "source_slot": "out",
    "target": "addInt2",
    "target_slot": "a"
   },
   {
    "source": "setBacMod1",
    "source_slot": "out",
    "target": "addInt",
    "target_slot": "a"
   },
   {
    "source": "setBacMod2",
    "source_slot": "out",
    "target": "addInt",
    "target_slot": "b"
   },
   {
    "source": "setUpMod",
    "source_slot": "out",
    "target": "addInt3",
    "target_slot": "b"
   },
   {
    "source": "sub1_2",
    "source_slot": "out",
    "target": "hys10",
    "target_slot": "in"
   },
   {
    "source": "sub2",
    "source_slot": "out",
    "target": "hys9",
    "target_slot": "in"
   },
   {
    "source": "sub3",
    "source_slot": "out",
    "target": "hys2",
    "target_slot": "in"
   },
   {
    "source": "sub4",
    "source_slot": "out",
    "target": "hys3",
    "target_slot": "in"
   },
   {
    "source": "sub5",
    "source_slot": "out",
    "target": "hys4",
    "target_slot": "in"
   },
   {
    "source": "sub6",
    "source_slot": "out",
    "target": "hys5",
    "target_slot": "in"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "occMod_2",
    "target_slot": "in"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "setBacMod1",
    "target_slot": "in"
   },
   {
    "source": "swi2",
    "source_slot": "out",
    "target": "setBacMod2",
    "target_slot": "in"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "setBacMod",
    "target_slot": "in"
   },
   {
    "source": "swi4",
    "source_slot": "out",
    "target": "freProSetBacMod",
    "target_slot": "in"
   },
   {
    "source": "swi5_2",
    "source_slot": "out",
    "target": "setUpMod",
    "target_slot": "in"
   },
   {
    "source": "totZon",
    "source_slot": "out",
    "target": "allCol",
    "target_slot": "b"
   },
   {
    "source": "totZon",
    "source_slot": "out",
    "target": "allHot",
    "target_slot": "b"
   },
   {
    "source": "truFalHol_2",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "b"
   },
   {
    "source": "truFalHol1",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "b"
   },
   {
    "source": "unoPerInd",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_false"
   },
   {
    "source": "unoPerInd",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_true"
   },
   {
    "source": "unoPerInd",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_true"
   },
   {
    "source": "unoPerInd",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_true"
   },
   {
    "source": "unoPerInd",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_true"
   },
   {
    "source": "unoPerInd",
    "source_slot": "out",
    "target": "swi5_2",
    "target_slot": "when_true"
   },
   {
    "source": "add1",
    "source_slot": "out",
    "target": "swi3_2",
    "target_slot": "when_true"
   },
   {
    "source": "add2",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "when_true"
   },
   {
    "source": "add3",
    "source_slot": "out",
    "target": "add5",
    "target_slot": "a"
   },
   {
    "source": "add4",
    "source_slot": "out",
    "target": "add5",
    "target_slot": "b"
   },
   {
    "source": "add5",
    "source_slot": "out",
    "target": "swi10_2",
    "target_slot": "when_false"
   },
   {
    "source": "add6",
    "source_slot": "out",
    "target": "add8",
    "target_slot": "a"
   },
   {
    "source": "add7",
    "source_slot": "out",
    "target": "add8",
    "target_slot": "b"
   },
   {
    "source": "add8",
    "source_slot": "out",
    "target": "swi11_2",
    "target_slot": "when_false"
   },
   {
    "source": "addPar_3",
    "source_slot": "out",
    "target": "gre2",
    "target_slot": "b"
   },
   {
    "source": "addPar_3",
    "source_slot": "out",
    "target": "swi7_2",
    "target_slot": "when_true"
   },
   {
    "source": "addPar1_2",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "a"
   },
   {
    "source": "addPar2_2",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "a"
   },
   {
    "source": "addPar3",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "a"
   },
   {
    "source": "addPar4",
    "source_slot": "out",
    "target": "pro5",
    "target_slot": "a"
   },
   {
    "source": "addPar5",
    "source_slot": "out",
    "target": "pro4",
    "target_slot": "a"
   },
   {
    "source": "addPar6",
    "source_slot": "out",
    "target": "pro3",
    "target_slot": "a"
   },
   {
    "source": "alaFou",
    "source_slot": "out",
    "target": "swi16_2",
    "target_slot": "when_true"
   },
   {
    "source": "alaZer",
    "source_slot": "out",
    "target": "swi16_2",
    "target_slot": "when_false"
   },
   {
    "source": "and10_2",
    "source_slot": "out",
    "target": "tim_2",
    "target_slot": "in"
   },
   {
    "source": "and11_2",
    "source_slot": "out",
    "target": "swi16_2",
    "target_slot": "selector"
   },
   {
    "source": "booToRea_4",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "b"
   },
   {
    "source": "booToRea1_2",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "b"
   },
   {
    "source": "booToRea2",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "b"
   },
   {
    "source": "booToRea3_2",
    "source_slot": "out",
    "target": "pro3",
    "target_slot": "b"
   },
   {
    "source": "booToRea4_2",
    "source_slot": "out",
    "target": "pro4",
    "target_slot": "b"
   },
   {
    "source": "booToRea5",
    "source_slot": "out",
    "target": "pro5",
    "target_slot": "b"
   },
   {
    "source": "booToRea6_2",
    "source_slot": "out",
    "target": "pro6",
    "target_slot": "a"
   },
   {
    "source": "booToRea7",
    "source_slot": "out",
    "target": "pro7",
    "target_slot": "a"
   },
   {
    "source": "con_3",
    "source_slot": "out",
    "target": "swi4_2",
    "target_slot": "when_false"
   },
   {
    "source": "con1_3",
    "source_slot": "out",
    "target": "swi6_2",
    "target_slot": "when_false"
   },
   {
    "source": "con2_2",
    "source_slot": "out",
    "target": "or5_2",
    "target_slot": "a"
   },
   {
    "source": "conFal",
    "source_slot": "out",
    "target": "and11_2",
    "target_slot": "b"
   },
   {
    "source": "conFal",
    "source_slot": "out",
    "target": "swi14",
    "target_slot": "selector"
   },
   {
    "source": "conFal",
    "source_slot": "out",
    "target": "swi15_2",
    "target_slot": "selector"
   },
   {
    "source": "conInt_6",
    "source_slot": "out",
    "target": "intEqu_4",
    "target_slot": "b"
   },
   {
    "source": "conInt1_4",
    "source_slot": "out",
    "target": "intEqu1_3",
    "target_slot": "b"
   },
   {
    "source": "conInt2_2",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "b"
   },
   {
    "source": "conInt3_2",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "b"
   },
   {
    "source": "conInt4_2",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "b"
   },
   {
    "source": "conInt5_2",
    "source_slot": "out",
    "target": "intEqu5",
    "target_slot": "b"
   },
   {
    "source": "conInt6_2",
    "source_slot": "out",
    "target": "intEqu6",
    "target_slot": "b"
   },
   {
    "source": "conInt7_2",
    "source_slot": "out",
    "target": "intEqu7",
    "target_slot": "b"
   },
   {
    "source": "conInt8_2",
    "source_slot": "out",
    "target": "intEqu8",
    "target_slot": "b"
   },
   {
    "source": "conTru",
    "source_slot": "out",
    "target": "not4_2",
    "target_slot": "in"
   },
   {
    "source": "cooSetAdjCon",
    "source_slot": "out",
    "target": "swi4_2",
    "target_slot": "selector"
   },
   {
    "source": "cooSetFre",
    "source_slot": "out",
    "target": "addPar1_2",
    "target_slot": "a"
   },
   {
    "source": "cooSetFre",
    "source_slot": "out",
    "target": "addPar2_2",
    "target_slot": "a"
   },
   {
    "source": "cooSetFre",
    "source_slot": "out",
    "target": "addPar3",
    "target_slot": "a"
   },
   {
    "source": "cooSetFre",
    "source_slot": "out",
    "target": "pro6",
    "target_slot": "b"
   },
   {
    "source": "cooSetInc",
    "source_slot": "out",
    "target": "swi12_2",
    "target_slot": "when_true"
   },
   {
    "source": "cooSetLim_minimum",
    "source_slot": "out",
    "target": "cooSetLim_clamp",
    "target_slot": "b"
   },
   {
    "source": "cooSetLim_maximum",
    "source_slot": "out",
    "target": "cooSetLim_clamp_2",
    "target_slot": "b"
   },
   {
    "source": "cooSetLim_clamp",
    "source_slot": "out",
    "target": "cooSetLim_clamp_2",
    "target_slot": "a"
   },
   {
    "source": "cooSetLim_clamp_2",
    "source_slot": "out",
    "target": "swi17_2",
    "target_slot": "when_true"
   },
   {
    "source": "cooSetSam",
    "source_slot": "out",
    "target": "cooSetInc",
    "target_slot": "a"
   },
   {
    "source": "cooSetWinOpe",
    "source_slot": "out",
    "target": "swi14",
    "target_slot": "when_true"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "cooSetFre",
    "target_slot": "clock"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "heaSetFre",
    "target_slot": "clock"
   },
   {
    "source": "edg1_2",
    "source_slot": "out",
    "target": "cooSetSam",
    "target_slot": "clock"
   },
   {
    "source": "edg1_2",
    "source_slot": "out",
    "target": "heaSetSam",
    "target_slot": "clock"
   },
   {
    "source": "gre",
    "source_slot": "out",
    "target": "swi8_2",
    "target_slot": "selector"
   },
   {
    "source": "gre2",
    "source_slot": "out",
    "target": "swi7_2",
    "target_slot": "selector"
   },
   {
    "source": "have_occSenCon",
    "source_slot": "out",
    "target": "swi19",
    "target_slot": "selector"
   },
   {
    "source": "have_occSenCon",
    "source_slot": "out",
    "target": "swi20",
    "target_slot": "selector"
   },
   {
    "source": "heaSetAdjCon",
    "source_slot": "out",
    "target": "swi6_2",
    "target_slot": "selector"
   },
   {
    "source": "heaSetDec",
    "source_slot": "out",
    "target": "swi13",
    "target_slot": "when_true"
   },
   {
    "source": "heaSetFre",
    "source_slot": "out",
    "target": "addPar4",
    "target_slot": "a"
   },
   {
    "source": "heaSetFre",
    "source_slot": "out",
    "target": "addPar5",
    "target_slot": "a"
   },
   {
    "source": "heaSetFre",
    "source_slot": "out",
    "target": "addPar6",
    "target_slot": "a"
   },
   {
    "source": "heaSetFre",
    "source_slot": "out",
    "target": "pro7",
    "target_slot": "b"
   },
   {
    "source": "heaSetLim_minimum",
    "source_slot": "out",
    "target": "heaSetLim_clamp",
    "target_slot": "b"
   },
   {
    "source": "heaSetLim_maximum",
    "source_slot": "out",
    "target": "heaSetLim_clamp_2",
    "target_slot": "b"
   },
   {
    "source": "heaSetLim_clamp",
    "source_slot": "out",
    "target": "heaSetLim_clamp_2",
    "target_slot": "a"
   },
   {
    "source": "heaSetLim_clamp_2",
    "source_slot": "out",
    "target": "swi18_2",
    "target_slot": "when_true"
   },
   {
    "source": "heaSetSam",
    "source_slot": "out",
    "target": "heaSetDec",
    "target_slot": "a"
   },
   {
    "source": "heaSetWinOpe",
    "source_slot": "out",
    "target": "swi15_2",
    "target_slot": "when_true"
   },
   {
    "source": "intEqu_4",
    "source_slot": "out",
    "target": "or6_3",
    "target_slot": "a"
   },
   {
    "source": "intEqu1_3",
    "source_slot": "out",
    "target": "or6_3",
    "target_slot": "b"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "and10_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "not5_2",
    "target_slot": "in"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "or9_2",
    "target_slot": "b"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "swi17_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "swi18_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "swi3_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu3",
    "source_slot": "out",
    "target": "booToRea_4",
    "target_slot": "selector"
   },
   {
    "source": "intEqu3",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu4",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu4",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "b"
   },
   {
    "source": "intEqu5",
    "source_slot": "out",
    "target": "booToRea2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu5",
    "source_slot": "out",
    "target": "or7_3",
    "target_slot": "b"
   },
   {
    "source": "intEqu6",
    "source_slot": "out",
    "target": "booToRea3_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu6",
    "source_slot": "out",
    "target": "or4_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu7",
    "source_slot": "out",
    "target": "booToRea4_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu7",
    "source_slot": "out",
    "target": "or4_2",
    "target_slot": "b"
   },
   {
    "source": "intEqu8",
    "source_slot": "out",
    "target": "booToRea5",
    "target_slot": "selector"
   },
   {
    "source": "intEqu8",
    "source_slot": "out",
    "target": "or8_2",
    "target_slot": "b"
   },
   {
    "source": "intGreThr_2",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "a"
   },
   {
    "source": "intGreThr1_2",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "b"
   },
   {
    "source": "les",
    "source_slot": "out",
    "target": "swi9_2",
    "target_slot": "selector"
   },
   {
    "source": "not1_4",
    "source_slot": "out",
    "target": "booToRea6_2",
    "target_slot": "selector"
   },
   {
    "source": "not2_5",
    "source_slot": "out",
    "target": "booToRea7",
    "target_slot": "selector"
   },
   {
    "source": "not3_2",
    "source_slot": "out",
    "target": "or5_2",
    "target_slot": "b"
   },
   {
    "source": "not4_2",
    "source_slot": "out",
    "target": "and10_2",
    "target_slot": "b"
   },
   {
    "source": "not5_2",
    "source_slot": "out",
    "target": "and11_2",
    "target_slot": "a"
   },
   {
    "source": "or1_2",
    "source_slot": "out",
    "target": "or7_3",
    "target_slot": "a"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "edg_2",
    "target_slot": "in"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "not3_2",
    "target_slot": "in"
   },
   {
    "source": "or4_2",
    "source_slot": "out",
    "target": "or8_2",
    "target_slot": "a"
   },
   {
    "source": "or5_2",
    "source_slot": "out",
    "target": "swi10_2",
    "target_slot": "selector"
   },
   {
    "source": "or5_2",
    "source_slot": "out",
    "target": "swi11_2",
    "target_slot": "selector"
   },
   {
    "source": "or6_3",
    "source_slot": "out",
    "target": "or9_2",
    "target_slot": "a"
   },
   {
    "source": "or7_3",
    "source_slot": "out",
    "target": "not1_4",
    "target_slot": "in"
   },
   {
    "source": "or8_2",
    "source_slot": "out",
    "target": "not2_5",
    "target_slot": "in"
   },
   {
    "source": "or9_2",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "selector"
   },
   {
    "source": "or9_2",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "selector"
   },
   {
    "source": "or9_2",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "selector"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "add3",
    "target_slot": "b"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "add4",
    "target_slot": "a"
   },
   {
    "source": "pro2",
    "source_slot": "out",
    "target": "add4",
    "target_slot": "b"
   },
   {
    "source": "pro3",
    "source_slot": "out",
    "target": "add6",
    "target_slot": "b"
   },
   {
    "source": "pro4",
    "source_slot": "out",
    "target": "add7",
    "target_slot": "a"
   },
   {
    "source": "pro5",
    "source_slot": "out",
    "target": "add7",
    "target_slot": "b"
   },
   {
    "source": "pro6",
    "source_slot": "out",
    "target": "add3",
    "target_slot": "a"
   },
   {
    "source": "pro7",
    "source_slot": "out",
    "target": "add6",
    "target_slot": "a"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "a"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "add1",
    "target_slot": "a"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "swi3_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi10_2",
    "source_slot": "out",
    "target": "cooSetSam",
    "target_slot": "in"
   },
   {
    "source": "swi10_2",
    "source_slot": "out",
    "target": "swi12_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi10_2",
    "source_slot": "out",
    "target": "swi20",
    "target_slot": "when_false"
   },
   {
    "source": "swi11_2",
    "source_slot": "out",
    "target": "heaSetSam",
    "target_slot": "in"
   },
   {
    "source": "swi11_2",
    "source_slot": "out",
    "target": "swi13",
    "target_slot": "when_false"
   },
   {
    "source": "swi11_2",
    "source_slot": "out",
    "target": "swi19",
    "target_slot": "when_false"
   },
   {
    "source": "swi12_2",
    "source_slot": "out",
    "target": "swi20",
    "target_slot": "when_true"
   },
   {
    "source": "swi13",
    "source_slot": "out",
    "target": "swi19",
    "target_slot": "when_true"
   },
   {
    "source": "swi14",
    "source_slot": "out",
    "target": "swi22",
    "target_slot": "when_true"
   },
   {
    "source": "swi15_2",
    "source_slot": "out",
    "target": "swi21",
    "target_slot": "when_true"
   },
   {
    "source": "swi16_2",
    "source_slot": "out",
    "target": "reaToInt",
    "target_slot": "in"
   },
   {
    "source": "swi17_2",
    "source_slot": "out",
    "target": "les",
    "target_slot": "a"
   },
   {
    "source": "swi17_2",
    "source_slot": "out",
    "target": "swi9_2",
    "target_slot": "when_true"
   },
   {
    "source": "swi18_2",
    "source_slot": "out",
    "target": "gre",
    "target_slot": "a"
   },
   {
    "source": "swi18_2",
    "source_slot": "out",
    "target": "swi8_2",
    "target_slot": "when_true"
   },
   {
    "source": "swi19",
    "source_slot": "out",
    "target": "swi15_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi19",
    "source_slot": "out",
    "target": "swi21",
    "target_slot": "when_false"
   },
   {
    "source": "swi2_2",
    "source_slot": "out",
    "target": "cooSetFre",
    "target_slot": "in"
   },
   {
    "source": "swi2_2",
    "source_slot": "out",
    "target": "swi10_2",
    "target_slot": "when_true"
   },
   {
    "source": "swi20",
    "source_slot": "out",
    "target": "swi14",
    "target_slot": "when_false"
   },
   {
    "source": "swi20",
    "source_slot": "out",
    "target": "swi22",
    "target_slot": "when_false"
   },
   {
    "source": "swi21",
    "source_slot": "out",
    "target": "heaSetLim_clamp",
    "target_slot": "a"
   },
   {
    "source": "swi21",
    "source_slot": "out",
    "target": "swi18_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi22",
    "source_slot": "out",
    "target": "cooSetLim_clamp",
    "target_slot": "a"
   },
   {
    "source": "swi22",
    "source_slot": "out",
    "target": "swi17_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi3_2",
    "source_slot": "out",
    "target": "heaSetFre",
    "target_slot": "in"
   },
   {
    "source": "swi3_2",
    "source_slot": "out",
    "target": "swi11_2",
    "target_slot": "when_true"
   },
   {
    "source": "swi4_2",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "b"
   },
   {
    "source": "swi6_2",
    "source_slot": "out",
    "target": "add1",
    "target_slot": "b"
   },
   {
    "source": "swi7_2",
    "source_slot": "out",
    "target": "TZonHeaSet",
    "target_slot": "in"
   },
   {
    "source": "swi7_2",
    "source_slot": "out",
    "target": "heaPI",
    "target_slot": "setpoint"
   },
   {
    "source": "swi7_2",
    "source_slot": "out",
    "target": "aveZonSet",
    "target_slot": "b"
   },
   {
    "source": "swi8_2",
    "source_slot": "out",
    "target": "gre2",
    "target_slot": "a"
   },
   {
    "source": "swi8_2",
    "source_slot": "out",
    "target": "swi7_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi9_2",
    "source_slot": "out",
    "target": "TZonCooSet",
    "target_slot": "in"
   },
   {
    "source": "swi9_2",
    "source_slot": "out",
    "target": "cooPI",
    "target_slot": "setpoint"
   },
   {
    "source": "swi9_2",
    "source_slot": "out",
    "target": "addPar_3",
    "target_slot": "a"
   },
   {
    "source": "swi9_2",
    "source_slot": "out",
    "target": "aveZonSet",
    "target_slot": "a"
   },
   {
    "source": "tim_2",
    "source_slot": "passed",
    "target": "truHol",
    "target_slot": "in"
   },
   {
    "source": "truHol",
    "source_slot": "out",
    "target": "edg1_2",
    "target_slot": "in"
   },
   {
    "source": "truHol",
    "source_slot": "out",
    "target": "swi12_2",
    "target_slot": "selector"
   },
   {
    "source": "truHol",
    "source_slot": "out",
    "target": "swi13",
    "target_slot": "selector"
   },
   {
    "source": "winSenCon",
    "source_slot": "out",
    "target": "swi21",
    "target_slot": "selector"
   },
   {
    "source": "winSenCon",
    "source_slot": "out",
    "target": "swi22",
    "target_slot": "selector"
   },
   {
    "source": "winOpe_2",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "selector"
   },
   {
    "source": "winSta",
    "source_slot": "out",
    "target": "winOpe_2",
    "target_slot": "in"
   },
   {
    "source": "and1_4",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "b"
   },
   {
    "source": "and2_4",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "b"
   },
   {
    "source": "and3_3",
    "source_slot": "out",
    "target": "colZon",
    "target_slot": "selector"
   },
   {
    "source": "and3_3",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "b"
   },
   {
    "source": "and5_3",
    "source_slot": "out",
    "target": "hotZon",
    "target_slot": "selector"
   },
   {
    "source": "and5_3",
    "source_slot": "out",
    "target": "or7_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea_5",
    "source_slot": "out",
    "target": "pro_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea_5",
    "source_slot": "out",
    "target": "pro1_2",
    "target_slot": "b"
   },
   {
    "source": "con_4",
    "source_slot": "out",
    "target": "not1_5",
    "target_slot": "in"
   },
   {
    "source": "con_4",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "b"
   },
   {
    "source": "con_4",
    "source_slot": "out",
    "target": "or2_5",
    "target_slot": "b"
   },
   {
    "source": "hys",
    "source_slot": "out",
    "target": "and2_4",
    "target_slot": "a"
   },
   {
    "source": "hys1",
    "source_slot": "out",
    "target": "and1_4",
    "target_slot": "a"
   },
   {
    "source": "hys2_2",
    "source_slot": "out",
    "target": "and3_3",
    "target_slot": "a"
   },
   {
    "source": "hys3_2",
    "source_slot": "out",
    "target": "or2_5",
    "target_slot": "a"
   },
   {
    "source": "hys4_2",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "a"
   },
   {
    "source": "hys5_2",
    "source_slot": "out",
    "target": "and5_3",
    "target_slot": "a"
   },
   {
    "source": "not1_5",
    "source_slot": "out",
    "target": "and1_4",
    "target_slot": "b"
   },
   {
    "source": "not1_5",
    "source_slot": "out",
    "target": "and2_4",
    "target_slot": "b"
   },
   {
    "source": "not1_5",
    "source_slot": "out",
    "target": "and3_3",
    "target_slot": "b"
   },
   {
    "source": "not1_5",
    "source_slot": "out",
    "target": "and5_3",
    "target_slot": "b"
   },
   {
    "source": "not1_5",
    "source_slot": "out",
    "target": "booToRea_5",
    "target_slot": "selector"
   },
   {
    "source": "or1_3",
    "source_slot": "out",
    "target": "endSetUp",
    "target_slot": "in"
   },
   {
    "source": "or2_5",
    "source_slot": "out",
    "target": "endSetBac",
    "target_slot": "in"
   },
   {
    "source": "pro_2",
    "source_slot": "out",
    "target": "corCooDowTim",
    "target_slot": "when_true"
   },
   {
    "source": "pro_2",
    "source_slot": "out",
    "target": "sub3",
    "target_slot": "b"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "corWarUpTim",
    "target_slot": "when_true"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "sub4",
    "target_slot": "b"
   },
   {
    "source": "sub",
    "source_slot": "out",
    "target": "hys",
    "target_slot": "in"
   },
   {
    "source": "sub1_3",
    "source_slot": "out",
    "target": "hys1",
    "target_slot": "in"
   },
   {
    "source": "sub2_2",
    "source_slot": "out",
    "target": "hys2_2",
    "target_slot": "in"
   },
   {
    "source": "sub3_2",
    "source_slot": "out",
    "target": "hys3_2",
    "target_slot": "in"
   },
   {
    "source": "sub4_2",
    "source_slot": "out",
    "target": "hys4_2",
    "target_slot": "in"
   },
   {
    "source": "sub5_2",
    "source_slot": "out",
    "target": "hys5_2",
    "target_slot": "in"
   },
   {
    "source": "chiWatRes1",
    "source_slot": "out",
    "target": "chiWatRes2",
    "target_slot": "when_false"
   },
   {
    "source": "chiWatRes2",
    "source_slot": "out",
    "target": "chiWatRes3",
    "target_slot": "when_false"
   },
   {
    "source": "chiWatRes3",
    "source_slot": "out",
    "target": "yChiWatResReq",
    "target_slot": "in"
   },
   {
    "source": "cooSupTemDif",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "a"
   },
   {
    "source": "cooSupTemDif",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "a"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "truDel",
    "target_slot": "in"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "truDel1",
    "target_slot": "in"
   },
   {
    "source": "greThr2",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "set"
   },
   {
    "source": "greThr2",
    "source_slot": "out",
    "target": "lat1_3",
    "target_slot": "set"
   },
   {
    "source": "greThr3",
    "source_slot": "out",
    "target": "truDel2",
    "target_slot": "in"
   },
   {
    "source": "greThr4",
    "source_slot": "out",
    "target": "truDel3",
    "target_slot": "in"
   },
   {
    "source": "greThr5",
    "source_slot": "out",
    "target": "lat2_3",
    "target_slot": "set"
   },
   {
    "source": "greThr5",
    "source_slot": "out",
    "target": "lat3",
    "target_slot": "set"
   },
   {
    "source": "heaSupTemDif",
    "source_slot": "out",
    "target": "greThr3",
    "target_slot": "a"
   },
   {
    "source": "heaSupTemDif",
    "source_slot": "out",
    "target": "greThr4",
    "target_slot": "a"
   },
   {
    "source": "hotWatRes1",
    "source_slot": "out",
    "target": "hotWatRes2",
    "target_slot": "when_false"
   },
   {
    "source": "hotWatRes2",
    "source_slot": "out",
    "target": "hotWatRes3",
    "target_slot": "when_false"
   },
   {
    "source": "hotWatRes3",
    "source_slot": "out",
    "target": "yHotWatResReq",
    "target_slot": "in"
   },
   {
    "source": "intSwi1_2",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_false"
   },
   {
    "source": "intSwi3_2",
    "source_slot": "out",
    "target": "yChiPlaReq",
    "target_slot": "in"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "chiWatRes1",
    "target_slot": "selector"
   },
   {
    "source": "lat1_3",
    "source_slot": "out",
    "target": "intSwi3_2",
    "target_slot": "selector"
   },
   {
    "source": "lat2_3",
    "source_slot": "out",
    "target": "hotWatRes1",
    "target_slot": "selector"
   },
   {
    "source": "lat3",
    "source_slot": "out",
    "target": "intSwi1_2",
    "target_slot": "selector"
   },
   {
    "source": "lesThr_2",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "clear"
   },
   {
    "source": "lesThr1_2",
    "source_slot": "out",
    "target": "lat1_3",
    "target_slot": "clear"
   },
   {
    "source": "lesThr2_2",
    "source_slot": "out",
    "target": "lat2_3",
    "target_slot": "clear"
   },
   {
    "source": "lesThr3",
    "source_slot": "out",
    "target": "lat3",
    "target_slot": "clear"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "chiWatRes1",
    "target_slot": "when_true"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "hotWatRes1",
    "target_slot": "when_true"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "intSwi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "intSwi3_2",
    "target_slot": "when_true"
   },
   {
    "source": "thr",
    "source_slot": "out",
    "target": "chiWatRes3",
    "target_slot": "when_true"
   },
   {
    "source": "thr",
    "source_slot": "out",
    "target": "hotWatRes3",
    "target_slot": "when_true"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "chiWatRes3",
    "target_slot": "selector"
   },
   {
    "source": "truDel1",
    "source_slot": "out",
    "target": "chiWatRes2",
    "target_slot": "selector"
   },
   {
    "source": "truDel2",
    "source_slot": "out",
    "target": "hotWatRes3",
    "target_slot": "selector"
   },
   {
    "source": "truDel3",
    "source_slot": "out",
    "target": "hotWatRes2",
    "target_slot": "selector"
   },
   {
    "source": "two",
    "source_slot": "out",
    "target": "chiWatRes2",
    "target_slot": "when_true"
   },
   {
    "source": "two",
    "source_slot": "out",
    "target": "hotWatRes2",
    "target_slot": "when_true"
   },
   {
    "source": "zer_3",
    "source_slot": "out",
    "target": "chiWatRes1",
    "target_slot": "when_false"
   },
   {
    "source": "zer_3",
    "source_slot": "out",
    "target": "hotWatRes1",
    "target_slot": "when_false"
   },
   {
    "source": "zer_3",
    "source_slot": "out",
    "target": "intSwi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer_3",
    "source_slot": "out",
    "target": "intSwi3_2",
    "target_slot": "when_false"
   },
   {
    "source": "fanOff",
    "source_slot": "out",
    "target": "fanSpe",
    "target_slot": "when_true"
   },
   {
    "source": "fanSpe",
    "source_slot": "out",
    "target": "ramLim",
    "target_slot": "in"
   },
   {
    "source": "isUnoMod",
    "source_slot": "out",
    "target": "fanSpe",
    "target_slot": "selector"
   },
   {
    "source": "isUnoMod",
    "source_slot": "out",
    "target": "not1_6",
    "target_slot": "in"
   },
   {
    "source": "ramLim",
    "source_slot": "out",
    "target": "supFan",
    "target_slot": "when_false"
   },
   {
    "source": "addPar_4",
    "source_slot": "out",
    "target": "endPoiTwo",
    "target_slot": "a"
   },
   {
    "source": "addPar1_3",
    "source_slot": "out",
    "target": "endPoiTwo",
    "target_slot": "b"
   },
   {
    "source": "addPar2_3",
    "source_slot": "out",
    "target": "endPoiOne",
    "target_slot": "b"
   },
   {
    "source": "cooFan",
    "source_slot": "out",
    "target": "spe",
    "target_slot": "b"
   },
   {
    "source": "cooFanSpe1_result",
    "source_slot": "out",
    "target": "cooFan",
    "target_slot": "when_true"
   },
   {
    "source": "cooFanSpe2_result",
    "source_slot": "out",
    "target": "cooFan",
    "target_slot": "when_false"
   },
   {
    "source": "endPoiOne",
    "source_slot": "out",
    "target": "medFanSpe_delta_x",
    "target_slot": "a"
   },
   {
    "source": "endPoiOne",
    "source_slot": "out",
    "target": "medFanSpe_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "endPoiOne",
    "source_slot": "out",
    "target": "medFanSpe_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "endPoiTwo",
    "source_slot": "out",
    "target": "medFanSpe_delta_x",
    "target_slot": "b"
   },
   {
    "source": "endPoiTwo",
    "source_slot": "out",
    "target": "medFanSpe_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "heaFanSpe_result",
    "source_slot": "out",
    "target": "spe",
    "target_slot": "a"
   },
   {
    "source": "les_2",
    "source_slot": "out",
    "target": "cooFan",
    "target_slot": "selector"
   },
   {
    "source": "maxCooFanSpe",
    "source_slot": "out",
    "target": "cooFanSpe2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "maxCooFanSpe",
    "source_slot": "out",
    "target": "cooFanSpe2_intercept",
    "target_slot": "a"
   },
   {
    "source": "maxCooFanSpe",
    "source_slot": "out",
    "target": "medFanSpe_delta_f",
    "target_slot": "b"
   },
   {
    "source": "maxDewPoi",
    "source_slot": "out",
    "target": "addPar_4",
    "target_slot": "a"
   },
   {
    "source": "maxDewPoi",
    "source_slot": "out",
    "target": "endPoiOne",
    "target_slot": "a"
   },
   {
    "source": "maxHeaFanSpe",
    "source_slot": "out",
    "target": "heaFanSpe_delta_f",
    "target_slot": "a"
   },
   {
    "source": "maxHeaFanSpe",
    "source_slot": "out",
    "target": "heaFanSpe_intercept",
    "target_slot": "a"
   },
   {
    "source": "medFanSpe_result",
    "source_slot": "out",
    "target": "cooFanSpe1_delta_f",
    "target_slot": "a"
   },
   {
    "source": "medFanSpe_result",
    "source_slot": "out",
    "target": "cooFanSpe1_intercept",
    "target_slot": "a"
   },
   {
    "source": "medFanSpe_result",
    "source_slot": "out",
    "target": "cooFanSpe2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "minFanSpe",
    "source_slot": "out",
    "target": "cooFanSpe1_delta_f",
    "target_slot": "b"
   },
   {
    "source": "minFanSpe",
    "source_slot": "out",
    "target": "heaFanSpe_delta_f",
    "target_slot": "b"
   },
   {
    "source": "minFanSpe",
    "source_slot": "out",
    "target": "medFanSpe_delta_f",
    "target_slot": "a"
   },
   {
    "source": "minFanSpe",
    "source_slot": "out",
    "target": "medFanSpe_intercept",
    "target_slot": "a"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "cooFanSpe2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "cooFanSpe2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "cooFanSpe2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "heaFanSpe_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "heaFanSpe_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one_3",
    "source_slot": "out",
    "target": "heaFanSpe_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "spe",
    "source_slot": "out",
    "target": "fanSpe",
    "target_slot": "when_false"
   },
   {
    "source": "speFouPoi",
    "source_slot": "out",
    "target": "cooFanSpe2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "speFouPoi",
    "source_slot": "out",
    "target": "cooFanSpe2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "speOnePoi",
    "source_slot": "out",
    "target": "heaFanSpe_delta_x",
    "target_slot": "b"
   },
   {
    "source": "speOnePoi",
    "source_slot": "out",
    "target": "heaFanSpe_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "speThrPoi",
    "source_slot": "out",
    "target": "cooFanSpe1_delta_x",
    "target_slot": "a"
   },
   {
    "source": "speThrPoi",
    "source_slot": "out",
    "target": "cooFanSpe1_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "speThrPoi",
    "source_slot": "out",
    "target": "cooFanSpe1_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "speThrPoi",
    "source_slot": "out",
    "target": "les_2",
    "target_slot": "b"
   },
   {
    "source": "speTwoPoi",
    "source_slot": "out",
    "target": "cooFanSpe1_delta_x",
    "target_slot": "b"
   },
   {
    "source": "speTwoPoi",
    "source_slot": "out",
    "target": "cooFanSpe1_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "addPar3_2",
    "source_slot": "out",
    "target": "cooSupTem_delta_f",
    "target_slot": "a"
   },
   {
    "source": "addPar3_2",
    "source_slot": "out",
    "target": "cooSupTem_intercept",
    "target_slot": "a"
   },
   {
    "source": "aveZonSet",
    "source_slot": "out",
    "target": "lim_clamp",
    "target_slot": "a"
   },
   {
    "source": "cooSet",
    "source_slot": "out",
    "target": "TSupCooSet",
    "target_slot": "in"
   },
   {
    "source": "cooSet",
    "source_slot": "out",
    "target": "conCoi",
    "target_slot": "setpoint"
   },
   {
    "source": "cooSet",
    "source_slot": "out",
    "target": "cooSupTemDif",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem_result",
    "source_slot": "out",
    "target": "cooSet",
    "target_slot": "a"
   },
   {
    "source": "cooSupTem_result",
    "source_slot": "out",
    "target": "heaEcoSet",
    "target_slot": "b"
   },
   {
    "source": "cooSupTem1_result",
    "source_slot": "out",
    "target": "cooSet",
    "target_slot": "b"
   },
   {
    "source": "heaEcoSet",
    "source_slot": "out",
    "target": "TSupHeaEcoSet",
    "target_slot": "in"
   },
   {
    "source": "heaEcoSet",
    "source_slot": "out",
    "target": "uTSup",
    "target_slot": "setpoint"
   },
   {
    "source": "heaEcoSet",
    "source_slot": "out",
    "target": "heaSupTemDif",
    "target_slot": "a"
   },
   {
    "source": "heaSupTemDif_2_result",
    "source_slot": "out",
    "target": "heaEcoSet",
    "target_slot": "a"
   },
   {
    "source": "lim_minimum",
    "source_slot": "out",
    "target": "lim_clamp",
    "target_slot": "b"
   },
   {
    "source": "lim_maximum",
    "source_slot": "out",
    "target": "lim_clamp_2",
    "target_slot": "b"
   },
   {
    "source": "lim_clamp",
    "source_slot": "out",
    "target": "lim_clamp_2",
    "target_slot": "a"
   },
   {
    "source": "lim_clamp_2",
    "source_slot": "out",
    "target": "cooSupTem_delta_f",
    "target_slot": "b"
   },
   {
    "source": "lim_clamp_2",
    "source_slot": "out",
    "target": "cooSupTem1_delta_f",
    "target_slot": "b"
   },
   {
    "source": "lim_clamp_2",
    "source_slot": "out",
    "target": "sub_2",
    "target_slot": "b"
   },
   {
    "source": "maxSupTem",
    "source_slot": "out",
    "target": "sub_2",
    "target_slot": "a"
   },
   {
    "source": "sub_2",
    "source_slot": "out",
    "target": "heaSupTemDif_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "sub_2",
    "source_slot": "out",
    "target": "heaSupTemDif_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "supCooTem",
    "source_slot": "out",
    "target": "addPar3_2",
    "target_slot": "a"
   },
   {
    "source": "supCooTem",
    "source_slot": "out",
    "target": "cooSupTem1_delta_f",
    "target_slot": "a"
   },
   {
    "source": "supCooTem",
    "source_slot": "out",
    "target": "cooSupTem1_intercept",
    "target_slot": "a"
   },
   {
    "source": "temFouPoi",
    "source_slot": "out",
    "target": "cooSupTem1_delta_x",
    "target_slot": "a"
   },
   {
    "source": "temFouPoi",
    "source_slot": "out",
    "target": "cooSupTem1_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "temFouPoi",
    "source_slot": "out",
    "target": "cooSupTem1_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "temOnePoi",
    "source_slot": "out",
    "target": "heaSupTemDif_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "temOnePoi",
    "source_slot": "out",
    "target": "heaSupTemDif_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "temOnePoi",
    "source_slot": "out",
    "target": "heaSupTemDif_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "temThrPoi",
    "source_slot": "out",
    "target": "cooSupTem1_delta_x",
    "target_slot": "b"
   },
   {
    "source": "temThrPoi",
    "source_slot": "out",
    "target": "cooSupTem1_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "temTwoPoi",
    "source_slot": "out",
    "target": "cooSupTem_delta_x",
    "target_slot": "a"
   },
   {
    "source": "temTwoPoi",
    "source_slot": "out",
    "target": "cooSupTem_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "temTwoPoi",
    "source_slot": "out",
    "target": "cooSupTem_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "cooSupTem_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "cooSupTem_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "heaSupTemDif_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "heaSupTemDif_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "heaSupTemDif_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "unoMod",
    "source_slot": "out",
    "target": "isUnoMod",
    "target_slot": "b"
   },
   {
    "source": "switch_2",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "a"
   },
   {
    "source": "switch_2",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "b"
   },
   {
    "source": "switch_2",
    "source_slot": "out",
    "target": "enaDis_2",
    "target_slot": "selector"
   },
   {
    "source": "switch_2",
    "source_slot": "out",
    "target": "uTSup",
    "target_slot": "trigger"
   },
   {
    "source": "switch_2",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "b"
   },
   {
    "source": "switch_2",
    "source_slot": "out",
    "target": "conCoi",
    "target_slot": "trigger"
   },
   {
    "source": "switch_2",
    "source_slot": "out",
    "target": "cooPI",
    "target_slot": "trigger"
   },
   {
    "source": "switch_2",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "a"
   },
   {
    "source": "switch_2",
    "source_slot": "out",
    "target": "heaPI",
    "target_slot": "trigger"
   },
   {
    "source": "addInt_2",
    "source_slot": "out",
    "target": "addInt1_2",
    "target_slot": "a"
   },
   {
    "source": "addInt1_2",
    "source_slot": "out",
    "target": "intEqu1_2",
    "target_slot": "a"
   },
   {
    "source": "addInt1_2",
    "source_slot": "out",
    "target": "intEqu_2",
    "target_slot": "b"
   },
   {
    "source": "booToIntCoo",
    "source_slot": "out",
    "target": "addInt_2",
    "target_slot": "b"
   },
   {
    "source": "booToIntDea",
    "source_slot": "out",
    "target": "addInt1_2",
    "target_slot": "b"
   },
   {
    "source": "booToIntHea",
    "source_slot": "out",
    "target": "addInt_2",
    "target_slot": "a"
   },
   {
    "source": "hysU",
    "source_slot": "out",
    "target": "isHea",
    "target_slot": "b"
   },
   {
    "source": "hysUCoo",
    "source_slot": "out",
    "target": "isCoo",
    "target_slot": "b"
   },
   {
    "source": "hysUHea",
    "source_slot": "out",
    "target": "isHea",
    "target_slot": "a"
   },
   {
    "source": "isCoo",
    "source_slot": "out",
    "target": "booToIntCoo",
    "target_slot": "selector"
   },
   {
    "source": "isCoo",
    "source_slot": "out",
    "target": "isDea_or",
    "target_slot": "b"
   },
   {
    "source": "isDea_not",
    "source_slot": "out",
    "target": "booToIntDea",
    "target_slot": "selector"
   },
   {
    "source": "isHea",
    "source_slot": "out",
    "target": "booToIntHea",
    "target_slot": "selector"
   },
   {
    "source": "isHea",
    "source_slot": "out",
    "target": "isDea_or",
    "target_slot": "a"
   },
   {
    "source": "isHea",
    "source_slot": "out",
    "target": "notHea",
    "target_slot": "in"
   },
   {
    "source": "notHea",
    "source_slot": "out",
    "target": "isCoo",
    "target_slot": "a"
   },
   {
    "source": "uHeaMinUCoo",
    "source_slot": "out",
    "target": "hysU",
    "target_slot": "in"
   }
  ],
  "metadata": {
   "block_origins": {
    "HeaCoi": "conEco.mod.HeaCoi",
    "HeaCoi_delta_f": "conEco.mod.HeaCoi",
    "HeaCoi_delta_x": "conEco.mod.HeaCoi",
    "HeaCoi_intercept": "conEco.mod.HeaCoi",
    "HeaCoi_lower_limit": "conEco.mod.HeaCoi",
    "HeaCoi_result": "conEco.mod.HeaCoi",
    "HeaCoi_scaled": "conEco.mod.HeaCoi",
    "HeaCoi_slope": "conEco.mod.HeaCoi",
    "HeaCoi_slope_x2": "conEco.mod.HeaCoi",
    "HeaCoi_upper_limit": "conEco.mod.HeaCoi",
    "Off": "conEco.mod.Off",
    "actFreProTem": "modSetPoi.opeModSel.actFreProTem",
    "add1": "modSetPoi.TZonSet.add1",
    "add2": "modSetPoi.TZonSet.add2",
    "add3": "modSetPoi.TZonSet.add3",
    "add4": "modSetPoi.TZonSet.add4",
    "add5": "modSetPoi.TZonSet.add5",
    "add6": "modSetPoi.TZonSet.add6",
    "add7": "modSetPoi.TZonSet.add7",
    "add8": "modSetPoi.TZonSet.add8",
    "addInt": "modSetPoi.opeModSel.addInt",
    "addInt1": "modSetPoi.opeModSel.addInt1",
    "addInt1_2": "zonSta.addInt1",
    "addInt2": "modSetPoi.opeModSel.addInt2",
    "addInt3": "modSetPoi.opeModSel.addInt3",
    "addInt4": "modSetPoi.opeModSel.addInt4",
    "addInt5": "modSetPoi.opeModSel.addInt5",
    "addInt6": "modSetPoi.opeModSel.addInt6",
    "addInt7": "modSetPoi.opeModSel.addInt7",
    "addInt_2": "zonSta.addInt",
    "addPar": "conEco.ecoHigLim.addPar",
    "addPar1": "conEco.ecoHigLim.addPar1",
    "addPar1_2": "modSetPoi.TZonSet.addPar1",
    "addPar1_2_parameter": "modSetPoi.TZonSet.addPar1",
    "addPar1_3": "setPoiVAV.supFanSpe.addPar1",
    "addPar1_3_parameter": "setPoiVAV.supFanSpe.addPar1",
    "addPar1_parameter": "conEco.ecoHigLim.addPar1",
    "addPar2": "conEco.ecoHigLim.addPar2",
    "addPar2_2": "modSetPoi.TZonSet.addPar2",
    "addPar2_2_parameter": "modSetPoi.TZonSet.addPar2",
    "addPar2_3": "setPoiVAV.supFanSpe.addPar2",
    "addPar2_3_parameter": "setPoiVAV.supFanSpe.addPar2",
    "addPar2_parameter": "conEco.ecoHigLim.addPar2",
    "addPar3": "modSetPoi.TZonSet.addPar3",
    "addPar3_2": "setPoiVAV.supTemSet.addPar3",
    "addPar3_2_parameter": "setPoiVAV.supTemSet.addPar3",
    "addPar3_parameter": "modSetPoi.TZonSet.addPar3",
    "addPar4": "modSetPoi.TZonSet.addPar4",
    "addPar4_parameter": "modSetPoi.TZonSet.addPar4",
    "addPar5": "modSetPoi.TZonSet.addPar5",
    "addPar5_parameter": "modSetPoi.TZonSet.addPar5",
    "addPar6": "modSetPoi.TZonSet.addPar6",
    "addPar6_parameter": "modSetPoi.TZonSet.addPar6",
    "addPar_2": "minFlo.addPar",
    "addPar_2_parameter": "minFlo.addPar",
    "addPar_3": "modSetPoi.TZonSet.addPar",
    "addPar_3_parameter": "modSetPoi.TZonSet.addPar",
    "addPar_4": "setPoiVAV.supFanSpe.addPar",
    "addPar_4_parameter": "setPoiVAV.supFanSpe.addPar",
    "addPar_parameter": "conEco.ecoHigLim.addPar",
    "alaFou": "modSetPoi.TZonSet.alaFou",
    "alaZer": "modSetPoi.TZonSet.alaZer",
    "allCol": "modSetPoi.opeModSel.allCol",
    "allHot": "modSetPoi.opeModSel.allHot",
    "and1": "conEco.damLim.and1",
    "and10": "conEco.ecoHigLim.and10",
    "and10_2": "modSetPoi.TZonSet.and10",
    "and11": "conEco.ecoHigLim.and11",
    "and11_2": "modSetPoi.TZonSet.and11",
    "and15": "conEco.ecoHigLim.and15",
    "and16": "conEco.ecoHigLim.and16",
    "and17": "conEco.ecoHigLim.and17",
    "and1_2": "conEco.enaDis.and1",
    "and1_3": "modSetPoi.opeModSel.and1",
    "and1_4": "modSetPoi.zonSta.and1",
    "and2": "conEco.damLim.and2",
    "and2_2": "cooCoiVal.and2",
    "and2_3": "modSetPoi.opeModSel.and2",
    "and2_4": "modSetPoi.zonSta.and2",
    "and3": "frePro.and3",
    "and3_2": "modSetPoi.opeModSel.and3",
    "and3_3": "modSetPoi.zonSta.and3",
    "and4": "modSetPoi.opeModSel.and4",
    "and5": "conEco.ecoHigLim.and5",
    "and5_2": "modSetPoi.opeModSel.and5",
    "and5_3": "modSetPoi.zonSta.and5",
    "and6": "conEco.ecoHigLim.and6",
    "and7": "conEco.ecoHigLim.and7",
    "and8": "conEco.ecoHigLim.and8",
    "and9": "conEco.ecoHigLim.and9",
    "andEnaDis": "conEco.enaDis.andEnaDis",
    "andFrePro": "conEco.enaDis.andFrePro",
    "assMes": "modSetPoi.opeModSel.assMes",
    "assMes1": "conEco.ecoHigLim.assMes1",
    "assMes3": "conEco.ecoHigLim.assMes3",
    "aveZonSet": "setPoiVAV.supTemSet.aveZonSet",
    "booToInt": "modSetPoi.booToInt",
    "booToInt3": "modSetPoi.opeModSel.booToInt3",
    "booToInt3_false": "modSetPoi.opeModSel.booToInt3",
    "booToInt3_true": "modSetPoi.opeModSel.booToInt3",
    "booToIntCoo": "zonSta.booToIntCoo",
    "booToIntCoo_false": "zonSta.booToIntCoo",
    "booToIntCoo_true": "zonSta.booToIntCoo",
    "booToIntDea": "zonSta.booToIntDea",
    "booToIntDea_false": "zonSta.booToIntDea",
    "booToIntDea_true": "zonSta.booToIntDea",
    "booToIntHea": "zonSta.booToIntHea",
    "booToIntHea_false": "zonSta.booToIntHea",
    "booToIntHea_true": "zonSta.booToIntHea",
    "booToInt_false": "modSetPoi.booToInt",
    "booToInt_true": "modSetPoi.booToInt",
    "booToRea": "conEco.ecoHigLim.booToRea",
    "booToRea1": "modSetPoi.opeModSel.booToRea1",
    "booToRea1_2": "modSetPoi.TZonSet.booToRea1",
    "booToRea1_2_false": "modSetPoi.TZonSet.booToRea1",
    "booToRea1_2_true": "modSetPoi.TZonSet.booToRea1",
    "booToRea1_false": "modSetPoi.opeModSel.booToRea1",
    "booToRea1_true": "modSetPoi.opeModSel.booToRea1",
    "booToRea2": "modSetPoi.TZonSet.booToRea2",
    "booToRea2_false": "modSetPoi.TZonSet.booToRea2",
    "booToRea2_true": "modSetPoi.TZonSet.booToRea2",
    "booToRea3": "modSetPoi.opeModSel.booToRea3",
    "booToRea3_2": "modSetPoi.TZonSet.booToRea3",
    "booToRea3_2_false": "modSetPoi.TZonSet.booToRea3",
    "booToRea3_2_true": "modSetPoi.TZonSet.booToRea3",
    "booToRea3_false": "modSetPoi.opeModSel.booToRea3",
    "booToRea3_true": "modSetPoi.opeModSel.booToRea3",
    "booToRea4": "modSetPoi.opeModSel.booToRea4",
    "booToRea4_2": "modSetPoi.TZonSet.booToRea4",
    "booToRea4_2_false": "modSetPoi.TZonSet.booToRea4",
    "booToRea4_2_true": "modSetPoi.TZonSet.booToRea4",
    "booToRea4_false": "modSetPoi.opeModSel.booToRea4",
    "booToRea4_true": "modSetPoi.opeModSel.booToRea4",
    "booToRea5": "modSetPoi.TZonSet.booToRea5",
    "booToRea5_false": "modSetPoi.TZonSet.booToRea5",
    "booToRea5_true": "modSetPoi.TZonSet.booToRea5",
    "booToRea6": "modSetPoi.opeModSel.booToRea6",
    "booToRea6_2": "modSetPoi.TZonSet.booToRea6",
    "booToRea6_2_false": "modSetPoi.TZonSet.booToRea6",
    "booToRea6_2_true": "modSetPoi.TZonSet.booToRea6",
    "booToRea6_false": "modSetPoi.opeModSel.booToRea6",
    "booToRea6_true": "modSetPoi.opeModSel.booToRea6",
    "booToRea7": "modSetPoi.TZonSet.booToRea7",
    "booToRea7_false": "modSetPoi.TZonSet.booToRea7",
    "booToRea7_true": "modSetPoi.TZonSet.booToRea7",
    "booToRea_2": "minFlo.booToRea",
    "booToRea_2_false": "minFlo.booToRea",
    "booToRea_2_true": "minFlo.booToRea",
    "booToRea_3": "modSetPoi.opeModSel.booToRea",
    "booToRea_3_false": "modSetPoi.opeModSel.booToRea",
    "booToRea_3_true": "modSetPoi.opeModSel.booToRea",
    "booToRea_4": "modSetPoi.TZonSet.booToRea",
    "booToRea_4_false": "modSetPoi.TZonSet.booToRea",
    "booToRea_4_true": "modSetPoi.TZonSet.booToRea",
    "booToRea_5": "modSetPoi.zonSta.booToRea",
    "booToRea_5_false": "modSetPoi.zonSta.booToRea",
    "booToRea_5_true": "modSetPoi.zonSta.booToRea",
    "booToRea_false": "conEco.ecoHigLim.booToRea",
    "booToRea_true": "conEco.ecoHigLim.booToRea",
    "chiWatRes1": "plaReq.chiWatRes1",
    "chiWatRes2": "plaReq.chiWatRes2",
    "chiWatRes3": "plaReq.chiWatRes3",
    "co2Con": "minFlo.co2Con",
    "colZon": "modSetPoi.colZon",
    "colZon_false": "modSetPoi.colZon",
    "colZon_true": "modSetPoi.colZon",
    "con": "frePro.con",
    "con1": "frePro.con1",
    "con11": "conEco.ecoHigLim.con11",
    "con1_2": "minFlo.con1",
    "con1_3": "modSetPoi.TZonSet.con1",
    "con2": "frePro.con2",
    "con2_2": "modSetPoi.TZonSet.con2",
    "con3": "frePro.con3",
    "con4": "frePro.con4",
    "con5": "conEco.ecoHigLim.con5",
    "con6": "conEco.ecoHigLim.con6",
    "con7": "conEco.ecoHigLim.con7",
    "con8": "conEco.ecoHigLim.con8",
    "con9": "conEco.ecoHigLim.con9",
    "conCoi": "cooCoiVal.conCoi",
    "conFal": "modSetPoi.TZonSet.conFal",
    "conInt": "conEco.damLim.conInt",
    "conInt1": "conEco.damLim.conInt1",
    "conInt1_2": "conEco.enaDis.conInt1",
    "conInt1_3": "frePro.conInt1",
    "conInt1_4": "modSetPoi.TZonSet.conInt1",
    "conInt2": "frePro.conInt2",
    "conInt2_2": "modSetPoi.TZonSet.conInt2",
    "conInt3": "frePro.conInt3",
    "conInt3_2": "modSetPoi.TZonSet.conInt3",
    "conInt4": "frePro.conInt4",
    "conInt4_2": "modSetPoi.TZonSet.conInt4",
    "conInt5": "frePro.conInt5",
    "conInt5_2": "modSetPoi.TZonSet.conInt5",
    "conInt6": "frePro.conInt6",
    "conInt6_2": "modSetPoi.TZonSet.conInt6",
    "conInt7": "frePro.conInt7",
    "conInt7_2": "modSetPoi.TZonSet.conInt7",
    "conInt8": "frePro.conInt8",
    "conInt8_2": "modSetPoi.TZonSet.conInt8",
    "conInt_2": "conEco.enaDis.conInt",
    "conInt_3": "conInt",
    "conInt_4": "cooCoiVal.conInt",
    "conInt_5": "frePro.conInt",
    "conInt_6": "modSetPoi.TZonSet.conInt",
    "conTru": "modSetPoi.TZonSet.conTru",
    "con_2": "minFlo.con",
    "con_3": "modSetPoi.TZonSet.con",
    "con_4": "modSetPoi.zonSta.con",
    "const": "cooCoiVal.const",
    "cooCoi": "frePro.cooCoi",
    "cooFan": "setPoiVAV.supFanSpe.cooFan",
    "cooFanSpe1": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe1_delta_f": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe1_delta_x": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe1_intercept": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe1_lower_limit": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe1_result": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe1_scaled": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe1_slope": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe1_slope_x2": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe1_upper_limit": "setPoiVAV.supFanSpe.cooFanSpe1",
    "cooFanSpe2": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooFanSpe2_delta_f": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooFanSpe2_delta_x": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooFanSpe2_intercept": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooFanSpe2_lower_limit": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooFanSpe2_result": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooFanSpe2_scaled": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooFanSpe2_slope": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooFanSpe2_slope_x2": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooFanSpe2_upper_limit": "setPoiVAV.supFanSpe.cooFanSpe2",
    "cooPI": "cooPI",
    "cooSet": "setPoiVAV.supTemSet.cooSet",
    "cooSetAdjCon": "modSetPoi.TZonSet.cooSetAdjCon",
    "cooSetFre": "modSetPoi.TZonSet.cooSetFre",
    "cooSetInc": "modSetPoi.TZonSet.cooSetInc",
    "cooSetInc_parameter": "modSetPoi.TZonSet.cooSetInc",
    "cooSetLim_clamp": "modSetPoi.TZonSet.cooSetLim__lower",
    "cooSetLim_clamp_2": "modSetPoi.TZonSet.cooSetLim__upper",
    "cooSetLim_maximum": "modSetPoi.TZonSet.cooSetLim__maximum",
    "cooSetLim_minimum": "modSetPoi.TZonSet.cooSetLim__minimum",
    "cooSetSam": "modSetPoi.TZonSet.cooSetSam",
    "cooSetWinOpe": "modSetPoi.TZonSet.cooSetWinOpe",
    "cooSupTem": "setPoiVAV.supTemSet.cooSupTem",
    "cooSupTem1": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTem1_delta_f": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTem1_delta_x": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTem1_intercept": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTem1_lower_limit": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTem1_result": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTem1_scaled": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTem1_slope": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTem1_slope_x2": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTem1_upper_limit": "setPoiVAV.supTemSet.cooSupTem1",
    "cooSupTemDif": "plaReq.cooSupTemDif",
    "cooSupTem_delta_f": "setPoiVAV.supTemSet.cooSupTem",
    "cooSupTem_delta_x": "setPoiVAV.supTemSet.cooSupTem",
    "cooSupTem_intercept": "setPoiVAV.supTemSet.cooSupTem",
    "cooSupTem_lower_limit": "setPoiVAV.supTemSet.cooSupTem",
    "cooSupTem_result": "setPoiVAV.supTemSet.cooSupTem",
    "cooSupTem_scaled": "setPoiVAV.supTemSet.cooSupTem",
    "cooSupTem_slope": "setPoiVAV.supTemSet.cooSupTem",
    "cooSupTem_slope_x2": "setPoiVAV.supTemSet.cooSupTem",
    "cooSupTem_upper_limit": "setPoiVAV.supTemSet.cooSupTem",
    "corCooDowTim": "modSetPoi.opeModSel.corCooDowTim",
    "corWarUpTim": "modSetPoi.opeModSel.corWarUpTim",
    "desVOutSig": "conEco.damLim.desVOutSig",
    "difDryBul": "conEco.ecoHigLim.difDryBul",
    "difEntFixDryBul": "conEco.ecoHigLim.difEntFixDryBul",
    "disMinVenWar": "frePro.disMinVenWar",
    "edg": "modSetPoi.opeModSel.edg",
    "edg1": "modSetPoi.opeModSel.edg1",
    "edg1_2": "modSetPoi.TZonSet.edg1",
    "edg_2": "modSetPoi.TZonSet.edg",
    "enaDis": "conEco.damLim.enaDis",
    "enaDis1": "conEco.damLim.enaDis1",
    "enaDis2": "conEco.damLim.enaDis2",
    "enaDis_2": "conEco.mod.enaDis",
    "endFreProTem": "modSetPoi.opeModSel.endFreProTem",
    "endPoiOne": "setPoiVAV.supFanSpe.endPoiOne",
    "endPoiTwo": "setPoiVAV.supFanSpe.endPoiTwo",
    "endSetBac": "modSetPoi.opeModSel.endSetBac",
    "endSetUp": "modSetPoi.opeModSel.endSetUp",
    "endStaOne": "frePro.endStaOne",
    "endStaTwo": "frePro.endStaTwo",
    "entSubst": "conEco.enaDis.entSubst",
    "falEdg": "frePro.falEdg",
    "fanOff": "setPoiVAV.fanOff",
    "fanSpe": "setPoiVAV.fanSpe",
    "fixDryBul": "conEco.ecoHigLim.fixDryBul",
    "fixDryBulDifDryBul": "conEco.ecoHigLim.fixDryBulDifDryBul",
    "fixEntFixDryBul": "conEco.ecoHigLim.fixEntFixDryBul",
    "freProMod": "freProMod",
    "freProMod_threshold": "freProMod",
    "freProSetBacMod": "modSetPoi.opeModSel.freProSetBacMod",
    "gai": "minFlo.gai",
    "gai_parameter": "minFlo.gai",
    "gre": "modSetPoi.TZonSet.gre",
    "gre2": "modSetPoi.TZonSet.gre2",
    "greThr": "frePro.greThr",
    "greThr1": "plaReq.greThr1",
    "greThr1_threshold": "plaReq.greThr1",
    "greThr2": "plaReq.greThr2",
    "greThr2_threshold": "plaReq.greThr2",
    "greThr3": "plaReq.greThr3",
    "greThr3_threshold": "plaReq.greThr3",
    "greThr4": "plaReq.greThr4",
    "greThr4_threshold": "plaReq.greThr4",
    "greThr5": "plaReq.greThr5",
    "greThr5_threshold": "plaReq.greThr5",
    "greThr_2": "plaReq.greThr",
    "greThr_2_threshold": "plaReq.greThr",
    "greThr_threshold": "frePro.greThr",
    "havCO2Sen": "minFlo.havCO2Sen",
    "have_occSenCon": "modSetPoi.TZonSet.have_occSenCon",
    "heaCoi1": "frePro.heaCoi1",
    "heaCoiCon1": "frePro.heaCoiCon1",
    "heaCoiCon1_reset_false": "frePro.heaCoiCon1",
    "heaCoiMaxLimSig": "conEco.mod.heaCoiMaxLimSig",
    "heaCoiMinLimSig": "conEco.mod.heaCoiMinLimSig",
    "heaCoiMod": "frePro.heaCoiMod",
    "heaCoiMod_reset_false": "frePro.heaCoiMod",
    "heaCoiPos": "frePro.heaCoiPos",
    "heaEcoSet": "setPoiVAV.supTemSet.heaEcoSet",
    "heaFanSpe": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaFanSpe_delta_f": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaFanSpe_delta_x": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaFanSpe_intercept": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaFanSpe_lower_limit": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaFanSpe_result": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaFanSpe_scaled": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaFanSpe_slope": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaFanSpe_slope_x2": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaFanSpe_upper_limit": "setPoiVAV.supFanSpe.heaFanSpe",
    "heaPI": "heaPI",
    "heaSetAdjCon": "modSetPoi.TZonSet.heaSetAdjCon",
    "heaSetDec": "modSetPoi.TZonSet.heaSetDec",
    "heaSetDec_parameter": "modSetPoi.TZonSet.heaSetDec",
    "heaSetFre": "modSetPoi.TZonSet.heaSetFre",
    "heaSetLim_clamp": "modSetPoi.TZonSet.heaSetLim__lower",
    "heaSetLim_clamp_2": "modSetPoi.TZonSet.heaSetLim__upper",
    "heaSetLim_maximum": "modSetPoi.TZonSet.heaSetLim__maximum",
    "heaSetLim_minimum": "modSetPoi.TZonSet.heaSetLim__minimum",
    "heaSetSam": "modSetPoi.TZonSet.heaSetSam",
    "heaSetWinOpe": "modSetPoi.TZonSet.heaSetWinOpe",
    "heaSupTemDif": "plaReq.heaSupTemDif",
    "heaSupTemDif_2": "setPoiVAV.supTemSet.heaSupTemDif",
    "heaSupTemDif_2_delta_f": "setPoiVAV.supTemSet.heaSupTemDif",
    "heaSupTemDif_2_delta_x": "setPoiVAV.supTemSet.heaSupTemDif",
    "heaSupTemDif_2_intercept": "setPoiVAV.supTemSet.heaSupTemDif",
    "heaSupTemDif_2_lower_limit": "setPoiVAV.supTemSet.heaSupTemDif",
    "heaSupTemDif_2_result": "setPoiVAV.supTemSet.heaSupTemDif",
    "heaSupTemDif_2_scaled": "setPoiVAV.supTemSet.heaSupTemDif",
    "heaSupTemDif_2_slope": "setPoiVAV.supTemSet.heaSupTemDif",
    "heaSupTemDif_2_slope_x2": "setPoiVAV.supTemSet.heaSupTemDif",
    "heaSupTemDif_2_upper_limit": "setPoiVAV.supTemSet.heaSupTemDif",
    "holSta2": "frePro.holSta2",
    "hotWatPlaReq": "frePro.hotWatPlaReq",
    "hotWatPlaReq3": "frePro.hotWatPlaReq3",
    "hotWatRes1": "plaReq.hotWatRes1",
    "hotWatRes2": "plaReq.hotWatRes2",
    "hotWatRes3": "plaReq.hotWatRes3",
    "hotZon": "modSetPoi.hotZon",
    "hotZon_false": "modSetPoi.hotZon",
    "hotZon_true": "modSetPoi.hotZon",
    "hys": "modSetPoi.zonSta.hys",
    "hys1": "modSetPoi.zonSta.hys1",
    "hys10": "modSetPoi.opeModSel.hys10",
    "hys2": "modSetPoi.opeModSel.hys2",
    "hys2_2": "modSetPoi.zonSta.hys2",
    "hys3": "modSetPoi.opeModSel.hys3",
    "hys3_2": "modSetPoi.zonSta.hys3",
    "hys4": "modSetPoi.opeModSel.hys4",
    "hys4_2": "modSetPoi.zonSta.hys4",
    "hys5": "modSetPoi.opeModSel.hys5",
    "hys5_2": "modSetPoi.zonSta.hys5",
    "hys9": "modSetPoi.opeModSel.hys9",
    "hysOutTem": "conEco.enaDis.hysOutTem",
    "hysU": "zonSta.hysU",
    "hysUCoo": "zonSta.hysUCoo",
    "hysUHea": "zonSta.hysUHea",
    "inOccMod": "minFlo.inOccMod",
    "intEqu": "conEco.enaDis.intEqu",
    "intEqu1": "conEco.damLim.intEqu1",
    "intEqu1_2": "conEco.enaDis.intEqu1",
    "intEqu1_3": "modSetPoi.TZonSet.intEqu1",
    "intEqu2": "modSetPoi.TZonSet.intEqu2",
    "intEqu3": "modSetPoi.TZonSet.intEqu3",
    "intEqu4": "modSetPoi.TZonSet.intEqu4",
    "intEqu5": "modSetPoi.TZonSet.intEqu5",
    "intEqu6": "modSetPoi.TZonSet.intEqu6",
    "intEqu7": "modSetPoi.TZonSet.intEqu7",
    "intEqu8": "modSetPoi.TZonSet.intEqu8",
    "intEqu_2": "cooCoiVal.intEqu",
    "intEqu_3": "intEqu",
    "intEqu_4": "modSetPoi.TZonSet.intEqu",
    "intGreThr": "modSetPoi.opeModSel.intGreThr",
    "intGreThr1": "modSetPoi.opeModSel.intGreThr1",
    "intGreThr1_2": "modSetPoi.TZonSet.intGreThr1",
    "intGreThr1_2_threshold": "modSetPoi.TZonSet.intGreThr1",
    "intGreThr1_threshold": "modSetPoi.opeModSel.intGreThr1",
    "intGreThr2": "modSetPoi.opeModSel.intGreThr2",
    "intGreThr2_threshold": "modSetPoi.opeModSel.intGreThr2",
    "intGreThr_2": "modSetPoi.TZonSet.intGreThr",
    "intGreThr_2_threshold": "modSetPoi.TZonSet.intGreThr",
    "intGreThr_threshold": "modSetPoi.opeModSel.intGreThr",
    "intLesEqu": "conEco.damLim.intLesEqu",
    "intSwi": "intSwi",
    "intSwi1": "frePro.intSwi1",
    "intSwi1_2": "plaReq.intSwi1",
    "intSwi2": "frePro.intSwi2",
    "intSwi3": "frePro.intSwi3",
    "intSwi3_2": "plaReq.intSwi3",
    "intSwi4": "frePro.intSwi4",
    "intSwi5": "frePro.intSwi5",
    "isCoo": "zonSta.isCoo",
    "isDea": "zonSta.isDea",
    "isDea_not": "zonSta.isDea",
    "isDea_or": "zonSta.isDea",
    "isHea": "zonSta.isHea",
    "isUnoMod": "setPoiVAV.isUnoMod",
    "lat": "frePro.lat",
    "lat1": "frePro.lat1",
    "lat1_2": "modSetPoi.opeModSel.lat1",
    "lat1_3": "plaReq.lat1",
    "lat2": "frePro.lat2",
    "lat2_2": "modSetPoi.opeModSel.lat2",
    "lat2_3": "plaReq.lat2",
    "lat3": "plaReq.lat3",
    "lat_2": "modSetPoi.opeModSel.lat",
    "lat_3": "plaReq.lat",
    "les": "modSetPoi.TZonSet.les",
    "lesThr": "frePro.lesThr",
    "lesThr1": "frePro.lesThr1",
    "lesThr1_2": "plaReq.lesThr1",
    "lesThr1_2_threshold": "plaReq.lesThr1",
    "lesThr1_threshold": "frePro.lesThr1",
    "lesThr2": "frePro.lesThr2",
    "lesThr2_2": "plaReq.lesThr2",
    "lesThr2_2_threshold": "plaReq.lesThr2",
    "lesThr2_threshold": "frePro.lesThr2",
    "lesThr3": "plaReq.lesThr3",
    "lesThr3_threshold": "plaReq.lesThr3",
    "lesThr_2": "plaReq.lesThr",
    "lesThr_2_threshold": "plaReq.lesThr",
    "lesThr_threshold": "frePro.lesThr",
    "les_2": "setPoiVAV.supFanSpe.les",
    "lim_clamp": "setPoiVAV.supTemSet.lim__lower",
    "lim_clamp_2": "setPoiVAV.supTemSet.lim__upper",
    "lim_maximum": "setPoiVAV.supTemSet.lim__maximum",
    "lim_minimum": "setPoiVAV.supTemSet.lim__minimum",
    "lin": "minFlo.lin",
    "lin_delta_f": "minFlo.lin",
    "lin_delta_x": "minFlo.lin",
    "lin_intercept": "minFlo.lin",
    "lin_lower_limit": "minFlo.lin",
    "lin_result": "minFlo.lin",
    "lin_scaled": "minFlo.lin",
    "lin_slope": "minFlo.lin",
    "lin_slope_x2": "minFlo.lin",
    "lin_upper_limit": "minFlo.lin",
    "max1": "frePro.max1",
    "max1_2": "minFlo.max1",
    "maxCooFanSpe": "setPoiVAV.supFanSpe.maxCooFanSpe",
    "maxDewPoi": "setPoiVAV.supFanSpe.maxDewPoi",
    "maxHeaFanSpe": "setPoiVAV.supFanSpe.maxHeaFanSpe",
    "maxOutDam": "conEco.enaDis.maxOutDam",
    "maxSupTem": "setPoiVAV.supTemSet.maxSupTem",
    "maxWarCooTime": "modSetPoi.opeModSel.maxWarCooTime",
    "medFanSpe": "setPoiVAV.supFanSpe.medFanSpe",
    "medFanSpe_delta_f": "setPoiVAV.supFanSpe.medFanSpe",
    "medFanSpe_delta_x": "setPoiVAV.supFanSpe.medFanSpe",
    "medFanSpe_intercept": "setPoiVAV.supFanSpe.medFanSpe",
    "medFanSpe_lower_limit": "setPoiVAV.supFanSpe.medFanSpe",
    "medFanSpe_result": "setPoiVAV.supFanSpe.medFanSpe",
    "medFanSpe_scaled": "setPoiVAV.supFanSpe.medFanSpe",
    "medFanSpe_slope": "setPoiVAV.supFanSpe.medFanSpe",
    "medFanSpe_slope_x2": "setPoiVAV.supFanSpe.medFanSpe",
    "medFanSpe_upper_limit": "setPoiVAV.supFanSpe.medFanSpe",
    "min3": "conEco.ecoHigLim.min3",
    "min4": "conEco.ecoHigLim.min4",
    "min5": "conEco.ecoHigLim.min5",
    "min6": "conEco.ecoHigLim.min6",
    "minFanSpe": "setPoiVAV.supFanSpe.minFanSpe",
    "minRetDam": "conEco.enaDis.minRetDam",
    "minVOutSetCurFanSpePos": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSetCurFanSpePos_delta_f": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSetCurFanSpePos_delta_x": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSetCurFanSpePos_intercept": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSetCurFanSpePos_lower_limit": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSetCurFanSpePos_result": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSetCurFanSpePos_scaled": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSetCurFanSpePos_slope": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSetCurFanSpePos_slope_x2": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSetCurFanSpePos_upper_limit": "conEco.damLim.minVOutSetCurFanSpePos",
    "minVOutSig": "conEco.damLim.minVOutSig",
    "minVen": "frePro.minVen",
    "noAshCli": "conEco.ecoHigLim.noAshCli",
    "noCli": "conEco.ecoHigLim.noCli",
    "noTit24Cli": "conEco.ecoHigLim.noTit24Cli",
    "noZerMin": "conEco.damLim.noZerMin",
    "noZerMin_threshold": "conEco.damLim.noZerMin",
    "norSta3": "frePro.norSta3",
    "not1": "conEco.damLim.not1",
    "not1_2": "frePro.not1",
    "not1_3": "modSetPoi.opeModSel.not1",
    "not1_4": "modSetPoi.TZonSet.not1",
    "not1_5": "modSetPoi.zonSta.not1",
    "not1_6": "setPoiVAV.not1",
    "not2": "conEco.ecoHigLim.not2",
    "not2_2": "conEco.enaDis.not2",
    "not2_3": "frePro.not2",
    "not2_4": "modSetPoi.opeModSel.not2",
    "not2_5": "modSetPoi.TZonSet.not2",
    "not3": "conEco.enaDis.not3",
    "not3_2": "modSetPoi.TZonSet.not3",
    "not4": "conEco.ecoHigLim.not4",
    "not4_2": "modSetPoi.TZonSet.not4",
    "not5": "modSetPoi.opeModSel.not5",
    "not5_2": "modSetPoi.TZonSet.not5",
    "notHea": "zonSta.notHea",
    "notOcc": "minFlo.notOcc",
    "notOcc_2": "modSetPoi.opeModSel.notOcc",
    "notOcc_2_threshold": "modSetPoi.opeModSel.notOcc",
    "occMod": "minFlo.occMod",
    "occModInd": "modSetPoi.opeModSel.occModInd",
    "occMod_2": "modSetPoi.opeModSel.occMod",
    "occSta": "modSetPoi.occSta",
    "one": "minFlo.one",
    "one_2": "plaReq.one",
    "one_3": "setPoiVAV.supFanSpe.one",
    "or1": "modSetPoi.opeModSel.or1",
    "or10": "modSetPoi.opeModSel.or10",
    "or16": "conEco.ecoHigLim.or16",
    "or17": "conEco.ecoHigLim.or17",
    "or18": "conEco.ecoHigLim.or18",
    "or19": "conEco.ecoHigLim.or19",
    "or1_2": "modSetPoi.TZonSet.or1",
    "or1_3": "modSetPoi.zonSta.or1",
    "or2": "conEco.enaDis.or2",
    "or20": "conEco.ecoHigLim.or20",
    "or21": "conEco.ecoHigLim.or21",
    "or2_2": "frePro.or2",
    "or2_3": "modSetPoi.opeModSel.or2",
    "or2_4": "modSetPoi.TZonSet.or2",
    "or2_5": "modSetPoi.zonSta.or2",
    "or32": "conEco.ecoHigLim.or32",
    "or34": "conEco.ecoHigLim.or34",
    "or35": "conEco.ecoHigLim.or35",
    "or36": "conEco.ecoHigLim.or36",
    "or38": "conEco.ecoHigLim.or38",
    "or39": "conEco.ecoHigLim.or39",
    "or4": "modSetPoi.opeModSel.or4",
    "or4_2": "modSetPoi.TZonSet.or4",
    "or5": "modSetPoi.opeModSel.or5",
    "or5_2": "modSetPoi.TZonSet.or5",
    "or6": "frePro.or6",
    "or6_2": "modSetPoi.opeModSel.or6",
    "or6_3": "modSetPoi.TZonSet.or6",
    "or7": "frePro.or7",
    "or7_2": "modSetPoi.opeModSel.or7",
    "or7_3": "modSetPoi.TZonSet.or7",
    "or8": "modSetPoi.opeModSel.or8",
    "or8_2": "modSetPoi.TZonSet.or8",
    "or9": "modSetPoi.opeModSel.or9",
    "or9_2": "modSetPoi.TZonSet.or9",
    "outDam": "frePro.outDam",
    "outDam2": "frePro.outDam2",
    "outDamMinLimSig": "conEco.mod.outDamMinLimSig",
    "outDamPhyPosMaxSig": "conEco.damLim.outDamPhyPosMaxSig",
    "outDamPhyPosMinSig": "conEco.damLim.outDamPhyPosMinSig",
    "outDamPos": "conEco.mod.outDamPos",
    "outDamPos_delta_f": "conEco.mod.outDamPos",
    "outDamPos_delta_x": "conEco.mod.outDamPos",
    "outDamPos_intercept": "conEco.mod.outDamPos",
    "outDamPos_lower_limit": "conEco.mod.outDamPos",
    "outDamPos_result": "conEco.mod.outDamPos",
    "outDamPos_scaled": "conEco.mod.outDamPos",
    "outDamPos_slope": "conEco.mod.outDamPos",
    "outDamPos_slope_x2": "conEco.mod.outDamPos",
    "outDamPos_upper_limit": "conEco.mod.outDamPos",
    "pre": "frePro.pre",
    "pro": "modSetPoi.TZonSet.pro",
    "pro1": "modSetPoi.TZonSet.pro1",
    "pro1_2": "modSetPoi.zonSta.pro1",
    "pro2": "modSetPoi.TZonSet.pro2",
    "pro3": "modSetPoi.TZonSet.pro3",
    "pro4": "modSetPoi.TZonSet.pro4",
    "pro5": "modSetPoi.TZonSet.pro5",
    "pro6": "modSetPoi.TZonSet.pro6",
    "pro7": "modSetPoi.TZonSet.pro7",
    "pro_2": "modSetPoi.zonSta.pro",
    "ramLim": "setPoiVAV.ramLim",
    "reaToInt": "modSetPoi.TZonSet.reaToInt",
    "retDam": "frePro.retDam",
    "retDam2": "frePro.retDam2",
    "retDamMaxLimSig": "conEco.mod.retDamMaxLimSig",
    "retDamPhyMax": "conEco.enaDis.retDamPhyMax",
    "retDamPhyMin": "conEco.enaDis.retDamPhyMin",
    "retDamPos": "conEco.mod.retDamPos",
    "retDamPos_delta_f": "conEco.mod.retDamPos",
    "retDamPos_delta_x": "conEco.mod.retDamPos",
    "retDamPos_intercept": "conEco.mod.retDamPos",
    "retDamPos_lower_limit": "conEco.mod.retDamPos",
    "retDamPos_result": "conEco.mod.retDamPos",
    "retDamPos_scaled": "conEco.mod.retDamPos",
    "retDamPos_slope": "conEco.mod.retDamPos",
    "retDamPos_slope_x2": "conEco.mod.retDamPos",
    "retDamPos_upper_limit": "conEco.mod.retDamPos",
    "setBacMod": "modSetPoi.opeModSel.setBacMod",
    "setBacMod1": "modSetPoi.opeModSel.setBacMod1",
    "setBacMod2": "modSetPoi.opeModSel.setBacMod2",
    "setUpMod": "modSetPoi.opeModSel.setUpMod",
    "shuDowWar": "frePro.shuDowWar",
    "spe": "setPoiVAV.supFanSpe.spe",
    "speFouPoi": "setPoiVAV.supFanSpe.speFouPoi",
    "speOnePoi": "setPoiVAV.supFanSpe.speOnePoi",
    "speThrPoi": "setPoiVAV.supFanSpe.speThrPoi",
    "speTwoPoi": "setPoiVAV.supFanSpe.speTwoPoi",
    "sub": "modSetPoi.zonSta.sub",
    "sub1": "conEco.enaDis.sub1",
    "sub1_2": "modSetPoi.opeModSel.sub1",
    "sub1_3": "modSetPoi.zonSta.sub1",
    "sub2": "modSetPoi.opeModSel.sub2",
    "sub2_2": "modSetPoi.zonSta.sub2",
    "sub3": "modSetPoi.opeModSel.sub3",
    "sub3_2": "modSetPoi.zonSta.sub3",
    "sub4": "modSetPoi.opeModSel.sub4",
    "sub4_2": "modSetPoi.zonSta.sub4",
    "sub5": "modSetPoi.opeModSel.sub5",
    "sub5_2": "modSetPoi.zonSta.sub5",
    "sub6": "modSetPoi.opeModSel.sub6",
    "sub_2": "setPoiVAV.supTemSet.sub",
    "supCooTem": "setPoiVAV.supTemSet.supCooTem",
    "supFan": "frePro.supFan",
    "supTemSet": "frePro.supTemSet",
    "swi": "modSetPoi.opeModSel.swi",
    "swi1": "modSetPoi.opeModSel.swi1",
    "swi10": "conEco.ecoHigLim.swi10",
    "swi10_2": "modSetPoi.TZonSet.swi10",
    "swi11": "conEco.ecoHigLim.swi11",
    "swi11_2": "modSetPoi.TZonSet.swi11",
    "swi12": "conEco.ecoHigLim.swi12",
    "swi12_2": "modSetPoi.TZonSet.swi12",
    "swi13": "modSetPoi.TZonSet.swi13",
    "swi14": "modSetPoi.TZonSet.swi14",
    "swi15": "conEco.ecoHigLim.swi15",
    "swi15_2": "modSetPoi.TZonSet.swi15",
    "swi16": "conEco.ecoHigLim.swi16",
    "swi16_2": "modSetPoi.TZonSet.swi16",
    "swi17": "conEco.ecoHigLim.swi17",
    "swi17_2": "modSetPoi.TZonSet.swi17",
    "swi18": "conEco.ecoHigLim.swi18",
    "swi18_2": "modSetPoi.TZonSet.swi18",
    "swi19": "modSetPoi.TZonSet.swi19",
    "swi1_2": "modSetPoi.TZonSet.swi1",
    "swi2": "modSetPoi.opeModSel.swi2",
    "swi20": "modSetPoi.TZonSet.swi20",
    "swi21": "modSetPoi.TZonSet.swi21",
    "swi22": "modSetPoi.TZonSet.swi22",
    "swi2_2": "modSetPoi.TZonSet.swi2",
    "swi3": "modSetPoi.opeModSel.swi3",
    "swi3_2": "modSetPoi.TZonSet.swi3",
    "swi4": "modSetPoi.opeModSel.swi4",
    "swi4_2": "modSetPoi.TZonSet.swi4",
    "swi5": "conEco.ecoHigLim.swi5",
    "swi5_2": "modSetPoi.opeModSel.swi5",
    "swi6": "conEco.ecoHigLim.swi6",
    "swi6_2": "modSetPoi.TZonSet.swi6",
    "swi7": "conEco.ecoHigLim.swi7",
    "swi7_2": "modSetPoi.TZonSet.swi7",
    "swi8": "conEco.ecoHigLim.swi8",
    "swi8_2": "modSetPoi.TZonSet.swi8",
    "swi9": "conEco.ecoHigLim.swi9",
    "swi9_2": "modSetPoi.TZonSet.swi9",
    "swi_2": "modSetPoi.TZonSet.swi",
    "switch": "cooCoiVal.switch",
    "switch_2": "switch",
    "temFouPoi": "setPoiVAV.supTemSet.temFouPoi",
    "temOnePoi": "setPoiVAV.supTemSet.temOnePoi",
    "temThrPoi": "setPoiVAV.supTemSet.temThrPoi",
    "temTwoPoi": "setPoiVAV.supTemSet.temTwoPoi",
    "thr": "plaReq.thr",
    "tim": "frePro.tim",
    "tim1": "frePro.tim1",
    "tim2": "frePro.tim2",
    "tim3": "frePro.tim3",
    "tim4": "frePro.tim4",
    "tim5": "frePro.tim5",
    "tim_2": "modSetPoi.TZonSet.tim",
    "titEngSta": "conEco.ecoHigLim.titEngSta",
    "titZon1": "conEco.ecoHigLim.titZon1",
    "titZon10": "conEco.ecoHigLim.titZon10",
    "titZon11": "conEco.ecoHigLim.titZon11",
    "titZon12": "conEco.ecoHigLim.titZon12",
    "titZon13": "conEco.ecoHigLim.titZon13",
    "titZon14": "conEco.ecoHigLim.titZon14",
    "titZon15": "conEco.ecoHigLim.titZon15",
    "titZon16": "conEco.ecoHigLim.titZon16",
    "titZon2": "conEco.ecoHigLim.titZon2",
    "titZon3": "conEco.ecoHigLim.titZon3",
    "titZon4": "conEco.ecoHigLim.titZon4",
    "titZon5": "conEco.ecoHigLim.titZon5",
    "titZon6": "conEco.ecoHigLim.titZon6",
    "titZon8": "conEco.ecoHigLim.titZon8",
    "titZon9": "conEco.ecoHigLim.titZon9",
    "totZon": "modSetPoi.opeModSel.totZon",
    "truDel": "plaReq.truDel",
    "truDel1": "plaReq.truDel1",
    "truDel2": "plaReq.truDel2",
    "truDel3": "plaReq.truDel3",
    "truFalHol": "conEco.enaDis.truFalHol",
    "truFalHol1": "modSetPoi.opeModSel.truFalHol1",
    "truFalHol_2": "modSetPoi.opeModSel.truFalHol",
    "truHol": "modSetPoi.TZonSet.truHol",
    "two": "plaReq.two",
    "uHeaMinUCoo": "zonSta.uHeaMinUCoo",
    "uMaxHeaCoi": "conEco.mod.uMaxHeaCoi",
    "uTSup": "conEco.mod.uTSup",
    "unoMod": "setPoiVAV.unoMod",
    "unoPerInd": "modSetPoi.opeModSel.unoPerInd",
    "winOpe": "modSetPoi.opeModSel.winOpe",
    "winOpe_2": "modSetPoi.winOpe",
    "winSenCon": "modSetPoi.TZonSet.winSenCon",
    "winSta": "modSetPoi.winSta",
    "yDam_VOutDes_curSpe": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_curSpe_delta_f": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_curSpe_delta_x": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_curSpe_intercept": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_curSpe_lower_limit": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_curSpe_result": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_curSpe_scaled": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_curSpe_slope": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_curSpe_slope_x2": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_curSpe_upper_limit": "conEco.damLim.yDam_VOutDes_curSpe",
    "yDam_VOutDes_maxSpeSig": "conEco.damLim.yDam_VOutDes_maxSpeSig",
    "yDam_VOutDes_minSpeSig": "conEco.damLim.yDam_VOutDes_minSpeSig",
    "yDam_VOutMin_curSpe": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_curSpe_delta_f": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_curSpe_delta_x": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_curSpe_intercept": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_curSpe_lower_limit": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_curSpe_result": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_curSpe_scaled": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_curSpe_slope": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_curSpe_slope_x2": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_curSpe_upper_limit": "conEco.damLim.yDam_VOutMin_curSpe",
    "yDam_VOutMin_maxSpeSig": "conEco.damLim.yDam_VOutMin_maxSpeSig",
    "yDam_VOutMin_minSpeSig": "conEco.damLim.yDam_VOutMin_minSpeSig",
    "yFanMaxSig": "conEco.damLim.yFanMaxSig",
    "yFanMinSig": "conEco.damLim.yFanMinSig",
    "zer": "conEco.damLim.zer",
    "zer1": "minFlo.zer1",
    "zer_2": "minFlo.zer",
    "zer_3": "plaReq.zer",
    "zer_4": "setPoiVAV.supTemSet.zer",
    "zonAbsMin": "minFlo.zonAbsMin",
    "zonAbsMin1": "minFlo.zonAbsMin1",
    "zonAbsMin2": "minFlo.zonAbsMin2",
    "zonAreOAMin": "minFlo.zonAreOAMin",
    "zonDesMin": "minFlo.zonDesMin",
    "zonDesMin1": "minFlo.zonDesMin1",
    "zonMinFlo": "minFlo.zonMinFlo",
    "zonOccMin4": "minFlo.zonOccMin4",
    "zonOccMin4_delta_f": "minFlo.zonOccMin4",
    "zonOccMin4_delta_x": "minFlo.zonOccMin4",
    "zonOccMin4_intercept": "minFlo.zonOccMin4",
    "zonOccMin4_lower_limit": "minFlo.zonOccMin4",
    "zonOccMin4_result": "minFlo.zonOccMin4",
    "zonOccMin4_scaled": "minFlo.zonOccMin4",
    "zonOccMin4_slope": "minFlo.zonOccMin4",
    "zonOccMin4_slope_x2": "minFlo.zonOccMin4",
    "zonOccMin4_upper_limit": "minFlo.zonOccMin4",
    "zonOccOAMin": "minFlo.zonOccOAMin"
   },
   "coverage": {
    "boundary_inputs": 22,
    "boundary_outputs": 16,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger": 7,
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal": 16,
     "Buildings.Controls.OBC.CDL.Conversions.RealToInteger": 7,
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler": 4,
     "Buildings.Controls.OBC.CDL.Integers.Add": 10,
     "Buildings.Controls.OBC.CDL.Integers.Equal": 18,
     "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold": 7,
     "Buildings.Controls.OBC.CDL.Integers.LessEqual": 1,
     "Buildings.Controls.OBC.CDL.Integers.Sources.Constant": 31,
     "Buildings.Controls.OBC.CDL.Integers.Switch": 16,
     "Buildings.Controls.OBC.CDL.Logical.And": 31,
     "Buildings.Controls.OBC.CDL.Logical.Edge": 8,
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge": 1,
     "Buildings.Controls.OBC.CDL.Logical.Latch": 10,
     "Buildings.Controls.OBC.CDL.Logical.Nor": 1,
     "Buildings.Controls.OBC.CDL.Logical.Not": 22,
     "Buildings.Controls.OBC.CDL.Logical.Or": 35,
     "Buildings.Controls.OBC.CDL.Logical.Pre": 1,
     "Buildings.Controls.OBC.CDL.Logical.Sources.Constant": 38,
     "Buildings.Controls.OBC.CDL.Logical.Timer": 7,
     "Buildings.Controls.OBC.CDL.Logical.TrueDelay": 4,
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold": 5,
     "Buildings.Controls.OBC.CDL.Reals.Add": 9,
     "Buildings.Controls.OBC.CDL.Reals.AddParameter": 17,
     "Buildings.Controls.OBC.CDL.Reals.Average": 1,
     "Buildings.Controls.OBC.CDL.Reals.Greater": 2,
     "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold": 8,
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis": 16,
     "Buildings.Controls.OBC.CDL.Reals.Less": 2,
     "Buildings.Controls.OBC.CDL.Reals.LessThreshold": 7,
     "Buildings.Controls.OBC.CDL.Reals.LimitSlewRate": 1,
     "Buildings.Controls.OBC.CDL.Reals.Line": 15,
     "Buildings.Controls.OBC.CDL.Reals.Max": 7,
     "Buildings.Controls.OBC.CDL.Reals.Min": 9,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 11,
     "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter": 1,
     "Buildings.Controls.OBC.CDL.Reals.PID": 2,
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset": 4,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 71,
     "Buildings.Controls.OBC.CDL.Reals.Subtract": 17,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 65,
     "Buildings.Controls.OBC.CDL.Utilities.Assert": 6
    },
    "component_count": 551,
    "exactness_blockers": [],
    "execution_profile": "host_tick_v1",
    "missing_components": [],
    "niagara_exactness_blockers": [
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel3: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering"
    ],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
     "Buildings.Controls.OBC.CDL.Logical.Latch",
     "Buildings.Controls.OBC.CDL.Logical.Pre",
     "Buildings.Controls.OBC.CDL.Logical.Timer",
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
     "Buildings.Controls.OBC.CDL.Reals.PID",
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
     "Buildings.Controls.OBC.CDL.Utilities.Assert"
    ],
    "root_id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller",
    "root_label": "Controller",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "586c80f39bff73c4996addb42a24d8351a44e080aef4d0ea02a1a2866bf141e9",
    "supported_class_count": 551,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "586c80f39bff73c4996addb42a24d8351a44e080aef4d0ea02a1a2866bf141e9"
  },
  "name": "Controller"
 }
}
