{
 "configuration_id": "chw-economizer",
 "controller_id": "Plants.Chillers.Economizers.Controller",
 "execution_profile": "host_tick_v1",
 "interface": {
  "controller_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller",
  "inputs": [
   {
    "description": "Chilled water return temperature upstream of the WSE",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.TChiWatRet",
    "label": "TChiWatRet",
    "type": "S231:RealInput"
   },
   {
    "description": "Chilled water return temperature downstream of the WSE",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.TChiWatRetDow",
    "label": "TChiWatRetDow",
    "type": "S231:RealInput"
   },
   {
    "description": "Outdoor air wet bulb temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.TOutWet",
    "label": "TOutWet",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured chilled water volume flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.VChiWat_flow",
    "label": "VChiWat_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Differential static pressure across economizer in the chilled water side",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.dpChiWat",
    "label": "dpChiWat",
    "type": "S231:RealInput"
   },
   {
    "description": "Chiller isolation valve commanded setpoint: true- commanded on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.u1ChiIsoVal__1",
    "label": "u1ChiIsoVal__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller isolation valve commanded setpoint: true- commanded on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.u1ChiIsoVal__2",
    "label": "u1ChiIsoVal__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Current chiller stage",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.uChiSta",
    "label": "uChiSta",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Initial chiller stage (at plant enable)",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.uIni",
    "label": "uIni",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Plant enable signal",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.uPla",
    "label": "uPla",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Maximum cooling tower fan speed",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.uTowFanSpeMax",
    "label": "uTowFanSpeMax",
    "type": "S231:RealInput"
   }
  ],
  "outputs": [
   {
    "description": "Predicted waterside economizer outlet temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.TWsePre",
    "label": "TWsePre",
    "type": "S231:RealOutput"
   },
   {
    "description": "WSE enable/disable status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.y",
    "label": "y",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Economizer-only chiller water bypass valve commanded status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.y1ChiWatBypVal",
    "label": "y1ChiWatBypVal",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Economizer condenser water isolation valve position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.yConWatIsoVal",
    "label": "yConWatIsoVal",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "WSE in-line CHW return line valve position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.yRetVal",
    "label": "yRetVal",
    "type": "S231:RealOutput"
   },
   {
    "description": "Tuning parameter",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.yTunPar",
    "label": "yTunPar",
    "type": "S231:RealOutput"
   }
  ]
 },
 "library": "g36",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 23
 },
 "note": "Retained so a base install can build the Tier 2 job without the vendored translation toolchain (GOAL-NATIVE-BOG.md N8). Regenerate with scripts/retain_tier2.py.",
 "parameters": {
  "Ti": 120.0
 },
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TChiWatRet",
   "name": "TChiWatRet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.TChiWatRet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TChiWatRetDow",
   "name": "TChiWatRetDow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.TChiWatRetDow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TOutWet",
   "name": "TOutWet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.TOutWet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VChiWat_flow",
   "name": "VChiWat_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.VChiWat_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "dpChiWat",
   "name": "dpChiWat",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.dpChiWat",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1ChiIsoVal__1",
   "name": "u1ChiIsoVal__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.u1ChiIsoVal__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1ChiIsoVal__2",
   "name": "u1ChiIsoVal__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.u1ChiIsoVal__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uChiSta",
   "name": "uChiSta",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.uChiSta",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uIni",
   "name": "uIni",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.uIni",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uPla",
   "name": "uPla",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.uPla",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uTowFanSpeMax",
   "name": "uTowFanSpeMax",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.uTowFanSpeMax",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TWsePre",
   "name": "TWsePre",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.TWsePre",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y",
   "name": "y",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.y",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1ChiWatBypVal",
   "name": "y1ChiWatBypVal",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.y1ChiWatBypVal",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yConWatIsoVal",
   "name": "yConWatIsoVal",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.yConWatIsoVal",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yRetVal",
   "name": "yRetVal",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.yRetVal",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yTunPar",
   "name": "yTunPar",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller.yTunPar",
   "source_interface_type": "S231:RealOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "Plants/Chillers/Economizers/Controller.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "a3cfdde4e2fa1605f351875c2199b6aafaee7fe0",
  "source_sha256": "54e7bf54560556e43268a2f38e630d1f54867263c6b629ed543859bfbba719b8",
  "tag": "master after v13.0.0 (2026-09-16)"
 },
 "translator": {
  "cxf_source_sha256": "6c4ceb210e13a5cbc9cb87ea363f6a7f7b6adb94d5bd01cd36213bcbd43ee19a",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": 0.0
    },
    "id": "dpChiWat",
    "kind": "numeric_input",
    "label": "dpChiWat",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TChiWatRet",
    "kind": "numeric_input",
    "label": "TChiWatRet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TChiWatRetDow",
    "kind": "numeric_input",
    "label": "TChiWatRetDow",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TOutWet",
    "kind": "numeric_input",
    "label": "TOutWet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1ChiIsoVal__1",
    "kind": "boolean_input",
    "label": "u1ChiIsoVal__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1ChiIsoVal__2",
    "kind": "boolean_input",
    "label": "u1ChiIsoVal__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uChiSta",
    "kind": "numeric_input",
    "label": "uChiSta",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uIni",
    "kind": "numeric_input",
    "label": "uIni",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uPla",
    "kind": "boolean_input",
    "label": "uPla",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uTowFanSpeMax",
    "kind": "numeric_input",
    "label": "uTowFanSpeMax",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VChiWat_flow",
    "kind": "numeric_input",
    "label": "VChiWat_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "TWsePre",
    "kind": "numeric_output",
    "label": "TWsePre",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y",
    "kind": "boolean_output",
    "label": "y",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1ChiWatBypVal",
    "kind": "boolean_output",
    "label": "y1ChiWatBypVal",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yConWatIsoVal",
    "kind": "boolean_output",
    "label": "yConWatIsoVal",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yRetVal",
    "kind": "numeric_output",
    "label": "yRetVal",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yTunPar",
    "kind": "numeric_output",
    "label": "yTunPar",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "addDif_parameter",
    "kind": "numeric_const",
    "label": "addDif parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addDif",
    "kind": "add",
    "label": "addDif",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and1",
    "kind": "and",
    "label": "and1",
    "x": 180,
    "y": 0
   },
   {
    "config": {},
    "id": "and2",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 0
   },
   {
    "config": {},
    "id": "anyComOpe_fold_2",
    "kind": "or",
    "label": "anyComOpe fold 2",
    "x": 540,
    "y": 0
   },
   {
    "config": {},
    "id": "anyOpe",
    "kind": "not",
    "label": "anyOpe",
    "x": 720,
    "y": 0
   },
   {
    "config": {},
    "id": "cloVal",
    "kind": "and",
    "label": "cloVal",
    "x": 900,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 0,
    "y": 120
   },
   {
    "config": {},
    "id": "disWse",
    "kind": "and",
    "label": "disWse",
    "x": 180,
    "y": 120
   },
   {
    "config": {},
    "id": "enaEco",
    "kind": "or",
    "label": "enaEco",
    "x": 360,
    "y": 120
   },
   {
    "config": {
     "initial": false,
     "u_high": 2.5,
     "u_low": 1.5
    },
    "id": "enaTWet",
    "kind": "hysteresis",
    "label": "enaTWet",
    "x": 540,
    "y": 120
   },
   {
    "config": {},
    "id": "enaWSE",
    "kind": "and",
    "label": "enaWSE",
    "x": 720,
    "y": 120
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.5,
     "u_low": -0.5
    },
    "id": "hys",
    "kind": "hysteresis",
    "label": "hys",
    "x": 900,
    "y": 120
   },
   {
    "config": {},
    "id": "intEqu",
    "kind": "equal",
    "label": "intEqu",
    "x": 0,
    "y": 240
   },
   {
    "config": {},
    "id": "intEqu1",
    "kind": "equal",
    "label": "intEqu1",
    "x": 180,
    "y": 240
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 360,
    "y": 240
   },
   {
    "config": {},
    "id": "not1",
    "kind": "not",
    "label": "not1",
    "x": 540,
    "y": 240
   },
   {
    "config": {},
    "id": "notDisWse",
    "kind": "not",
    "label": "notDisWse",
    "x": 720,
    "y": 240
   },
   {
    "config": {},
    "id": "notOpe",
    "kind": "not",
    "label": "notOpe",
    "x": 900,
    "y": 240
   },
   {
    "config": {},
    "id": "notOpe1",
    "kind": "not",
    "label": "notOpe1",
    "x": 0,
    "y": 360
   },
   {
    "config": {},
    "id": "opeVal",
    "kind": "and",
    "label": "opeVal",
    "x": 180,
    "y": 360
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1",
    "kind": "boolean_pre_host_tick",
    "label": "pre1",
    "x": 360,
    "y": 360
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre2",
    "kind": "boolean_pre_host_tick",
    "label": "pre2",
    "x": 540,
    "y": 360
   },
   {
    "config": {},
    "id": "sub2",
    "kind": "subtract",
    "label": "sub2",
    "x": 720,
    "y": 360
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1200.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "sufEna",
    "kind": "boolean_delay",
    "label": "sufEna",
    "x": 900,
    "y": 360
   },
   {
    "config": {},
    "id": "temDif",
    "kind": "subtract",
    "label": "temDif",
    "x": 0,
    "y": 480
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 75.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 180,
    "y": 480
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1",
    "kind": "boolean_delay",
    "label": "truDel1",
    "x": 360,
    "y": 480
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel2",
    "kind": "boolean_delay",
    "label": "truDel2",
    "x": 540,
    "y": 480
   },
   {
    "config": {
     "false_hold_seconds": 1200.0,
     "true_hold_seconds": 1200.0
    },
    "id": "truFalHol",
    "kind": "boolean_true_false_hold",
    "label": "truFalHol",
    "x": 720,
    "y": 480
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "valCom",
    "kind": "boolean_set_reset",
    "label": "valCom",
    "x": 900,
    "y": 480
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "con",
    "kind": "numeric_const",
    "label": "con",
    "x": 0,
    "y": 600
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "heaAppDes",
    "kind": "numeric_const",
    "label": "heaAppDes",
    "x": 180,
    "y": 600
   },
   {
    "config": {
     "value": 0.015
    },
    "id": "heaExcDes_flow",
    "kind": "numeric_const",
    "label": "heaExcDes_flow",
    "x": 360,
    "y": 600
   },
   {
    "config": {},
    "id": "heaExcPlr",
    "kind": "divide",
    "label": "heaExcPlr",
    "x": 540,
    "y": 600
   },
   {
    "config": {},
    "id": "min1",
    "kind": "minimum",
    "label": "min1",
    "x": 720,
    "y": 600
   },
   {
    "config": {},
    "id": "mulSum_fold_2",
    "kind": "add",
    "label": "mulSum fold 2",
    "x": 900,
    "y": 600
   },
   {
    "config": {},
    "id": "mulSum_fold_3",
    "kind": "add",
    "label": "mulSum fold 3",
    "x": 0,
    "y": 720
   },
   {
    "config": {},
    "id": "mulSum_fold_4",
    "kind": "add",
    "label": "mulSum fold 4",
    "x": 180,
    "y": 720
   },
   {
    "config": {},
    "id": "pro",
    "kind": "multiply",
    "label": "pro",
    "x": 360,
    "y": 720
   },
   {
    "config": {},
    "id": "pro1",
    "kind": "multiply",
    "label": "pro1",
    "x": 540,
    "y": 720
   },
   {
    "config": {},
    "id": "sub1",
    "kind": "subtract",
    "label": "sub1",
    "x": 720,
    "y": 720
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "towAppDes",
    "kind": "numeric_const",
    "label": "towAppDes",
    "x": 900,
    "y": 720
   },
   {
    "config": {
     "value": 288.15
    },
    "id": "TWetDes",
    "kind": "numeric_const",
    "label": "TWetDes",
    "x": 0,
    "y": 840
   },
   {
    "config": {
     "semantic_contract": "Buildings.Controls.OBC.CDL.Logical.TimerAccumulating",
     "threshold_seconds": 0.0
    },
    "id": "accTim1",
    "kind": "timer_accumulating",
    "label": "accTim1",
    "x": 180,
    "y": 840
   },
   {
    "config": {},
    "id": "and1_2",
    "kind": "and",
    "label": "and1",
    "x": 360,
    "y": 840
   },
   {
    "config": {},
    "id": "and2_2",
    "kind": "and",
    "label": "and2",
    "x": 540,
    "y": 840
   },
   {
    "config": {},
    "id": "and3",
    "kind": "and",
    "label": "and3",
    "x": 720,
    "y": 840
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 5.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "delWseDis",
    "kind": "boolean_delay",
    "label": "delWseDis",
    "x": 900,
    "y": 840
   },
   {
    "config": {
     "initial": 0,
     "semantic_contract": "CDL.Integers.OnCounter"
    },
    "id": "disCou",
    "kind": "numeric_on_counter",
    "label": "disCou",
    "x": 0,
    "y": 960
   },
   {
    "config": {
     "initial": 0,
     "semantic_contract": "CDL.Integers.OnCounter"
    },
    "id": "disCou1",
    "kind": "numeric_on_counter",
    "label": "disCou1",
    "x": 180,
    "y": 960
   },
   {
    "config": {},
    "id": "disWse_2",
    "kind": "not",
    "label": "disWse",
    "x": 360,
    "y": 960
   },
   {
    "config": {
     "value": 3600.0
    },
    "id": "greThr_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr",
    "kind": "greater_than",
    "label": "greThr",
    "x": 540,
    "y": 960
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.99,
     "u_low": 0.98
    },
    "id": "hys_2",
    "kind": "hysteresis",
    "label": "hys",
    "x": 720,
    "y": 960
   },
   {
    "config": {
     "value": 65535.0
    },
    "id": "intGreEquThr1_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr1",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr1",
    "x": 900,
    "y": 960
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea_zero",
    "kind": "numeric_const",
    "label": "intToRea zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea",
    "kind": "add",
    "label": "intToRea",
    "x": 0,
    "y": 1080
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea1_zero",
    "kind": "numeric_const",
    "label": "intToRea1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea1",
    "kind": "add",
    "label": "intToRea1",
    "x": 180,
    "y": 1080
   },
   {
    "config": {
     "gain": 1.0,
     "initial": 0.0,
     "semantic_contract": "CDL.Reals.IntegratorWithReset"
    },
    "id": "intWitRes",
    "kind": "numeric_integrator_with_reset",
    "label": "intWitRes",
    "x": 360,
    "y": 1080
   },
   {
    "config": {
     "value": 1800.0
    },
    "id": "lesThr_threshold",
    "kind": "numeric_const",
    "label": "lesThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr",
    "kind": "less_than",
    "label": "lesThr",
    "x": 540,
    "y": 1080
   },
   {
    "config": {
     "value": 5.0
    },
    "id": "lesThr1_threshold",
    "kind": "numeric_const",
    "label": "lesThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr1",
    "kind": "less_than",
    "label": "lesThr1",
    "x": 720,
    "y": 1080
   },
   {
    "config": {
     "value": -0.2
    },
    "id": "lim_minimum",
    "kind": "numeric_const",
    "label": "lim minimum",
    "x": 900,
    "y": 1080
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "lim_maximum",
    "kind": "numeric_const",
    "label": "lim maximum",
    "x": 0,
    "y": 1200
   },
   {
    "config": {},
    "id": "lim_clamp",
    "kind": "maximum",
    "label": "lim clamp",
    "x": 180,
    "y": 1200
   },
   {
    "config": {},
    "id": "lim_clamp_2",
    "kind": "minimum",
    "label": "lim clamp",
    "x": 360,
    "y": 1200
   },
   {
    "config": {},
    "id": "maxInt",
    "kind": "maximum",
    "label": "maxInt",
    "x": 540,
    "y": 1200
   },
   {
    "config": {
     "value": -0.02
    },
    "id": "mulSum_gain_1_parameter",
    "kind": "numeric_const",
    "label": "mulSum gain 1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "mulSum_gain_1",
    "kind": "multiply",
    "label": "mulSum gain 1",
    "x": 720,
    "y": 1200
   },
   {
    "config": {
     "value": 0.02
    },
    "id": "mulSum_gain_2_parameter",
    "kind": "numeric_const",
    "label": "mulSum gain 2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "mulSum_gain_2",
    "kind": "multiply",
    "label": "mulSum gain 2",
    "x": 900,
    "y": 1200
   },
   {
    "config": {},
    "id": "mulSum_fold_2_2",
    "kind": "add",
    "label": "mulSum fold 2",
    "x": 0,
    "y": 1320
   },
   {
    "config": {},
    "id": "mulSum_fold_3_2",
    "kind": "add",
    "label": "mulSum fold 3",
    "x": 180,
    "y": 1320
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "preRes",
    "kind": "boolean_pre_host_tick",
    "label": "preRes",
    "x": 360,
    "y": 1320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "resVal",
    "kind": "numeric_const",
    "label": "resVal",
    "x": 540,
    "y": 1320
   },
   {
    "config": {},
    "id": "sub1_2",
    "kind": "subtract",
    "label": "sub1",
    "x": 720,
    "y": 1320
   },
   {
    "config": {},
    "id": "timDif",
    "kind": "subtract",
    "label": "timDif",
    "x": 900,
    "y": 1320
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1",
    "kind": "numeric_latch",
    "label": "triSam1",
    "x": 0,
    "y": 1440
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam2",
    "kind": "numeric_latch",
    "label": "triSam2",
    "x": 180,
    "y": 1440
   },
   {
    "config": {
     "semantic_contract": "Buildings.Controls.OBC.CDL.Logical.TimerAccumulating",
     "threshold_seconds": 0.0
    },
    "id": "wseEnaTim",
    "kind": "timer_accumulating",
    "label": "wseEnaTim",
    "x": 360,
    "y": 1440
   },
   {
    "config": {},
    "id": "and1_3",
    "kind": "and",
    "label": "and1",
    "x": 540,
    "y": 1440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "con_2",
    "kind": "numeric_const",
    "label": "con",
    "x": 720,
    "y": 1440
   },
   {
    "config": {
     "value": 6000.0
    },
    "id": "con1",
    "kind": "numeric_const",
    "label": "con1",
    "x": 900,
    "y": 1440
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.1,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 120.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 1.0,
     "yd_start": 0.0
    },
    "id": "conPID",
    "kind": "pid_with_reset",
    "label": "conPID",
    "x": 0,
    "y": 1560
   },
   {
    "config": {},
    "id": "swiInp",
    "kind": "numeric_switch",
    "label": "swiInp",
    "x": 180,
    "y": 1560
   },
   {
    "config": {},
    "id": "swiOut",
    "kind": "numeric_switch",
    "label": "swiOut",
    "x": 360,
    "y": 1560
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "valDis",
    "kind": "numeric_const",
    "label": "valDis",
    "x": 540,
    "y": 1560
   },
   {
    "config": {},
    "id": "disWse_3",
    "kind": "not",
    "label": "disWse",
    "x": 720,
    "y": 1560
   },
   {
    "config": {},
    "id": "div1",
    "kind": "divide",
    "label": "div1",
    "x": 900,
    "y": 1560
   },
   {
    "config": {},
    "id": "enaWse",
    "kind": "not",
    "label": "enaWse",
    "x": 0,
    "y": 1680
   },
   {
    "config": {},
    "id": "swi",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 180,
    "y": 1680
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_2",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 360,
    "y": 1680
   }
  ],
  "links": [
   {
    "source": "addDif_parameter",
    "source_slot": "out",
    "target": "addDif",
    "target_slot": "b"
   },
   {
    "source": "greThr_threshold",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr1_threshold",
    "source_slot": "out",
    "target": "intGreEquThr1",
    "target_slot": "b"
   },
   {
    "source": "intToRea_zero",
    "source_slot": "out",
    "target": "intToRea",
    "target_slot": "b"
   },
   {
    "source": "intToRea1_zero",
    "source_slot": "out",
    "target": "intToRea1",
    "target_slot": "b"
   },
   {
    "source": "lesThr_threshold",
    "source_slot": "out",
    "target": "lesThr",
    "target_slot": "b"
   },
   {
    "source": "lesThr1_threshold",
    "source_slot": "out",
    "target": "lesThr1",
    "target_slot": "b"
   },
   {
    "source": "mulSum_gain_1_parameter",
    "source_slot": "out",
    "target": "mulSum_gain_1",
    "target_slot": "b"
   },
   {
    "source": "mulSum_gain_2_parameter",
    "source_slot": "out",
    "target": "mulSum_gain_2",
    "target_slot": "b"
   },
   {
    "source": "dpChiWat",
    "source_slot": "out",
    "target": "div1",
    "target_slot": "a"
   },
   {
    "source": "TChiWatRet",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "a"
   },
   {
    "source": "TChiWatRet",
    "source_slot": "out",
    "target": "temDif",
    "target_slot": "b"
   },
   {
    "source": "TChiWatRetDow",
    "source_slot": "out",
    "target": "addDif",
    "target_slot": "a"
   },
   {
    "source": "TOutWet",
    "source_slot": "out",
    "target": "mulSum_fold_2",
    "target_slot": "a"
   },
   {
    "source": "TOutWet",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "b"
   },
   {
    "source": "u1ChiIsoVal__1",
    "source_slot": "out",
    "target": "anyComOpe_fold_2",
    "target_slot": "a"
   },
   {
    "source": "u1ChiIsoVal__2",
    "source_slot": "out",
    "target": "anyComOpe_fold_2",
    "target_slot": "b"
   },
   {
    "source": "uChiSta",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "b"
   },
   {
    "source": "uIni",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "a"
   },
   {
    "source": "uIni",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "a"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "a"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "enaWSE",
    "target_slot": "b"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "a"
   },
   {
    "source": "uTowFanSpeMax",
    "source_slot": "out",
    "target": "hys_2",
    "target_slot": "in"
   },
   {
    "source": "VChiWat_flow",
    "source_slot": "out",
    "target": "heaExcPlr",
    "target_slot": "a"
   },
   {
    "source": "addDif",
    "source_slot": "out",
    "target": "temDif",
    "target_slot": "a"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "set"
   },
   {
    "source": "and2",
    "source_slot": "out",
    "target": "truFalHol",
    "target_slot": "in"
   },
   {
    "source": "anyComOpe_fold_2",
    "source_slot": "out",
    "target": "notOpe1",
    "target_slot": "in"
   },
   {
    "source": "anyOpe",
    "source_slot": "out",
    "target": "cloVal",
    "target_slot": "a"
   },
   {
    "source": "anyOpe",
    "source_slot": "out",
    "target": "notOpe",
    "target_slot": "in"
   },
   {
    "source": "anyOpe",
    "source_slot": "out",
    "target": "truDel",
    "target_slot": "in"
   },
   {
    "source": "cloVal",
    "source_slot": "out",
    "target": "valCom",
    "target_slot": "clear"
   },
   {
    "source": "conInt",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "b"
   },
   {
    "source": "disWse",
    "source_slot": "out",
    "target": "notDisWse",
    "target_slot": "in"
   },
   {
    "source": "enaEco",
    "source_slot": "out",
    "target": "opeVal",
    "target_slot": "b"
   },
   {
    "source": "enaEco",
    "source_slot": "out",
    "target": "sufEna",
    "target_slot": "in"
   },
   {
    "source": "enaEco",
    "source_slot": "out",
    "target": "accTim1",
    "target_slot": "reset"
   },
   {
    "source": "enaEco",
    "source_slot": "out",
    "target": "disWse_2",
    "target_slot": "in"
   },
   {
    "source": "enaEco",
    "source_slot": "out",
    "target": "wseEnaTim",
    "target_slot": "in"
   },
   {
    "source": "enaEco",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "b"
   },
   {
    "source": "enaEco",
    "source_slot": "out",
    "target": "y",
    "target_slot": "in"
   },
   {
    "source": "enaTWet",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "a"
   },
   {
    "source": "enaWSE",
    "source_slot": "out",
    "target": "pre1",
    "target_slot": "in"
   },
   {
    "source": "hys",
    "source_slot": "out",
    "target": "truDel2",
    "target_slot": "in"
   },
   {
    "source": "intEqu",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "b"
   },
   {
    "source": "intEqu1",
    "source_slot": "out",
    "target": "not1",
    "target_slot": "in"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "pre2",
    "target_slot": "in"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "clear"
   },
   {
    "source": "notDisWse",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "b"
   },
   {
    "source": "notOpe",
    "source_slot": "out",
    "target": "opeVal",
    "target_slot": "a"
   },
   {
    "source": "notOpe1",
    "source_slot": "out",
    "target": "truDel1",
    "target_slot": "in"
   },
   {
    "source": "opeVal",
    "source_slot": "out",
    "target": "valCom",
    "target_slot": "set"
   },
   {
    "source": "pre1",
    "source_slot": "out",
    "target": "enaEco",
    "target_slot": "a"
   },
   {
    "source": "pre2",
    "source_slot": "out",
    "target": "enaEco",
    "target_slot": "b"
   },
   {
    "source": "sub2",
    "source_slot": "out",
    "target": "enaTWet",
    "target_slot": "in"
   },
   {
    "source": "sufEna",
    "source_slot": "out",
    "target": "disWse",
    "target_slot": "b"
   },
   {
    "source": "temDif",
    "source_slot": "out",
    "target": "hys",
    "target_slot": "in"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "cloVal",
    "target_slot": "b"
   },
   {
    "source": "truDel1",
    "source_slot": "out",
    "target": "anyOpe",
    "target_slot": "in"
   },
   {
    "source": "truDel2",
    "source_slot": "out",
    "target": "disWse",
    "target_slot": "a"
   },
   {
    "source": "truFalHol",
    "source_slot": "out",
    "target": "enaWSE",
    "target_slot": "a"
   },
   {
    "source": "valCom",
    "source_slot": "out",
    "target": "y1ChiWatBypVal",
    "target_slot": "in"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "min1",
    "target_slot": "a"
   },
   {
    "source": "heaAppDes",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "b"
   },
   {
    "source": "heaExcDes_flow",
    "source_slot": "out",
    "target": "heaExcPlr",
    "target_slot": "b"
   },
   {
    "source": "heaExcPlr",
    "source_slot": "out",
    "target": "min1",
    "target_slot": "b"
   },
   {
    "source": "min1",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "a"
   },
   {
    "source": "mulSum_fold_2",
    "source_slot": "out",
    "target": "mulSum_fold_3",
    "target_slot": "a"
   },
   {
    "source": "mulSum_fold_3",
    "source_slot": "out",
    "target": "mulSum_fold_4",
    "target_slot": "a"
   },
   {
    "source": "mulSum_fold_4",
    "source_slot": "out",
    "target": "TWsePre",
    "target_slot": "in"
   },
   {
    "source": "mulSum_fold_4",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "b"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "mulSum_fold_2",
    "target_slot": "b"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "mulSum_fold_3",
    "target_slot": "b"
   },
   {
    "source": "sub1",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "a"
   },
   {
    "source": "towAppDes",
    "source_slot": "out",
    "target": "mulSum_fold_4",
    "target_slot": "b"
   },
   {
    "source": "TWetDes",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "a"
   },
   {
    "source": "accTim1",
    "source_slot": "elapsed",
    "target": "triSam2",
    "target_slot": "in"
   },
   {
    "source": "and1_2",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "a"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "disCou",
    "target_slot": "trigger"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "disCou1",
    "target_slot": "trigger"
   },
   {
    "source": "delWseDis",
    "source_slot": "out",
    "target": "wseEnaTim",
    "target_slot": "reset"
   },
   {
    "source": "disCou",
    "source_slot": "out",
    "target": "intToRea",
    "target_slot": "a"
   },
   {
    "source": "disCou",
    "source_slot": "out",
    "target": "maxInt",
    "target_slot": "a"
   },
   {
    "source": "disCou1",
    "source_slot": "out",
    "target": "intToRea1",
    "target_slot": "a"
   },
   {
    "source": "disCou1",
    "source_slot": "out",
    "target": "maxInt",
    "target_slot": "b"
   },
   {
    "source": "disWse_2",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "b"
   },
   {
    "source": "disWse_2",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "a"
   },
   {
    "source": "disWse_2",
    "source_slot": "out",
    "target": "delWseDis",
    "target_slot": "in"
   },
   {
    "source": "disWse_2",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "clock"
   },
   {
    "source": "disWse_2",
    "source_slot": "out",
    "target": "triSam2",
    "target_slot": "clock"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "b"
   },
   {
    "source": "hys_2",
    "source_slot": "out",
    "target": "accTim1",
    "target_slot": "in"
   },
   {
    "source": "intGreEquThr1",
    "source_slot": "out",
    "target": "preRes",
    "target_slot": "in"
   },
   {
    "source": "intToRea",
    "source_slot": "out",
    "target": "mulSum_gain_1",
    "target_slot": "a"
   },
   {
    "source": "intToRea1",
    "source_slot": "out",
    "target": "mulSum_gain_2",
    "target_slot": "a"
   },
   {
    "source": "intWitRes",
    "source_slot": "out",
    "target": "mulSum_fold_3_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "a"
   },
   {
    "source": "lesThr1",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "b"
   },
   {
    "source": "lim_minimum",
    "source_slot": "out",
    "target": "lim_clamp",
    "target_slot": "b"
   },
   {
    "source": "lim_maximum",
    "source_slot": "out",
    "target": "lim_clamp_2",
    "target_slot": "b"
   },
   {
    "source": "lim_clamp",
    "source_slot": "out",
    "target": "lim_clamp_2",
    "target_slot": "a"
   },
   {
    "source": "lim_clamp_2",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "b"
   },
   {
    "source": "lim_clamp_2",
    "source_slot": "out",
    "target": "sub1_2",
    "target_slot": "a"
   },
   {
    "source": "lim_clamp_2",
    "source_slot": "out",
    "target": "yTunPar",
    "target_slot": "in"
   },
   {
    "source": "maxInt",
    "source_slot": "out",
    "target": "intGreEquThr1",
    "target_slot": "a"
   },
   {
    "source": "mulSum_gain_1",
    "source_slot": "out",
    "target": "mulSum_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "mulSum_gain_2",
    "source_slot": "out",
    "target": "mulSum_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "mulSum_fold_2_2",
    "source_slot": "out",
    "target": "mulSum_fold_3_2",
    "target_slot": "a"
   },
   {
    "source": "mulSum_fold_3_2",
    "source_slot": "out",
    "target": "lim_clamp",
    "target_slot": "a"
   },
   {
    "source": "mulSum_fold_3_2",
    "source_slot": "out",
    "target": "sub1_2",
    "target_slot": "b"
   },
   {
    "source": "preRes",
    "source_slot": "out",
    "target": "disCou",
    "target_slot": "reset"
   },
   {
    "source": "preRes",
    "source_slot": "out",
    "target": "disCou1",
    "target_slot": "reset"
   },
   {
    "source": "preRes",
    "source_slot": "out",
    "target": "intWitRes",
    "target_slot": "trigger"
   },
   {
    "source": "resVal",
    "source_slot": "out",
    "target": "intWitRes",
    "target_slot": "reset_value"
   },
   {
    "source": "sub1_2",
    "source_slot": "out",
    "target": "intWitRes",
    "target_slot": "in"
   },
   {
    "source": "timDif",
    "source_slot": "out",
    "target": "lesThr1",
    "target_slot": "a"
   },
   {
    "source": "triSam1",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "a"
   },
   {
    "source": "triSam1",
    "source_slot": "out",
    "target": "lesThr",
    "target_slot": "a"
   },
   {
    "source": "triSam1",
    "source_slot": "out",
    "target": "timDif",
    "target_slot": "a"
   },
   {
    "source": "triSam2",
    "source_slot": "out",
    "target": "timDif",
    "target_slot": "b"
   },
   {
    "source": "wseEnaTim",
    "source_slot": "elapsed",
    "target": "triSam1",
    "target_slot": "in"
   },
   {
    "source": "and1_3",
    "source_slot": "out",
    "target": "disWse_3",
    "target_slot": "in"
   },
   {
    "source": "con_2",
    "source_slot": "out",
    "target": "swiInp",
    "target_slot": "when_true"
   },
   {
    "source": "con_2",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_false"
   },
   {
    "source": "con1",
    "source_slot": "out",
    "target": "div1",
    "target_slot": "b"
   },
   {
    "source": "conPID",
    "source_slot": "out",
    "target": "swiOut",
    "target_slot": "when_true"
   },
   {
    "source": "swiInp",
    "source_slot": "out",
    "target": "conPID",
    "target_slot": "setpoint"
   },
   {
    "source": "swiOut",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_true"
   },
   {
    "source": "valDis",
    "source_slot": "out",
    "target": "swiOut",
    "target_slot": "when_false"
   },
   {
    "source": "disWse_3",
    "source_slot": "out",
    "target": "truDel_2",
    "target_slot": "in"
   },
   {
    "source": "div1",
    "source_slot": "out",
    "target": "conPID",
    "target_slot": "measurement"
   },
   {
    "source": "div1",
    "source_slot": "out",
    "target": "swiInp",
    "target_slot": "when_false"
   },
   {
    "source": "enaWse",
    "source_slot": "out",
    "target": "conPID",
    "target_slot": "trigger"
   },
   {
    "source": "enaWse",
    "source_slot": "out",
    "target": "swiInp",
    "target_slot": "selector"
   },
   {
    "source": "enaWse",
    "source_slot": "out",
    "target": "swiOut",
    "target_slot": "selector"
   },
   {
    "source": "enaWse",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "selector"
   },
   {
    "source": "enaWse",
    "source_slot": "out",
    "target": "yConWatIsoVal",
    "target_slot": "in"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "yRetVal",
    "target_slot": "in"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "enaWse",
    "target_slot": "in"
   }
  ],
  "metadata": {
   "block_origins": {
    "TWetDes": "wseTOut.TWetDes",
    "accTim1": "wseTun.accTim1",
    "addDif": "addDif",
    "addDif_parameter": "addDif",
    "and1": "and1",
    "and1_2": "wseTun.and1",
    "and1_3": "wseVal.and1",
    "and2": "and2",
    "and2_2": "wseTun.and2",
    "and3": "wseTun.and3",
    "anyComOpe_fold_2": "anyComOpe__fold_2",
    "anyOpe": "anyOpe",
    "cloVal": "cloVal",
    "con": "wseTOut.con",
    "con1": "wseVal.con1",
    "conInt": "conInt",
    "conPID": "wseVal.conPID.conPID",
    "con_2": "wseVal.con",
    "delWseDis": "wseTun.delWseDis",
    "disCou": "wseTun.disCou",
    "disCou1": "wseTun.disCou1",
    "disWse": "disWse",
    "disWse_2": "wseTun.disWse",
    "disWse_3": "wseVal.disWse",
    "div1": "wseVal.div1",
    "enaEco": "enaEco",
    "enaTWet": "enaTWet",
    "enaWSE": "enaWSE",
    "enaWse": "wseVal.enaWse",
    "greThr": "wseTun.greThr",
    "greThr_threshold": "wseTun.greThr",
    "heaAppDes": "wseTOut.heaAppDes",
    "heaExcDes_flow": "wseTOut.heaExcDes_flow",
    "heaExcPlr": "wseTOut.heaExcPlr",
    "hys": "hys",
    "hys_2": "wseTun.hys",
    "intEqu": "intEqu",
    "intEqu1": "intEqu1",
    "intGreEquThr1": "wseTun.intGreEquThr1",
    "intGreEquThr1_threshold": "wseTun.intGreEquThr1",
    "intToRea": "wseTun.intToRea",
    "intToRea1": "wseTun.intToRea1",
    "intToRea1_zero": "wseTun.intToRea1",
    "intToRea_zero": "wseTun.intToRea",
    "intWitRes": "wseTun.intWitRes",
    "lat": "lat",
    "lesThr": "wseTun.lesThr",
    "lesThr1": "wseTun.lesThr1",
    "lesThr1_threshold": "wseTun.lesThr1",
    "lesThr_threshold": "wseTun.lesThr",
    "lim_clamp": "wseTun.lim__lower",
    "lim_clamp_2": "wseTun.lim__upper",
    "lim_maximum": "wseTun.lim__maximum",
    "lim_minimum": "wseTun.lim__minimum",
    "maxInt": "wseTun.maxInt",
    "min1": "wseTOut.min1",
    "mulSum_fold_2": "wseTOut.mulSum__fold_2",
    "mulSum_fold_2_2": "wseTun.mulSum__fold_2",
    "mulSum_fold_3": "wseTOut.mulSum__fold_3",
    "mulSum_fold_3_2": "wseTun.mulSum__fold_3",
    "mulSum_fold_4": "wseTOut.mulSum__fold_4",
    "mulSum_gain_1": "wseTun.mulSum__gain_1",
    "mulSum_gain_1_parameter": "wseTun.mulSum__gain_1",
    "mulSum_gain_2": "wseTun.mulSum__gain_2",
    "mulSum_gain_2_parameter": "wseTun.mulSum__gain_2",
    "not1": "not1",
    "notDisWse": "notDisWse",
    "notOpe": "notOpe",
    "notOpe1": "notOpe1",
    "opeVal": "opeVal",
    "pre1": "pre1",
    "pre2": "pre2",
    "preRes": "wseTun.preRes",
    "pro": "wseTOut.pro",
    "pro1": "wseTOut.pro1",
    "resVal": "wseTun.resVal",
    "sub1": "wseTOut.sub1",
    "sub1_2": "wseTun.sub1",
    "sub2": "sub2",
    "sufEna": "sufEna",
    "swi": "wseVal.swi",
    "swiInp": "wseVal.conPID.swiInp",
    "swiOut": "wseVal.conPID.swiOut",
    "temDif": "temDif",
    "timDif": "wseTun.timDif",
    "towAppDes": "wseTOut.towAppDes",
    "triSam1": "wseTun.triSam1",
    "triSam2": "wseTun.triSam2",
    "truDel": "truDel",
    "truDel1": "truDel1",
    "truDel2": "truDel2",
    "truDel_2": "wseVal.truDel",
    "truFalHol": "truFalHol",
    "valCom": "valCom",
    "valDis": "wseVal.conPID.valDis",
    "wseEnaTim": "wseTun.wseEnaTim"
   },
   "coverage": {
    "boundary_inputs": 11,
    "boundary_outputs": 6,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal": 2,
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler": 2,
     "Buildings.Controls.OBC.CDL.Integers.Equal": 2,
     "Buildings.Controls.OBC.CDL.Integers.GreaterEqualThreshold": 1,
     "Buildings.Controls.OBC.CDL.Integers.Max": 1,
     "Buildings.Controls.OBC.CDL.Integers.OnCounter": 2,
     "Buildings.Controls.OBC.CDL.Integers.Sources.Constant": 1,
     "Buildings.Controls.OBC.CDL.Logical.And": 10,
     "Buildings.Controls.OBC.CDL.Logical.Latch": 2,
     "Buildings.Controls.OBC.CDL.Logical.Not": 8,
     "Buildings.Controls.OBC.CDL.Logical.Or": 2,
     "Buildings.Controls.OBC.CDL.Logical.Pre": 3,
     "Buildings.Controls.OBC.CDL.Logical.TimerAccumulating": 2,
     "Buildings.Controls.OBC.CDL.Logical.TrueDelay": 6,
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold": 1,
     "Buildings.Controls.OBC.CDL.Reals.Add": 5,
     "Buildings.Controls.OBC.CDL.Reals.AddParameter": 1,
     "Buildings.Controls.OBC.CDL.Reals.Divide": 2,
     "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold": 1,
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis": 3,
     "Buildings.Controls.OBC.CDL.Reals.IntegratorWithReset": 1,
     "Buildings.Controls.OBC.CDL.Reals.LessThreshold": 2,
     "Buildings.Controls.OBC.CDL.Reals.Max": 1,
     "Buildings.Controls.OBC.CDL.Reals.Min": 2,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 2,
     "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter": 2,
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset": 1,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 11,
     "Buildings.Controls.OBC.CDL.Reals.Subtract": 5,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 3
    },
    "component_count": 87,
    "exactness_blockers": [],
    "execution_profile": "host_tick_v1",
    "missing_components": [],
    "niagara_exactness_blockers": [
     "sufEna: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "delWseDis: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering"
    ],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
     "Buildings.Controls.OBC.CDL.Integers.OnCounter",
     "Buildings.Controls.OBC.CDL.Logical.Latch",
     "Buildings.Controls.OBC.CDL.Logical.Pre",
     "Buildings.Controls.OBC.CDL.Logical.TimerAccumulating",
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
     "Buildings.Controls.OBC.CDL.Reals.IntegratorWithReset",
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset"
    ],
    "root_id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Economizers.Controller",
    "root_label": "Controller",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "6c4ceb210e13a5cbc9cb87ea363f6a7f7b6adb94d5bd01cd36213bcbd43ee19a",
    "supported_class_count": 87,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "6c4ceb210e13a5cbc9cb87ea363f6a7f7b6adb94d5bd01cd36213bcbd43ee19a"
  },
  "name": "Controller"
 }
}
