{
 "configuration_id": "chw-staging-down",
 "controller_id": "Plants.Chillers.Staging.Processes.Down",
 "execution_profile": "host_tick_v1",
 "interface": {
  "controller_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down",
  "inputs": [
   {
    "description": "Measured chilled water flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.VChiWat_flow",
    "label": "VChiWat_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Chiller condenser water isolation valve status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiConIsoVal__1",
    "label": "uChiConIsoVal__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller condenser water isolation valve status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiConIsoVal__2",
    "label": "uChiConIsoVal__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chillers head pressure control status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiHeaCon__1",
    "label": "uChiHeaCon__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chillers head pressure control status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiHeaCon__2",
    "label": "uChiHeaCon__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Vector of chillers status setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiSet__1",
    "label": "uChiSet__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Vector of chillers status setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiSet__2",
    "label": "uChiSet__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Current chiller stage, it would be the same as chiller stage setpoint when it is not in staging process",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiSta",
    "label": "uChiSta",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Chilled water request status for each chiller",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiWatReq__1",
    "label": "uChiWatReq__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chilled water request status for each chiller",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiWatReq__2",
    "label": "uChiWatReq__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller status: true=ON",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChi__1",
    "label": "uChi__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller status: true=ON",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChi__2",
    "label": "uChi__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Condenser water request status for each chiller",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uConWatReq__1",
    "label": "uConWatReq__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Condenser water request status for each chiller",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uConWatReq__2",
    "label": "uConWatReq__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Rising edge: the staging up or down process is done",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uEndPro",
    "label": "uEndPro",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Plant enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uPla",
    "label": "uPla",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller stage setpoint index",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uStaSet",
    "label": "uStaSet",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Water side economizer status: true = ON, false = OFF",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uWSE",
    "label": "uWSE",
    "type": "S231:BooleanInput"
   }
  ],
  "outputs": [
   {
    "description": "Chiller chilled water isolation valve commanded on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.y1ChiWatIsoVal__1",
    "label": "y1ChiWatIsoVal__1",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller chilled water isolation valve commanded on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.y1ChiWatIsoVal__2",
    "label": "y1ChiWatIsoVal__2",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller head pressure control enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiHeaCon__1",
    "label": "yChiHeaCon__1",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller head pressure control enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiHeaCon__2",
    "label": "yChiHeaCon__2",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chilled water isolation valve position setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiWatIsoVal__1",
    "label": "yChiWatIsoVal__1",
    "type": "S231:RealOutput"
   },
   {
    "description": "Chilled water isolation valve position setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiWatIsoVal__2",
    "label": "yChiWatIsoVal__2",
    "type": "S231:RealOutput"
   },
   {
    "description": "Chilled water minimum flow setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiWatMinFloSet",
    "label": "yChiWatMinFloSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Chiller enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChi__1",
    "label": "yChi__1",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChi__2",
    "label": "yChi__2",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Number of operating condenser water pumps",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yConWatPumNum",
    "label": "yConWatPumNum",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Condenser water pump design speed at current stage",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yDesConWatPumSpe",
    "label": "yDesConWatPumSpe",
    "type": "S231:RealOutput"
   },
   {
    "description": "Staging end trigger",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yEndStaTri",
    "label": "yEndStaTri",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Lead condenser water pump status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yLeaPum",
    "label": "yLeaPum",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Indicate stage-down status: true=in stage-down process",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yStaPro",
    "label": "yStaPro",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Tower stage down status: true=stage down cooling tower",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yTowStaDow",
    "label": "yTowStaDow",
    "type": "S231:BooleanOutput"
   }
  ]
 },
 "library": "g36",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 78
 },
 "note": "Retained so a base install can build the Tier 2 job without the vendored translation toolchain (GOAL-NATIVE-BOG.md N8). Regenerate with scripts/retain_tier2.py.",
 "parameters": {
  "byPasSetTim": 300.0,
  "chaChiWatIsoTim": 300.0,
  "desConWatPumNum": [
   0,
   1,
   2
  ],
  "desConWatPumSpe": [
   0.0,
   0.5,
   0.75
  ],
  "maxFloSet": [
   0.025,
   0.025
  ],
  "minFloSet": [
   0.0089,
   0.0089
  ],
  "staVec": [
   0.0,
   1.0,
   2.0
  ]
 },
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VChiWat_flow",
   "name": "VChiWat_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.VChiWat_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiConIsoVal__1",
   "name": "uChiConIsoVal__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiConIsoVal__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiConIsoVal__2",
   "name": "uChiConIsoVal__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiConIsoVal__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiHeaCon__1",
   "name": "uChiHeaCon__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiHeaCon__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiHeaCon__2",
   "name": "uChiHeaCon__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiHeaCon__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiSet__1",
   "name": "uChiSet__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiSet__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiSet__2",
   "name": "uChiSet__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiSet__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uChiSta",
   "name": "uChiSta",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiSta",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiWatReq__1",
   "name": "uChiWatReq__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiWatReq__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiWatReq__2",
   "name": "uChiWatReq__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChiWatReq__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChi__1",
   "name": "uChi__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChi__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChi__2",
   "name": "uChi__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uChi__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uConWatReq__1",
   "name": "uConWatReq__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uConWatReq__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uConWatReq__2",
   "name": "uConWatReq__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uConWatReq__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uEndPro",
   "name": "uEndPro",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uEndPro",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uPla",
   "name": "uPla",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uPla",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uStaSet",
   "name": "uStaSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uStaSet",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uWSE",
   "name": "uWSE",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.uWSE",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1ChiWatIsoVal__1",
   "name": "y1ChiWatIsoVal__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.y1ChiWatIsoVal__1",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1ChiWatIsoVal__2",
   "name": "y1ChiWatIsoVal__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.y1ChiWatIsoVal__2",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChiHeaCon__1",
   "name": "yChiHeaCon__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiHeaCon__1",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChiHeaCon__2",
   "name": "yChiHeaCon__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiHeaCon__2",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiWatIsoVal__1",
   "name": "yChiWatIsoVal__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiWatIsoVal__1",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiWatIsoVal__2",
   "name": "yChiWatIsoVal__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiWatIsoVal__2",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiWatMinFloSet",
   "name": "yChiWatMinFloSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChiWatMinFloSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChi__1",
   "name": "yChi__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChi__1",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChi__2",
   "name": "yChi__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yChi__2",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yConWatPumNum",
   "name": "yConWatPumNum",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yConWatPumNum",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yDesConWatPumSpe",
   "name": "yDesConWatPumSpe",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yDesConWatPumSpe",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yEndStaTri",
   "name": "yEndStaTri",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yEndStaTri",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yLeaPum",
   "name": "yLeaPum",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yLeaPum",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yStaPro",
   "name": "yStaPro",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yStaPro",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yTowStaDow",
   "name": "yTowStaDow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down.yTowStaDow",
   "source_interface_type": "S231:BooleanOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "Plants/Chillers/Staging/Processes/Down.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "a3cfdde4e2fa1605f351875c2199b6aafaee7fe0",
  "source_sha256": "5219e8c1a3aad5c2adb3ea390c0a91dbd12b4728fa3ddf90495c1e5f12736730",
  "tag": "master after v13.0.0 (2026-09-16)"
 },
 "translator": {
  "cxf_source_sha256": "5598615cb054fa9182257f5878e4567fd5b1ddca4acff699d3930f9d14a3440b",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": false
    },
    "id": "uChi__1",
    "kind": "boolean_input",
    "label": "uChi__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChi__2",
    "kind": "boolean_input",
    "label": "uChi__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiConIsoVal__1",
    "kind": "boolean_input",
    "label": "uChiConIsoVal__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiConIsoVal__2",
    "kind": "boolean_input",
    "label": "uChiConIsoVal__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiHeaCon__1",
    "kind": "boolean_input",
    "label": "uChiHeaCon__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiHeaCon__2",
    "kind": "boolean_input",
    "label": "uChiHeaCon__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiSet__1",
    "kind": "boolean_input",
    "label": "uChiSet__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiSet__2",
    "kind": "boolean_input",
    "label": "uChiSet__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uChiSta",
    "kind": "numeric_input",
    "label": "uChiSta",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiWatReq__1",
    "kind": "boolean_input",
    "label": "uChiWatReq__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiWatReq__2",
    "kind": "boolean_input",
    "label": "uChiWatReq__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uConWatReq__1",
    "kind": "boolean_input",
    "label": "uConWatReq__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uConWatReq__2",
    "kind": "boolean_input",
    "label": "uConWatReq__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uEndPro",
    "kind": "boolean_input",
    "label": "uEndPro",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uPla",
    "kind": "boolean_input",
    "label": "uPla",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uStaSet",
    "kind": "numeric_input",
    "label": "uStaSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uWSE",
    "kind": "boolean_input",
    "label": "uWSE",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VChiWat_flow",
    "kind": "numeric_input",
    "label": "VChiWat_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1ChiWatIsoVal__1",
    "kind": "boolean_output",
    "label": "y1ChiWatIsoVal__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1ChiWatIsoVal__2",
    "kind": "boolean_output",
    "label": "y1ChiWatIsoVal__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChi__1",
    "kind": "boolean_output",
    "label": "yChi__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChi__2",
    "kind": "boolean_output",
    "label": "yChi__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiHeaCon__1",
    "kind": "boolean_output",
    "label": "yChiHeaCon__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiHeaCon__2",
    "kind": "boolean_output",
    "label": "yChiHeaCon__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiWatIsoVal__1",
    "kind": "numeric_output",
    "label": "yChiWatIsoVal__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiWatIsoVal__2",
    "kind": "numeric_output",
    "label": "yChiWatIsoVal__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiWatMinFloSet",
    "kind": "numeric_output",
    "label": "yChiWatMinFloSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yConWatPumNum",
    "kind": "numeric_output",
    "label": "yConWatPumNum",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDesConWatPumSpe",
    "kind": "numeric_output",
    "label": "yDesConWatPumSpe",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yEndStaTri",
    "kind": "boolean_output",
    "label": "yEndStaTri",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLeaPum",
    "kind": "boolean_output",
    "label": "yLeaPum",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yStaPro",
    "kind": "boolean_output",
    "label": "yStaPro",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yTowStaDow",
    "kind": "boolean_output",
    "label": "yTowStaDow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and1",
    "kind": "and",
    "label": "and1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and3",
    "kind": "and",
    "label": "and3",
    "x": 180,
    "y": 0
   },
   {
    "config": {},
    "id": "and4",
    "kind": "and",
    "label": "and4",
    "x": 360,
    "y": 0
   },
   {
    "config": {},
    "id": "and5",
    "kind": "and",
    "label": "and5",
    "x": 540,
    "y": 0
   },
   {
    "config": {},
    "id": "and6",
    "kind": "and",
    "label": "and6",
    "x": 720,
    "y": 0
   },
   {
    "config": {},
    "id": "and7",
    "kind": "and",
    "label": "and7",
    "x": 900,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea2__1_true",
    "kind": "numeric_const",
    "label": "booToRea2__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea2__1_false",
    "kind": "numeric_const",
    "label": "booToRea2__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea2__1",
    "kind": "numeric_switch",
    "label": "booToRea2__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea2__2_true",
    "kind": "numeric_const",
    "label": "booToRea2__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea2__2_false",
    "kind": "numeric_const",
    "label": "booToRea2__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea2__2",
    "kind": "numeric_switch",
    "label": "booToRea2__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_changed",
    "kind": "numeric_changed",
    "label": "cha changed",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_increased",
    "kind": "numeric_increased",
    "label": "cha increased",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_decreased",
    "kind": "numeric_decreased",
    "label": "cha decreased",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "chiWatMinSet",
    "kind": "numeric_switch",
    "label": "chiWatMinSet",
    "x": 900,
    "y": 120
   },
   {
    "config": {
     "value": false
    },
    "id": "con",
    "kind": "boolean_const",
    "label": "con",
    "x": 0,
    "y": 240
   },
   {
    "config": {
     "value": true
    },
    "id": "con_2",
    "kind": "boolean_const",
    "label": "con",
    "x": 180,
    "y": 240
   },
   {
    "config": {
     "value": false
    },
    "id": "con1",
    "kind": "boolean_const",
    "label": "con1",
    "x": 360,
    "y": 240
   },
   {
    "config": {},
    "id": "leaPumSta",
    "kind": "boolean_switch",
    "label": "leaPumSta",
    "x": 540,
    "y": 240
   },
   {
    "config": {},
    "id": "mulOr_fold_2",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 720,
    "y": 240
   },
   {
    "config": {},
    "id": "or1",
    "kind": "or",
    "label": "or1",
    "x": 900,
    "y": 240
   },
   {
    "config": {},
    "id": "or2",
    "kind": "or",
    "label": "or2",
    "x": 0,
    "y": 360
   },
   {
    "config": {},
    "id": "intSwi",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 180,
    "y": 360
   },
   {
    "config": {},
    "id": "add2",
    "kind": "add",
    "label": "add2",
    "x": 360,
    "y": 360
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__1_true",
    "kind": "numeric_const",
    "label": "booToInt__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__1_false",
    "kind": "numeric_const",
    "label": "booToInt__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__1",
    "kind": "numeric_switch",
    "label": "booToInt__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__2_true",
    "kind": "numeric_const",
    "label": "booToInt__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__2_false",
    "kind": "numeric_const",
    "label": "booToInt__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__2",
    "kind": "numeric_switch",
    "label": "booToInt__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__3_true",
    "kind": "numeric_const",
    "label": "booToInt__3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__3_false",
    "kind": "numeric_const",
    "label": "booToInt__3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__3",
    "kind": "numeric_switch",
    "label": "booToInt__3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "booToRea_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con1__1",
    "kind": "numeric_const",
    "label": "con1__1",
    "x": 180,
    "y": 480
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "con1__2",
    "kind": "numeric_const",
    "label": "con1__2",
    "x": 360,
    "y": 480
   },
   {
    "config": {
     "value": 0.75
    },
    "id": "con1__3",
    "kind": "numeric_const",
    "label": "con1__3",
    "x": 540,
    "y": 480
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con3__1",
    "kind": "numeric_const",
    "label": "con3__1",
    "x": 720,
    "y": 480
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "con3__2",
    "kind": "numeric_const",
    "label": "con3__2",
    "x": 900,
    "y": 480
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "con3__3",
    "kind": "numeric_const",
    "label": "con3__3",
    "x": 0,
    "y": 600
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt1__1",
    "kind": "numeric_const",
    "label": "conInt1__1",
    "x": 180,
    "y": 600
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1__2",
    "kind": "numeric_const",
    "label": "conInt1__2",
    "x": 360,
    "y": 600
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt1__3",
    "kind": "numeric_const",
    "label": "conInt1__3",
    "x": 540,
    "y": 600
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conWatPumOn_index____2_threshold",
    "kind": "numeric_const",
    "label": "conWatPumOn index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conWatPumOn_index____2",
    "kind": "less_than",
    "label": "conWatPumOn index <= 2",
    "x": 720,
    "y": 600
   },
   {
    "config": {},
    "id": "conWatPumOn_element_2",
    "kind": "numeric_switch",
    "label": "conWatPumOn element 2",
    "x": 900,
    "y": 600
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conWatPumOn_index____1_threshold",
    "kind": "numeric_const",
    "label": "conWatPumOn index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conWatPumOn_index____1",
    "kind": "less_than",
    "label": "conWatPumOn index <= 1",
    "x": 0,
    "y": 720
   },
   {
    "config": {},
    "id": "conWatPumOn_element_1",
    "kind": "numeric_switch",
    "label": "conWatPumOn element 1",
    "x": 180,
    "y": 720
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conWatPumSpe_index____2_threshold",
    "kind": "numeric_const",
    "label": "conWatPumSpe index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conWatPumSpe_index____2",
    "kind": "less_than",
    "label": "conWatPumSpe index <= 2",
    "x": 360,
    "y": 720
   },
   {
    "config": {},
    "id": "conWatPumSpe_element_2",
    "kind": "numeric_switch",
    "label": "conWatPumSpe element 2",
    "x": 540,
    "y": 720
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conWatPumSpe_index____1_threshold",
    "kind": "numeric_const",
    "label": "conWatPumSpe index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conWatPumSpe_index____1",
    "kind": "less_than",
    "label": "conWatPumSpe index <= 1",
    "x": 720,
    "y": 720
   },
   {
    "config": {},
    "id": "conWatPumSpe_element_1",
    "kind": "numeric_switch",
    "label": "conWatPumSpe element 1",
    "x": 900,
    "y": 720
   },
   {
    "config": {
     "value": -0.1
    },
    "id": "greEquThr__1_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 0,
    "y": 840
   },
   {
    "config": {
     "value": -0.1
    },
    "id": "greEquThr__2_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 180,
    "y": 840
   },
   {
    "config": {
     "value": -0.1
    },
    "id": "greEquThr__3_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__3",
    "kind": "greater_than",
    "label": "greEquThr__3",
    "x": 360,
    "y": 840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea_zero",
    "kind": "numeric_const",
    "label": "intToRea zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea",
    "kind": "add",
    "label": "intToRea",
    "x": 540,
    "y": 840
   },
   {
    "config": {},
    "id": "mulSumInt_fold_2",
    "kind": "add",
    "label": "mulSumInt fold 2",
    "x": 720,
    "y": 840
   },
   {
    "config": {},
    "id": "mulSumInt_fold_3",
    "kind": "add",
    "label": "mulSumInt fold 3",
    "x": 900,
    "y": 840
   },
   {
    "config": {},
    "id": "sub1__1",
    "kind": "subtract",
    "label": "sub1__1",
    "x": 0,
    "y": 960
   },
   {
    "config": {},
    "id": "sub1__2",
    "kind": "subtract",
    "label": "sub1__2",
    "x": 180,
    "y": 960
   },
   {
    "config": {},
    "id": "sub1__3",
    "kind": "subtract",
    "label": "sub1__3",
    "x": 360,
    "y": 960
   },
   {
    "config": {},
    "id": "swi",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 540,
    "y": 960
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer",
    "kind": "numeric_const",
    "label": "zer",
    "x": 720,
    "y": 960
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer1",
    "kind": "numeric_const",
    "label": "zer1",
    "x": 900,
    "y": 960
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "curDisChi_index____1_threshold",
    "kind": "numeric_const",
    "label": "curDisChi index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "curDisChi_index____1",
    "kind": "less_than",
    "label": "curDisChi index <= 1",
    "x": 0,
    "y": 1080
   },
   {
    "config": {},
    "id": "curDisChi_element_1",
    "kind": "numeric_switch",
    "label": "curDisChi element 1",
    "x": 180,
    "y": 1080
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "curDisChi1_index____1_threshold",
    "kind": "numeric_const",
    "label": "curDisChi1 index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "curDisChi1_index____1",
    "kind": "less_than",
    "label": "curDisChi1 index <= 1",
    "x": 360,
    "y": 1080
   },
   {
    "config": {},
    "id": "curDisChi1_element_1",
    "kind": "numeric_switch",
    "label": "curDisChi1 element 1",
    "x": 540,
    "y": 1080
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1__1_zero",
    "kind": "numeric_const",
    "label": "abs1__1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1__1 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_negate",
    "kind": "subtract",
    "label": "abs1__1 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_select",
    "kind": "numeric_switch",
    "label": "abs1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1__2_zero",
    "kind": "numeric_const",
    "label": "abs1__2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1__2 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_negate",
    "kind": "subtract",
    "label": "abs1__2 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_select",
    "kind": "numeric_switch",
    "label": "abs1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and1__1",
    "kind": "and",
    "label": "and1__1",
    "x": 0,
    "y": 1200
   },
   {
    "config": {},
    "id": "and1__2",
    "kind": "and",
    "label": "and1__2",
    "x": 180,
    "y": 1200
   },
   {
    "config": {},
    "id": "and2",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 1200
   },
   {
    "config": {},
    "id": "and3_2",
    "kind": "and",
    "label": "and3",
    "x": 540,
    "y": 1200
   },
   {
    "config": {
     "message": "It cannot have end switches feedback when it is the modulating valve.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 720,
    "y": 1200
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_2_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_2_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_2",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_2_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_2_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_2",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false
    },
    "id": "cha__1_rising",
    "kind": "one_shot",
    "label": "cha__1 rising",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__1_invert",
    "kind": "not",
    "label": "cha__1 invert",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": true
    },
    "id": "cha__1_falling",
    "kind": "one_shot",
    "label": "cha__1 falling",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__1_either",
    "kind": "or",
    "label": "cha__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false
    },
    "id": "cha__2_rising",
    "kind": "one_shot",
    "label": "cha__2 rising",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__2_invert",
    "kind": "not",
    "label": "cha__2 invert",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": true
    },
    "id": "cha__2_falling",
    "kind": "one_shot",
    "label": "cha__2 falling",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__2_either",
    "kind": "or",
    "label": "cha__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloPos",
    "kind": "numeric_const",
    "label": "cloPos",
    "x": 900,
    "y": 1320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con_3",
    "kind": "numeric_const",
    "label": "con",
    "x": 0,
    "y": 1440
   },
   {
    "config": {
     "value": 300.0
    },
    "id": "con1_2",
    "kind": "numeric_const",
    "label": "con1",
    "x": 180,
    "y": 1440
   },
   {
    "config": {
     "value": true
    },
    "id": "con2",
    "kind": "boolean_const",
    "label": "con2",
    "x": 360,
    "y": 1440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 540,
    "y": 1440
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 720,
    "y": 1440
   },
   {
    "config": {},
    "id": "disVal",
    "kind": "not",
    "label": "disVal",
    "x": 900,
    "y": 1440
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg",
    "kind": "one_shot",
    "label": "edg",
    "x": 0,
    "y": 1560
   },
   {
    "config": {},
    "id": "enaVal_fold_2",
    "kind": "and",
    "label": "enaVal fold 2",
    "x": 180,
    "y": 1560
   },
   {
    "config": {},
    "id": "endPos",
    "kind": "numeric_switch",
    "label": "endPos",
    "x": 360,
    "y": 1560
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greThr__1_threshold",
    "kind": "numeric_const",
    "label": "greThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr__1",
    "kind": "greater_than",
    "label": "greThr__1",
    "x": 540,
    "y": 1560
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greThr__2_threshold",
    "kind": "numeric_const",
    "label": "greThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr__2",
    "kind": "greater_than",
    "label": "greThr__2",
    "x": 720,
    "y": 1560
   },
   {
    "config": {},
    "id": "iniPos",
    "kind": "numeric_switch",
    "label": "iniPos",
    "x": 900,
    "y": 1560
   },
   {
    "config": {},
    "id": "intEqu__1",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 0,
    "y": 1680
   },
   {
    "config": {},
    "id": "intEqu__2",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 180,
    "y": 1680
   },
   {
    "config": {},
    "id": "intSwi_2",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 360,
    "y": 1680
   },
   {
    "config": {
     "value": true
    },
    "id": "inUpEnd",
    "kind": "boolean_const",
    "label": "inUpEnd",
    "x": 540,
    "y": 1680
   },
   {
    "config": {},
    "id": "isoValCha1__1",
    "kind": "boolean_switch",
    "label": "isoValCha1__1",
    "x": 720,
    "y": 1680
   },
   {
    "config": {},
    "id": "isoValCha1__2",
    "kind": "boolean_switch",
    "label": "isoValCha1__2",
    "x": 900,
    "y": 1680
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 0,
    "y": 1800
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 180,
    "y": 1800
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 360,
    "y": 1800
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat3",
    "kind": "boolean_set_reset",
    "label": "lat3",
    "x": 540,
    "y": 1800
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat4",
    "kind": "boolean_set_reset",
    "label": "lat4",
    "x": 720,
    "y": 1800
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat5",
    "kind": "boolean_set_reset",
    "label": "lat5",
    "x": 900,
    "y": 1800
   },
   {
    "config": {},
    "id": "lin_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "mulOr_fold_2_2",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 180,
    "y": 1920
   },
   {
    "config": {},
    "id": "not1",
    "kind": "not",
    "label": "not1",
    "x": 360,
    "y": 1920
   },
   {
    "config": {},
    "id": "not2__1",
    "kind": "not",
    "label": "not2__1",
    "x": 540,
    "y": 1920
   },
   {
    "config": {},
    "id": "not2__2",
    "kind": "not",
    "label": "not2__2",
    "x": 720,
    "y": 1920
   },
   {
    "config": {},
    "id": "not3__1",
    "kind": "not",
    "label": "not3__1",
    "x": 900,
    "y": 1920
   },
   {
    "config": {},
    "id": "not3__2",
    "kind": "not",
    "label": "not3__2",
    "x": 0,
    "y": 2040
   },
   {
    "config": {},
    "id": "not4__1",
    "kind": "not",
    "label": "not4__1",
    "x": 180,
    "y": 2040
   },
   {
    "config": {},
    "id": "not4__2",
    "kind": "not",
    "label": "not4__2",
    "x": 360,
    "y": 2040
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "opePos",
    "kind": "numeric_const",
    "label": "opePos",
    "x": 540,
    "y": 2040
   },
   {
    "config": {},
    "id": "or2_2",
    "kind": "or",
    "label": "or2",
    "x": 720,
    "y": 2040
   },
   {
    "config": {},
    "id": "sub__1",
    "kind": "subtract",
    "label": "sub__1",
    "x": 900,
    "y": 2040
   },
   {
    "config": {},
    "id": "sub__2",
    "kind": "subtract",
    "label": "sub__2",
    "x": 0,
    "y": 2160
   },
   {
    "config": {},
    "id": "swi__1",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 180,
    "y": 2160
   },
   {
    "config": {},
    "id": "swi__2",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 360,
    "y": 2160
   },
   {
    "config": {},
    "id": "swi1__1",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 540,
    "y": 2160
   },
   {
    "config": {},
    "id": "swi1__2",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 720,
    "y": 2160
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim",
    "kind": "timer",
    "label": "tim",
    "x": 900,
    "y": 2160
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 5.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 0,
    "y": 2280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__1",
    "kind": "boolean_delay",
    "label": "truDel1__1",
    "x": 180,
    "y": 2280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__2",
    "kind": "boolean_delay",
    "label": "truDel1__2",
    "x": 360,
    "y": 2280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_2",
    "kind": "numeric_const",
    "label": "zer",
    "x": 540,
    "y": 2280
   },
   {
    "config": {},
    "id": "and1_2",
    "kind": "and",
    "label": "and1",
    "x": 720,
    "y": 2280
   },
   {
    "config": {},
    "id": "and2_2",
    "kind": "and",
    "label": "and2",
    "x": 900,
    "y": 2280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_2_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_2_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_2",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_2_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_2_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_2",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_3_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_3_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_3",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_3_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_3_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_3",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": false
    },
    "id": "con_4",
    "kind": "boolean_const",
    "label": "con",
    "x": 720,
    "y": 2400
   },
   {
    "config": {
     "value": false
    },
    "id": "con1_3",
    "kind": "boolean_const",
    "label": "con1",
    "x": 900,
    "y": 2400
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_2",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 0,
    "y": 2520
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_2",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 180,
    "y": 2520
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_2_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1_2",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 360,
    "y": 2520
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_2_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2_2",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 540,
    "y": 2520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr",
    "kind": "greater_than",
    "label": "greThr",
    "x": 720,
    "y": 2520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr1_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 900,
    "y": 2520
   },
   {
    "config": {},
    "id": "intEqu__1_2",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 0,
    "y": 2640
   },
   {
    "config": {},
    "id": "intEqu__2_2",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 180,
    "y": 2640
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_2",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 360,
    "y": 2640
   },
   {
    "config": {},
    "id": "logSwi",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 540,
    "y": 2640
   },
   {
    "config": {},
    "id": "logSwi1__1",
    "kind": "boolean_switch",
    "label": "logSwi1__1",
    "x": 720,
    "y": 2640
   },
   {
    "config": {},
    "id": "logSwi1__2",
    "kind": "boolean_switch",
    "label": "logSwi1__2",
    "x": 900,
    "y": 2640
   },
   {
    "config": {},
    "id": "not1_2",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 2760
   },
   {
    "config": {},
    "id": "not2",
    "kind": "not",
    "label": "not2",
    "x": 180,
    "y": 2760
   },
   {
    "config": {},
    "id": "or1_2",
    "kind": "or",
    "label": "or1",
    "x": 360,
    "y": 2760
   },
   {
    "config": {},
    "id": "swi__1_2",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 540,
    "y": 2760
   },
   {
    "config": {},
    "id": "swi__2_2",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 720,
    "y": 2760
   },
   {
    "config": {},
    "id": "swi1__1_2",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 900,
    "y": 2760
   },
   {
    "config": {},
    "id": "swi1__2_2",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 0,
    "y": 2880
   },
   {
    "config": {},
    "id": "swi2__1",
    "kind": "numeric_switch",
    "label": "swi2__1",
    "x": 180,
    "y": 2880
   },
   {
    "config": {},
    "id": "swi2__2",
    "kind": "numeric_switch",
    "label": "swi2__2",
    "x": 360,
    "y": 2880
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 0.0
    },
    "id": "tim_2",
    "kind": "timer",
    "label": "tim",
    "x": 540,
    "y": 2880
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 720,
    "y": 2880
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 900,
    "y": 2880
   },
   {
    "config": {},
    "id": "and1_3",
    "kind": "and",
    "label": "and1",
    "x": 0,
    "y": 3000
   },
   {
    "config": {},
    "id": "and2_3",
    "kind": "and",
    "label": "and2",
    "x": 180,
    "y": 3000
   },
   {
    "config": {},
    "id": "swi_2",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 360,
    "y": 3000
   },
   {
    "config": {},
    "id": "swi1",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 540,
    "y": 3000
   },
   {
    "config": {},
    "id": "swi2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 720,
    "y": 3000
   },
   {
    "config": {},
    "id": "swi3",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 900,
    "y": 3000
   },
   {
    "config": {},
    "id": "swi4",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 0,
    "y": 3120
   },
   {
    "config": {},
    "id": "disPla",
    "kind": "not",
    "label": "disPla",
    "x": 180,
    "y": 3120
   },
   {
    "config": {},
    "id": "and2_4",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 3120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_4_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_4_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_4",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_4_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_4_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_4",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "chiWatIsoVal__1",
    "kind": "boolean_switch",
    "label": "chiWatIsoVal__1",
    "x": 900,
    "y": 3120
   },
   {
    "config": {},
    "id": "chiWatIsoVal__2",
    "kind": "boolean_switch",
    "label": "chiWatIsoVal__2",
    "x": 0,
    "y": 3240
   },
   {
    "config": {
     "value": false
    },
    "id": "con3",
    "kind": "boolean_const",
    "label": "con3",
    "x": 180,
    "y": 3240
   },
   {
    "config": {},
    "id": "and1__1_2",
    "kind": "and",
    "label": "and1__1",
    "x": 360,
    "y": 3240
   },
   {
    "config": {},
    "id": "and1__2_2",
    "kind": "and",
    "label": "and1__2",
    "x": 540,
    "y": 3240
   },
   {
    "config": {},
    "id": "and2_5",
    "kind": "and",
    "label": "and2",
    "x": 720,
    "y": 3240
   },
   {
    "config": {},
    "id": "and3__1",
    "kind": "and",
    "label": "and3__1",
    "x": 900,
    "y": 3240
   },
   {
    "config": {},
    "id": "and3__2",
    "kind": "and",
    "label": "and3__2",
    "x": 0,
    "y": 3360
   },
   {
    "config": {},
    "id": "and4__1",
    "kind": "and",
    "label": "and4__1",
    "x": 180,
    "y": 3360
   },
   {
    "config": {},
    "id": "and4__2",
    "kind": "and",
    "label": "and4__2",
    "x": 360,
    "y": 3360
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_3_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_3_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_3",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_3_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_3_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_3",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_5_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_5_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_5",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_5_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_5_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_5",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": true
    },
    "id": "con__1",
    "kind": "boolean_const",
    "label": "con__1",
    "x": 180,
    "y": 3480
   },
   {
    "config": {
     "value": true
    },
    "id": "con__2",
    "kind": "boolean_const",
    "label": "con__2",
    "x": 360,
    "y": 3480
   },
   {
    "config": {
     "value": false
    },
    "id": "con1__1_2",
    "kind": "boolean_const",
    "label": "con1__1",
    "x": 540,
    "y": 3480
   },
   {
    "config": {
     "value": false
    },
    "id": "con1__2_2",
    "kind": "boolean_const",
    "label": "con1__2",
    "x": 720,
    "y": 3480
   },
   {
    "config": {
     "value": false
    },
    "id": "con2__1",
    "kind": "boolean_const",
    "label": "con2__1",
    "x": 900,
    "y": 3480
   },
   {
    "config": {
     "value": false
    },
    "id": "con2__2",
    "kind": "boolean_const",
    "label": "con2__2",
    "x": 0,
    "y": 3600
   },
   {
    "config": {
     "value": true
    },
    "id": "con3_2",
    "kind": "boolean_const",
    "label": "con3",
    "x": 180,
    "y": 3600
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_3",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 360,
    "y": 3600
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_3",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 540,
    "y": 3600
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_3_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1_3",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 720,
    "y": 3600
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_3_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2_3",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 900,
    "y": 3600
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr1__1_threshold",
    "kind": "numeric_const",
    "label": "greEquThr1__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr1__1",
    "kind": "greater_than",
    "label": "greEquThr1__1",
    "x": 0,
    "y": 3720
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr1__2_threshold",
    "kind": "numeric_const",
    "label": "greEquThr1__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr1__2",
    "kind": "greater_than",
    "label": "greEquThr1__2",
    "x": 180,
    "y": 3720
   },
   {
    "config": {},
    "id": "intEqu__1_3",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 360,
    "y": 3720
   },
   {
    "config": {},
    "id": "intEqu__2_3",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 540,
    "y": 3720
   },
   {
    "config": {},
    "id": "intEqu1__1",
    "kind": "equal",
    "label": "intEqu1__1",
    "x": 720,
    "y": 3720
   },
   {
    "config": {},
    "id": "intEqu1__2",
    "kind": "equal",
    "label": "intEqu1__2",
    "x": 900,
    "y": 3720
   },
   {
    "config": {},
    "id": "logSwi__1",
    "kind": "boolean_switch",
    "label": "logSwi__1",
    "x": 0,
    "y": 3840
   },
   {
    "config": {},
    "id": "logSwi__2",
    "kind": "boolean_switch",
    "label": "logSwi__2",
    "x": 180,
    "y": 3840
   },
   {
    "config": {},
    "id": "logSwi1__1_2",
    "kind": "boolean_switch",
    "label": "logSwi1__1",
    "x": 360,
    "y": 3840
   },
   {
    "config": {},
    "id": "logSwi1__2_2",
    "kind": "boolean_switch",
    "label": "logSwi1__2",
    "x": 540,
    "y": 3840
   },
   {
    "config": {},
    "id": "logSwi2__1",
    "kind": "boolean_switch",
    "label": "logSwi2__1",
    "x": 720,
    "y": 3840
   },
   {
    "config": {},
    "id": "logSwi2__2",
    "kind": "boolean_switch",
    "label": "logSwi2__2",
    "x": 900,
    "y": 3840
   },
   {
    "config": {},
    "id": "logSwi3__1",
    "kind": "boolean_switch",
    "label": "logSwi3__1",
    "x": 0,
    "y": 3960
   },
   {
    "config": {},
    "id": "logSwi3__2",
    "kind": "boolean_switch",
    "label": "logSwi3__2",
    "x": 180,
    "y": 3960
   },
   {
    "config": {},
    "id": "logSwi4__1",
    "kind": "boolean_switch",
    "label": "logSwi4__1",
    "x": 360,
    "y": 3960
   },
   {
    "config": {},
    "id": "logSwi4__2",
    "kind": "boolean_switch",
    "label": "logSwi4__2",
    "x": 540,
    "y": 3960
   },
   {
    "config": {},
    "id": "logSwi5__1",
    "kind": "boolean_switch",
    "label": "logSwi5__1",
    "x": 720,
    "y": 3960
   },
   {
    "config": {},
    "id": "logSwi5__2",
    "kind": "boolean_switch",
    "label": "logSwi5__2",
    "x": 900,
    "y": 3960
   },
   {
    "config": {},
    "id": "logSwi6__1",
    "kind": "boolean_switch",
    "label": "logSwi6__1",
    "x": 0,
    "y": 4080
   },
   {
    "config": {},
    "id": "logSwi6__2",
    "kind": "boolean_switch",
    "label": "logSwi6__2",
    "x": 180,
    "y": 4080
   },
   {
    "config": {},
    "id": "logSwi7",
    "kind": "boolean_switch",
    "label": "logSwi7",
    "x": 360,
    "y": 4080
   },
   {
    "config": {},
    "id": "not1_3",
    "kind": "not",
    "label": "not1",
    "x": 540,
    "y": 4080
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_3",
    "kind": "timer",
    "label": "tim",
    "x": 720,
    "y": 4080
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1_2",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 900,
    "y": 4080
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2_2",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 0,
    "y": 4200
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1__1",
    "kind": "numeric_latch",
    "label": "triSam1__1",
    "x": 180,
    "y": 4200
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1__2",
    "kind": "numeric_latch",
    "label": "triSam1__2",
    "x": 360,
    "y": 4200
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1__1_2_zero",
    "kind": "numeric_const",
    "label": "abs1__1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1__1 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_2_negate",
    "kind": "subtract",
    "label": "abs1__1 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_2_select",
    "kind": "numeric_switch",
    "label": "abs1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1__2_2_zero",
    "kind": "numeric_const",
    "label": "abs1__2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1__2 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_2_negate",
    "kind": "subtract",
    "label": "abs1__2 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_2_select",
    "kind": "numeric_switch",
    "label": "abs1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and1__1_3",
    "kind": "and",
    "label": "and1__1",
    "x": 900,
    "y": 4200
   },
   {
    "config": {},
    "id": "and1__2_3",
    "kind": "and",
    "label": "and1__2",
    "x": 0,
    "y": 4320
   },
   {
    "config": {},
    "id": "and2_6",
    "kind": "and",
    "label": "and2",
    "x": 180,
    "y": 4320
   },
   {
    "config": {},
    "id": "and3_3",
    "kind": "and",
    "label": "and3",
    "x": 360,
    "y": 4320
   },
   {
    "config": {
     "message": "It cannot have end switches feedback when it is the modulating valve.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes_2",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 540,
    "y": 4320
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_4_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_4_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_4",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_4_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_4_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_4",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_6_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_6_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_6",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_6_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_6_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_6",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false
    },
    "id": "cha__1_2_rising",
    "kind": "one_shot",
    "label": "cha__1 rising",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__1_2_invert",
    "kind": "not",
    "label": "cha__1 invert",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": true
    },
    "id": "cha__1_2_falling",
    "kind": "one_shot",
    "label": "cha__1 falling",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__1_2_either",
    "kind": "or",
    "label": "cha__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false
    },
    "id": "cha__2_2_rising",
    "kind": "one_shot",
    "label": "cha__2 rising",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__2_2_invert",
    "kind": "not",
    "label": "cha__2 invert",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": true
    },
    "id": "cha__2_2_falling",
    "kind": "one_shot",
    "label": "cha__2 falling",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__2_2_either",
    "kind": "or",
    "label": "cha__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloPos_2",
    "kind": "numeric_const",
    "label": "cloPos",
    "x": 720,
    "y": 4440
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con_5",
    "kind": "numeric_const",
    "label": "con",
    "x": 900,
    "y": 4440
   },
   {
    "config": {
     "value": 300.0
    },
    "id": "con1_4",
    "kind": "numeric_const",
    "label": "con1",
    "x": 0,
    "y": 4560
   },
   {
    "config": {
     "value": true
    },
    "id": "con2_2",
    "kind": "boolean_const",
    "label": "con2",
    "x": 180,
    "y": 4560
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_4",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 360,
    "y": 4560
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_4",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 540,
    "y": 4560
   },
   {
    "config": {},
    "id": "disVal_2",
    "kind": "not",
    "label": "disVal",
    "x": 720,
    "y": 4560
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_2",
    "kind": "one_shot",
    "label": "edg",
    "x": 900,
    "y": 4560
   },
   {
    "config": {},
    "id": "enaVal_fold_2_2",
    "kind": "and",
    "label": "enaVal fold 2",
    "x": 0,
    "y": 4680
   },
   {
    "config": {},
    "id": "endPos_2",
    "kind": "numeric_switch",
    "label": "endPos",
    "x": 180,
    "y": 4680
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greThr__1_2_threshold",
    "kind": "numeric_const",
    "label": "greThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr__1_2",
    "kind": "greater_than",
    "label": "greThr__1",
    "x": 360,
    "y": 4680
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greThr__2_2_threshold",
    "kind": "numeric_const",
    "label": "greThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr__2_2",
    "kind": "greater_than",
    "label": "greThr__2",
    "x": 540,
    "y": 4680
   },
   {
    "config": {},
    "id": "iniPos_2",
    "kind": "numeric_switch",
    "label": "iniPos",
    "x": 720,
    "y": 4680
   },
   {
    "config": {},
    "id": "intEqu__1_4",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 900,
    "y": 4680
   },
   {
    "config": {},
    "id": "intEqu__2_4",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 0,
    "y": 4800
   },
   {
    "config": {},
    "id": "intSwi_3",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 180,
    "y": 4800
   },
   {
    "config": {
     "value": false
    },
    "id": "inUpEnd_2",
    "kind": "boolean_const",
    "label": "inUpEnd",
    "x": 360,
    "y": 4800
   },
   {
    "config": {},
    "id": "isoValCha1__1_2",
    "kind": "boolean_switch",
    "label": "isoValCha1__1",
    "x": 540,
    "y": 4800
   },
   {
    "config": {},
    "id": "isoValCha1__2_2",
    "kind": "boolean_switch",
    "label": "isoValCha1__2",
    "x": 720,
    "y": 4800
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_3",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 900,
    "y": 4800
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_2",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 0,
    "y": 4920
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2_2",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 180,
    "y": 4920
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat3_2",
    "kind": "boolean_set_reset",
    "label": "lat3",
    "x": 360,
    "y": 4920
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat4_2",
    "kind": "boolean_set_reset",
    "label": "lat4",
    "x": 540,
    "y": 4920
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat5_2",
    "kind": "boolean_set_reset",
    "label": "lat5",
    "x": 720,
    "y": 4920
   },
   {
    "config": {},
    "id": "lin_2_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "mulOr_fold_2_3",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 0,
    "y": 5040
   },
   {
    "config": {},
    "id": "not1_4",
    "kind": "not",
    "label": "not1",
    "x": 180,
    "y": 5040
   },
   {
    "config": {},
    "id": "not2__1_2",
    "kind": "not",
    "label": "not2__1",
    "x": 360,
    "y": 5040
   },
   {
    "config": {},
    "id": "not2__2_2",
    "kind": "not",
    "label": "not2__2",
    "x": 540,
    "y": 5040
   },
   {
    "config": {},
    "id": "not3__1_2",
    "kind": "not",
    "label": "not3__1",
    "x": 720,
    "y": 5040
   },
   {
    "config": {},
    "id": "not3__2_2",
    "kind": "not",
    "label": "not3__2",
    "x": 900,
    "y": 5040
   },
   {
    "config": {},
    "id": "not4__1_2",
    "kind": "not",
    "label": "not4__1",
    "x": 0,
    "y": 5160
   },
   {
    "config": {},
    "id": "not4__2_2",
    "kind": "not",
    "label": "not4__2",
    "x": 180,
    "y": 5160
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "opePos_2",
    "kind": "numeric_const",
    "label": "opePos",
    "x": 360,
    "y": 5160
   },
   {
    "config": {},
    "id": "or2_3",
    "kind": "or",
    "label": "or2",
    "x": 540,
    "y": 5160
   },
   {
    "config": {},
    "id": "sub__1_2",
    "kind": "subtract",
    "label": "sub__1",
    "x": 720,
    "y": 5160
   },
   {
    "config": {},
    "id": "sub__2_2",
    "kind": "subtract",
    "label": "sub__2",
    "x": 900,
    "y": 5160
   },
   {
    "config": {},
    "id": "swi__1_3",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 0,
    "y": 5280
   },
   {
    "config": {},
    "id": "swi__2_3",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 180,
    "y": 5280
   },
   {
    "config": {},
    "id": "swi1__1_3",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 360,
    "y": 5280
   },
   {
    "config": {},
    "id": "swi1__2_3",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 540,
    "y": 5280
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_4",
    "kind": "timer",
    "label": "tim",
    "x": 720,
    "y": 5280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 5.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_2",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 900,
    "y": 5280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__1_2",
    "kind": "boolean_delay",
    "label": "truDel1__1",
    "x": 0,
    "y": 5400
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__2_2",
    "kind": "boolean_delay",
    "label": "truDel1__2",
    "x": 180,
    "y": 5400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_3",
    "kind": "numeric_const",
    "label": "zer",
    "x": 360,
    "y": 5400
   },
   {
    "config": {},
    "id": "and1_4",
    "kind": "and",
    "label": "and1",
    "x": 540,
    "y": 5400
   },
   {
    "config": {},
    "id": "and2_7",
    "kind": "and",
    "label": "and2",
    "x": 720,
    "y": 5400
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_5_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_5_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_5",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_5_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_5_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_5",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_7_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_7_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_7",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_7_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_7_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_7",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": false
    },
    "id": "con_6",
    "kind": "boolean_const",
    "label": "con",
    "x": 540,
    "y": 5520
   },
   {
    "config": {
     "value": true
    },
    "id": "con1_5",
    "kind": "boolean_const",
    "label": "con1",
    "x": 720,
    "y": 5520
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_5",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 900,
    "y": 5520
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_5",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 0,
    "y": 5640
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_4_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1_4",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 180,
    "y": 5640
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_4_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2_4",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 360,
    "y": 5640
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr_2_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_2",
    "kind": "greater_than",
    "label": "greThr",
    "x": 540,
    "y": 5640
   },
   {
    "config": {
     "value": 30.0
    },
    "id": "greThr1_2_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1_2",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 720,
    "y": 5640
   },
   {
    "config": {},
    "id": "intEqu__1_5",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 900,
    "y": 5640
   },
   {
    "config": {},
    "id": "intEqu__2_5",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 0,
    "y": 5760
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_4",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 180,
    "y": 5760
   },
   {
    "config": {},
    "id": "logSwi_2",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 360,
    "y": 5760
   },
   {
    "config": {},
    "id": "logSwi1__1_3",
    "kind": "boolean_switch",
    "label": "logSwi1__1",
    "x": 540,
    "y": 5760
   },
   {
    "config": {},
    "id": "logSwi1__2_3",
    "kind": "boolean_switch",
    "label": "logSwi1__2",
    "x": 720,
    "y": 5760
   },
   {
    "config": {},
    "id": "not1_5",
    "kind": "not",
    "label": "not1",
    "x": 900,
    "y": 5760
   },
   {
    "config": {},
    "id": "not2_2",
    "kind": "not",
    "label": "not2",
    "x": 0,
    "y": 5880
   },
   {
    "config": {},
    "id": "or1_3",
    "kind": "or",
    "label": "or1",
    "x": 180,
    "y": 5880
   },
   {
    "config": {},
    "id": "swi__1_4",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 360,
    "y": 5880
   },
   {
    "config": {},
    "id": "swi__2_4",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 540,
    "y": 5880
   },
   {
    "config": {},
    "id": "swi1__1_4",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 720,
    "y": 5880
   },
   {
    "config": {},
    "id": "swi1__2_4",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 900,
    "y": 5880
   },
   {
    "config": {},
    "id": "swi2__1_2",
    "kind": "numeric_switch",
    "label": "swi2__1",
    "x": 0,
    "y": 6000
   },
   {
    "config": {},
    "id": "swi2__2_2",
    "kind": "numeric_switch",
    "label": "swi2__2",
    "x": 180,
    "y": 6000
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 0.0
    },
    "id": "tim_5",
    "kind": "timer",
    "label": "tim",
    "x": 360,
    "y": 6000
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1_3",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 540,
    "y": 6000
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2_3",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 720,
    "y": 6000
   },
   {
    "config": {},
    "id": "heaPreCon__1",
    "kind": "boolean_switch",
    "label": "heaPreCon__1",
    "x": 900,
    "y": 6000
   },
   {
    "config": {},
    "id": "heaPreCon__2",
    "kind": "boolean_switch",
    "label": "heaPreCon__2",
    "x": 0,
    "y": 6120
   },
   {
    "config": {},
    "id": "isoValPos__1",
    "kind": "numeric_switch",
    "label": "isoValPos__1",
    "x": 180,
    "y": 6120
   },
   {
    "config": {},
    "id": "isoValPos__2",
    "kind": "numeric_switch",
    "label": "isoValPos__2",
    "x": 360,
    "y": 6120
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_3",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 540,
    "y": 6120
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat3_3",
    "kind": "boolean_set_reset",
    "label": "lat3",
    "x": 720,
    "y": 6120
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat4_3",
    "kind": "boolean_set_reset",
    "label": "lat4",
    "x": 900,
    "y": 6120
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "achSet_threshold",
    "kind": "numeric_const",
    "label": "achSet threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "achSet",
    "kind": "greater_than",
    "label": "achSet",
    "x": 0,
    "y": 6240
   },
   {
    "config": {},
    "id": "and1_5",
    "kind": "and",
    "label": "and1",
    "x": 180,
    "y": 6240
   },
   {
    "config": {},
    "id": "and2_8",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 6240
   },
   {
    "config": {},
    "id": "and3_4",
    "kind": "and",
    "label": "and3",
    "x": 540,
    "y": 6240
   },
   {
    "config": {},
    "id": "and4_2",
    "kind": "and",
    "label": "and4",
    "x": 720,
    "y": 6240
   },
   {
    "config": {},
    "id": "and5_2",
    "kind": "and",
    "label": "and5",
    "x": 900,
    "y": 6240
   },
   {
    "config": {},
    "id": "and6_2",
    "kind": "and",
    "label": "and6",
    "x": 0,
    "y": 6360
   },
   {
    "config": {},
    "id": "and7_2",
    "kind": "and",
    "label": "and7",
    "x": 180,
    "y": 6360
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg1",
    "kind": "one_shot",
    "label": "edg1",
    "x": 360,
    "y": 6360
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg3",
    "kind": "one_shot",
    "label": "edg3",
    "x": 540,
    "y": 6360
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_5",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 720,
    "y": 6360
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_4",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 900,
    "y": 6360
   },
   {
    "config": {},
    "id": "nonZer",
    "kind": "maximum",
    "label": "nonZer",
    "x": 0,
    "y": 6480
   },
   {
    "config": {
     "value": 1e-13
    },
    "id": "nonZerCon",
    "kind": "numeric_const",
    "label": "nonZerCon",
    "x": 180,
    "y": 6480
   },
   {
    "config": {},
    "id": "not1_6",
    "kind": "not",
    "label": "not1",
    "x": 360,
    "y": 6480
   },
   {
    "config": {},
    "id": "notChaSet",
    "kind": "not",
    "label": "notChaSet",
    "x": 540,
    "y": 6480
   },
   {
    "config": {},
    "id": "relFlo",
    "kind": "divide",
    "label": "relFlo",
    "x": 720,
    "y": 6480
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 60.0
    },
    "id": "tim_6",
    "kind": "timer",
    "label": "tim",
    "x": 900,
    "y": 6480
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_3",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 0,
    "y": 6600
   },
   {
    "config": {},
    "id": "add2_2",
    "kind": "add",
    "label": "add2",
    "x": 180,
    "y": 6600
   },
   {
    "config": {},
    "id": "and1_6",
    "kind": "and",
    "label": "and1",
    "x": 360,
    "y": 6600
   },
   {
    "config": {},
    "id": "and2_9",
    "kind": "and",
    "label": "and2",
    "x": 540,
    "y": 6600
   },
   {
    "config": {},
    "id": "and3_5",
    "kind": "and",
    "label": "and3",
    "x": 720,
    "y": 6600
   },
   {
    "config": {},
    "id": "and4_3",
    "kind": "and",
    "label": "and4",
    "x": 900,
    "y": 6600
   },
   {
    "config": {},
    "id": "and5_3",
    "kind": "and",
    "label": "and5",
    "x": 0,
    "y": 6720
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_6_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_6_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_6",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_6_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_6_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_6",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "byPasSet1",
    "kind": "numeric_switch",
    "label": "byPasSet1",
    "x": 720,
    "y": 6720
   },
   {
    "config": {},
    "id": "byPasSet2",
    "kind": "numeric_switch",
    "label": "byPasSet2",
    "x": 900,
    "y": 6720
   },
   {
    "config": {},
    "id": "byPasSet3",
    "kind": "numeric_switch",
    "label": "byPasSet3",
    "x": 0,
    "y": 6840
   },
   {
    "config": {},
    "id": "byPasSet4",
    "kind": "numeric_switch",
    "label": "byPasSet4",
    "x": 180,
    "y": 6840
   },
   {
    "config": {},
    "id": "chaSet",
    "kind": "numeric_switch",
    "label": "chaSet",
    "x": 360,
    "y": 6840
   },
   {
    "config": {},
    "id": "chaSetPro",
    "kind": "not",
    "label": "chaSetPro",
    "x": 540,
    "y": 6840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con2_3",
    "kind": "numeric_const",
    "label": "con2",
    "x": 720,
    "y": 6840
   },
   {
    "config": {
     "value": 300.0
    },
    "id": "con3_3",
    "kind": "numeric_const",
    "label": "con3",
    "x": 900,
    "y": 6840
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_6",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 0,
    "y": 6960
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_6",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 180,
    "y": 6960
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 360,
    "y": 6960
   },
   {
    "config": {},
    "id": "dowSet",
    "kind": "numeric_switch",
    "label": "dowSet",
    "x": 540,
    "y": 6960
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_3",
    "kind": "one_shot",
    "label": "edg",
    "x": 720,
    "y": 6960
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "endSta",
    "kind": "boolean_falling_edge",
    "label": "endSta",
    "x": 900,
    "y": 6960
   },
   {
    "config": {},
    "id": "floRat__1",
    "kind": "divide",
    "label": "floRat__1",
    "x": 0,
    "y": 7080
   },
   {
    "config": {},
    "id": "floRat__2",
    "kind": "divide",
    "label": "floRat__2",
    "x": 180,
    "y": 7080
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_5_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1_5",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 360,
    "y": 7080
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_5_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2_5",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 540,
    "y": 7080
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "inStaCha",
    "kind": "boolean_set_reset",
    "label": "inStaCha",
    "x": 720,
    "y": 7080
   },
   {
    "config": {},
    "id": "intEqu__1_6",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 900,
    "y": 7080
   },
   {
    "config": {},
    "id": "intEqu__2_6",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 0,
    "y": 7200
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreEquThr_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr",
    "x": 180,
    "y": 7200
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "intLesEquThr_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr",
    "x": 360,
    "y": 7200
   },
   {
    "config": {},
    "id": "intSwi_4",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 540,
    "y": 7200
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_6",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 720,
    "y": 7200
   },
   {
    "config": {},
    "id": "logSwi_3",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 900,
    "y": 7200
   },
   {
    "config": {},
    "id": "max",
    "kind": "maximum",
    "label": "max",
    "x": 0,
    "y": 7320
   },
   {
    "config": {
     "value": 0.025
    },
    "id": "maxFlo__1",
    "kind": "numeric_const",
    "label": "maxFlo__1",
    "x": 180,
    "y": 7320
   },
   {
    "config": {
     "value": 0.025
    },
    "id": "maxFlo__2",
    "kind": "numeric_const",
    "label": "maxFlo__2",
    "x": 360,
    "y": 7320
   },
   {
    "config": {
     "value": 0.0089
    },
    "id": "minFlo__1",
    "kind": "numeric_const",
    "label": "minFlo__1",
    "x": 540,
    "y": 7320
   },
   {
    "config": {
     "value": 0.0089
    },
    "id": "minFlo__2",
    "kind": "numeric_const",
    "label": "minFlo__2",
    "x": 720,
    "y": 7320
   },
   {
    "config": {},
    "id": "mul1__1",
    "kind": "multiply",
    "label": "mul1__1",
    "x": 900,
    "y": 7320
   },
   {
    "config": {},
    "id": "mul1__2",
    "kind": "multiply",
    "label": "mul1__2",
    "x": 0,
    "y": 7440
   },
   {
    "config": {},
    "id": "mulSum1_fold_2",
    "kind": "add",
    "label": "mulSum1 fold 2",
    "x": 180,
    "y": 7440
   },
   {
    "config": {},
    "id": "mulSum2_fold_2",
    "kind": "add",
    "label": "mulSum2 fold 2",
    "x": 360,
    "y": 7440
   },
   {
    "config": {},
    "id": "mulSum3_fold_2",
    "kind": "add",
    "label": "mulSum3 fold 2",
    "x": 540,
    "y": 7440
   },
   {
    "config": {},
    "id": "multiMax2_fold_2",
    "kind": "maximum",
    "label": "multiMax2 fold 2",
    "x": 720,
    "y": 7440
   },
   {
    "config": {},
    "id": "multiMax4_fold_2",
    "kind": "maximum",
    "label": "multiMax4 fold 2",
    "x": 900,
    "y": 7440
   },
   {
    "config": {},
    "id": "multiMax5_fold_2",
    "kind": "maximum",
    "label": "multiMax5 fold 2",
    "x": 0,
    "y": 7560
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "nexChiMaxFlo_index____1_threshold",
    "kind": "numeric_const",
    "label": "nexChiMaxFlo index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "nexChiMaxFlo_index____1",
    "kind": "less_than",
    "label": "nexChiMaxFlo index <= 1",
    "x": 180,
    "y": 7560
   },
   {
    "config": {},
    "id": "nexChiMaxFlo_element_1",
    "kind": "numeric_switch",
    "label": "nexChiMaxFlo element 1",
    "x": 360,
    "y": 7560
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "nexChiRat_index____1_threshold",
    "kind": "numeric_const",
    "label": "nexChiRat index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "nexChiRat_index____1",
    "kind": "less_than",
    "label": "nexChiRat index <= 1",
    "x": 540,
    "y": 7560
   },
   {
    "config": {},
    "id": "nexChiRat_element_1",
    "kind": "numeric_switch",
    "label": "nexChiRat element 1",
    "x": 720,
    "y": 7560
   },
   {
    "config": {},
    "id": "not1_7",
    "kind": "not",
    "label": "not1",
    "x": 900,
    "y": 7560
   },
   {
    "config": {},
    "id": "not2_3",
    "kind": "not",
    "label": "not2",
    "x": 0,
    "y": 7680
   },
   {
    "config": {},
    "id": "notChaSet_2",
    "kind": "not",
    "label": "notChaSet",
    "x": 180,
    "y": 7680
   },
   {
    "config": {},
    "id": "oneLeSet_delta_f",
    "kind": "subtract",
    "label": "oneLeSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_delta_x",
    "kind": "subtract",
    "label": "oneLeSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_slope",
    "kind": "divide",
    "label": "oneLeSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_slope_x2",
    "kind": "multiply",
    "label": "oneLeSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_intercept",
    "kind": "subtract",
    "label": "oneLeSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_scaled",
    "kind": "multiply",
    "label": "oneLeSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_result",
    "kind": "add",
    "label": "oneLeSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_lower_limit",
    "kind": "maximum",
    "label": "oneLeSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_upper_limit",
    "kind": "minimum",
    "label": "oneLeSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_delta_f",
    "kind": "subtract",
    "label": "oneMorSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_delta_x",
    "kind": "subtract",
    "label": "oneMorSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_slope",
    "kind": "divide",
    "label": "oneMorSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_slope_x2",
    "kind": "multiply",
    "label": "oneMorSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_intercept",
    "kind": "subtract",
    "label": "oneMorSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_scaled",
    "kind": "multiply",
    "label": "oneMorSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_result",
    "kind": "add",
    "label": "oneMorSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_lower_limit",
    "kind": "maximum",
    "label": "oneMorSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_upper_limit",
    "kind": "minimum",
    "label": "oneMorSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_delta_f",
    "kind": "subtract",
    "label": "oneMorSet1 \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_delta_x",
    "kind": "subtract",
    "label": "oneMorSet1 \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_slope",
    "kind": "divide",
    "label": "oneMorSet1 slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_slope_x2",
    "kind": "multiply",
    "label": "oneMorSet1 slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_intercept",
    "kind": "subtract",
    "label": "oneMorSet1 intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_scaled",
    "kind": "multiply",
    "label": "oneMorSet1 b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_result",
    "kind": "add",
    "label": "oneMorSet1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_lower_limit",
    "kind": "maximum",
    "label": "oneMorSet1 lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_upper_limit",
    "kind": "minimum",
    "label": "oneMorSet1 upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "or1_4",
    "kind": "or",
    "label": "or1",
    "x": 900,
    "y": 7680
   },
   {
    "config": {},
    "id": "or2_4",
    "kind": "or",
    "label": "or2",
    "x": 0,
    "y": 7800
   },
   {
    "config": {},
    "id": "or3",
    "kind": "or",
    "label": "or3",
    "x": 180,
    "y": 7800
   },
   {
    "config": {},
    "id": "or4",
    "kind": "or",
    "label": "or4",
    "x": 360,
    "y": 7800
   },
   {
    "config": {},
    "id": "or5",
    "kind": "or",
    "label": "or5",
    "x": 540,
    "y": 7800
   },
   {
    "config": {},
    "id": "pro1",
    "kind": "multiply",
    "label": "pro1",
    "x": 720,
    "y": 7800
   },
   {
    "config": {},
    "id": "pro2",
    "kind": "multiply",
    "label": "pro2",
    "x": 900,
    "y": 7800
   },
   {
    "config": {},
    "id": "pro3",
    "kind": "multiply",
    "label": "pro3",
    "x": 0,
    "y": 7920
   },
   {
    "config": {},
    "id": "pro4",
    "kind": "multiply",
    "label": "pro4",
    "x": 180,
    "y": 7920
   },
   {
    "config": {
     "initial": false
    },
    "id": "staChaSet",
    "kind": "one_shot",
    "label": "staChaSet",
    "x": 360,
    "y": 7920
   },
   {
    "config": {},
    "id": "swi10__1",
    "kind": "numeric_switch",
    "label": "swi10__1",
    "x": 540,
    "y": 7920
   },
   {
    "config": {},
    "id": "swi10__2",
    "kind": "numeric_switch",
    "label": "swi10__2",
    "x": 720,
    "y": 7920
   },
   {
    "config": {},
    "id": "swi11__1",
    "kind": "numeric_switch",
    "label": "swi11__1",
    "x": 900,
    "y": 7920
   },
   {
    "config": {},
    "id": "swi11__2",
    "kind": "numeric_switch",
    "label": "swi11__2",
    "x": 0,
    "y": 8040
   },
   {
    "config": {},
    "id": "swi12__1",
    "kind": "numeric_switch",
    "label": "swi12__1",
    "x": 180,
    "y": 8040
   },
   {
    "config": {},
    "id": "swi12__2",
    "kind": "numeric_switch",
    "label": "swi12__2",
    "x": 360,
    "y": 8040
   },
   {
    "config": {},
    "id": "swi3__1",
    "kind": "numeric_switch",
    "label": "swi3__1",
    "x": 540,
    "y": 8040
   },
   {
    "config": {},
    "id": "swi3__2",
    "kind": "numeric_switch",
    "label": "swi3__2",
    "x": 720,
    "y": 8040
   },
   {
    "config": {},
    "id": "swi4__1",
    "kind": "numeric_switch",
    "label": "swi4__1",
    "x": 900,
    "y": 8040
   },
   {
    "config": {},
    "id": "swi4__2",
    "kind": "numeric_switch",
    "label": "swi4__2",
    "x": 0,
    "y": 8160
   },
   {
    "config": {},
    "id": "swi9__1",
    "kind": "numeric_switch",
    "label": "swi9__1",
    "x": 180,
    "y": 8160
   },
   {
    "config": {},
    "id": "swi9__2",
    "kind": "numeric_switch",
    "label": "swi9__2",
    "x": 360,
    "y": 8160
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_7",
    "kind": "timer",
    "label": "tim",
    "x": 540,
    "y": 8160
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim1",
    "kind": "timer",
    "label": "tim1",
    "x": 720,
    "y": 8160
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim2",
    "kind": "timer",
    "label": "tim2",
    "x": 900,
    "y": 8160
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1_4",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 0,
    "y": 8280
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2_4",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 180,
    "y": 8280
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1",
    "kind": "numeric_latch",
    "label": "triSam1",
    "x": 360,
    "y": 8280
   },
   {
    "config": {},
    "id": "upSet",
    "kind": "numeric_switch",
    "label": "upSet",
    "x": 540,
    "y": 8280
   },
   {
    "config": {},
    "id": "xor__1",
    "kind": "xor",
    "label": "xor__1",
    "x": 720,
    "y": 8280
   },
   {
    "config": {},
    "id": "xor__2",
    "kind": "xor",
    "label": "xor__2",
    "x": 900,
    "y": 8280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__1",
    "kind": "numeric_const",
    "label": "zer__1",
    "x": 0,
    "y": 8400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__2",
    "kind": "numeric_const",
    "label": "zer__2",
    "x": 180,
    "y": 8400
   },
   {
    "config": {},
    "id": "not1_8",
    "kind": "not",
    "label": "not1",
    "x": 360,
    "y": 8400
   },
   {
    "config": {},
    "id": "or2_5",
    "kind": "or",
    "label": "or2",
    "x": 540,
    "y": 8400
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre",
    "kind": "boolean_pre_host_tick",
    "label": "pre",
    "x": 720,
    "y": 8400
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg1_2",
    "kind": "one_shot",
    "label": "edg1",
    "x": 900,
    "y": 8400
   },
   {
    "config": {},
    "id": "isoValPos__1_2",
    "kind": "numeric_switch",
    "label": "isoValPos__1",
    "x": 0,
    "y": 8520
   },
   {
    "config": {},
    "id": "isoValPos__2_2",
    "kind": "numeric_switch",
    "label": "isoValPos__2",
    "x": 180,
    "y": 8520
   },
   {
    "config": {},
    "id": "isoValPos1__1",
    "kind": "numeric_switch",
    "label": "isoValPos1__1",
    "x": 360,
    "y": 8520
   },
   {
    "config": {},
    "id": "isoValPos1__2",
    "kind": "numeric_switch",
    "label": "isoValPos1__2",
    "x": 540,
    "y": 8520
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_7",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 720,
    "y": 8520
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2_3",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 900,
    "y": 8520
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat3_4",
    "kind": "boolean_set_reset",
    "label": "lat3",
    "x": 0,
    "y": 8640
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat4_4",
    "kind": "boolean_set_reset",
    "label": "lat4",
    "x": 180,
    "y": 8640
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "lesEquThr_threshold",
    "kind": "numeric_const",
    "label": "lesEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesEquThr",
    "kind": "less_than",
    "label": "lesEquThr",
    "x": 360,
    "y": 8640
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "lesEquThr1_threshold",
    "kind": "numeric_const",
    "label": "lesEquThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesEquThr1",
    "kind": "less_than",
    "label": "lesEquThr1",
    "x": 540,
    "y": 8640
   },
   {
    "config": {},
    "id": "logSwi__1_2",
    "kind": "boolean_switch",
    "label": "logSwi__1",
    "x": 720,
    "y": 8640
   },
   {
    "config": {},
    "id": "logSwi__2_2",
    "kind": "boolean_switch",
    "label": "logSwi__2",
    "x": 900,
    "y": 8640
   },
   {
    "config": {},
    "id": "logSwi1__1_4",
    "kind": "boolean_switch",
    "label": "logSwi1__1",
    "x": 0,
    "y": 8760
   },
   {
    "config": {},
    "id": "logSwi1__2_4",
    "kind": "boolean_switch",
    "label": "logSwi1__2",
    "x": 180,
    "y": 8760
   },
   {
    "config": {},
    "id": "logSwi2",
    "kind": "boolean_switch",
    "label": "logSwi2",
    "x": 360,
    "y": 8760
   },
   {
    "config": {},
    "id": "add2_3",
    "kind": "add",
    "label": "add2",
    "x": 540,
    "y": 8760
   },
   {
    "config": {},
    "id": "and1_7",
    "kind": "and",
    "label": "and1",
    "x": 720,
    "y": 8760
   },
   {
    "config": {},
    "id": "and2_10",
    "kind": "and",
    "label": "and2",
    "x": 900,
    "y": 8760
   },
   {
    "config": {},
    "id": "and3_6",
    "kind": "and",
    "label": "and3",
    "x": 0,
    "y": 8880
   },
   {
    "config": {},
    "id": "and4_4",
    "kind": "and",
    "label": "and4",
    "x": 180,
    "y": 8880
   },
   {
    "config": {},
    "id": "and5_4",
    "kind": "and",
    "label": "and5",
    "x": 360,
    "y": 8880
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_7_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_7_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_7",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_7_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_7_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_7",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1_2_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_2_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1_2",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "byPasSet1_2",
    "kind": "numeric_switch",
    "label": "byPasSet1",
    "x": 0,
    "y": 9000
   },
   {
    "config": {},
    "id": "byPasSet2_2",
    "kind": "numeric_switch",
    "label": "byPasSet2",
    "x": 180,
    "y": 9000
   },
   {
    "config": {},
    "id": "byPasSet3_2",
    "kind": "numeric_switch",
    "label": "byPasSet3",
    "x": 360,
    "y": 9000
   },
   {
    "config": {},
    "id": "byPasSet4_2",
    "kind": "numeric_switch",
    "label": "byPasSet4",
    "x": 540,
    "y": 9000
   },
   {
    "config": {},
    "id": "chaSet_2",
    "kind": "numeric_switch",
    "label": "chaSet",
    "x": 720,
    "y": 9000
   },
   {
    "config": {},
    "id": "chaSetPro_2",
    "kind": "not",
    "label": "chaSetPro",
    "x": 900,
    "y": 9000
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con2_4",
    "kind": "numeric_const",
    "label": "con2",
    "x": 0,
    "y": 9120
   },
   {
    "config": {
     "value": 300.0
    },
    "id": "con3_4",
    "kind": "numeric_const",
    "label": "con3",
    "x": 180,
    "y": 9120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_7",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 360,
    "y": 9120
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_7",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 540,
    "y": 9120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1_2",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 720,
    "y": 9120
   },
   {
    "config": {},
    "id": "dowSet_2",
    "kind": "numeric_switch",
    "label": "dowSet",
    "x": 900,
    "y": 9120
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_4",
    "kind": "one_shot",
    "label": "edg",
    "x": 0,
    "y": 9240
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "endSta_2",
    "kind": "boolean_falling_edge",
    "label": "endSta",
    "x": 180,
    "y": 9240
   },
   {
    "config": {},
    "id": "floRat__1_2",
    "kind": "divide",
    "label": "floRat__1",
    "x": 360,
    "y": 9240
   },
   {
    "config": {},
    "id": "floRat__2_2",
    "kind": "divide",
    "label": "floRat__2",
    "x": 540,
    "y": 9240
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_6_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1_6",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 720,
    "y": 9240
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_6_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2_6",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 900,
    "y": 9240
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "inStaCha_2",
    "kind": "boolean_set_reset",
    "label": "inStaCha",
    "x": 0,
    "y": 9360
   },
   {
    "config": {},
    "id": "intEqu__1_7",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 180,
    "y": 9360
   },
   {
    "config": {},
    "id": "intEqu__2_7",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 360,
    "y": 9360
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreEquThr_2_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr_2",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr",
    "x": 540,
    "y": 9360
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "intLesEquThr_2_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr_2",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr",
    "x": 720,
    "y": 9360
   },
   {
    "config": {},
    "id": "intSwi_5",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 900,
    "y": 9360
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_8",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 0,
    "y": 9480
   },
   {
    "config": {},
    "id": "logSwi_4",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 180,
    "y": 9480
   },
   {
    "config": {},
    "id": "max_2",
    "kind": "maximum",
    "label": "max",
    "x": 360,
    "y": 9480
   },
   {
    "config": {
     "value": 0.025
    },
    "id": "maxFlo__1_2",
    "kind": "numeric_const",
    "label": "maxFlo__1",
    "x": 540,
    "y": 9480
   },
   {
    "config": {
     "value": 0.025
    },
    "id": "maxFlo__2_2",
    "kind": "numeric_const",
    "label": "maxFlo__2",
    "x": 720,
    "y": 9480
   },
   {
    "config": {
     "value": 0.0089
    },
    "id": "minFlo__1_2",
    "kind": "numeric_const",
    "label": "minFlo__1",
    "x": 900,
    "y": 9480
   },
   {
    "config": {
     "value": 0.0089
    },
    "id": "minFlo__2_2",
    "kind": "numeric_const",
    "label": "minFlo__2",
    "x": 0,
    "y": 9600
   },
   {
    "config": {},
    "id": "mul1__1_2",
    "kind": "multiply",
    "label": "mul1__1",
    "x": 180,
    "y": 9600
   },
   {
    "config": {},
    "id": "mul1__2_2",
    "kind": "multiply",
    "label": "mul1__2",
    "x": 360,
    "y": 9600
   },
   {
    "config": {},
    "id": "mulSum1_fold_2_2",
    "kind": "add",
    "label": "mulSum1 fold 2",
    "x": 540,
    "y": 9600
   },
   {
    "config": {},
    "id": "mulSum2_fold_2_2",
    "kind": "add",
    "label": "mulSum2 fold 2",
    "x": 720,
    "y": 9600
   },
   {
    "config": {},
    "id": "mulSum3_fold_2_2",
    "kind": "add",
    "label": "mulSum3 fold 2",
    "x": 900,
    "y": 9600
   },
   {
    "config": {},
    "id": "multiMax2_fold_2_2",
    "kind": "maximum",
    "label": "multiMax2 fold 2",
    "x": 0,
    "y": 9720
   },
   {
    "config": {},
    "id": "multiMax4_fold_2_2",
    "kind": "maximum",
    "label": "multiMax4 fold 2",
    "x": 180,
    "y": 9720
   },
   {
    "config": {},
    "id": "multiMax5_fold_2_2",
    "kind": "maximum",
    "label": "multiMax5 fold 2",
    "x": 360,
    "y": 9720
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "nexChiMaxFlo_index____1_2_threshold",
    "kind": "numeric_const",
    "label": "nexChiMaxFlo index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "nexChiMaxFlo_index____1_2",
    "kind": "less_than",
    "label": "nexChiMaxFlo index <= 1",
    "x": 540,
    "y": 9720
   },
   {
    "config": {},
    "id": "nexChiMaxFlo_element_1_2",
    "kind": "numeric_switch",
    "label": "nexChiMaxFlo element 1",
    "x": 720,
    "y": 9720
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "nexChiRat_index____1_2_threshold",
    "kind": "numeric_const",
    "label": "nexChiRat index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "nexChiRat_index____1_2",
    "kind": "less_than",
    "label": "nexChiRat index <= 1",
    "x": 900,
    "y": 9720
   },
   {
    "config": {},
    "id": "nexChiRat_element_1_2",
    "kind": "numeric_switch",
    "label": "nexChiRat element 1",
    "x": 0,
    "y": 9840
   },
   {
    "config": {},
    "id": "not1_9",
    "kind": "not",
    "label": "not1",
    "x": 180,
    "y": 9840
   },
   {
    "config": {},
    "id": "not2_4",
    "kind": "not",
    "label": "not2",
    "x": 360,
    "y": 9840
   },
   {
    "config": {},
    "id": "notChaSet_3",
    "kind": "not",
    "label": "notChaSet",
    "x": 540,
    "y": 9840
   },
   {
    "config": {},
    "id": "oneLeSet_2_delta_f",
    "kind": "subtract",
    "label": "oneLeSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_delta_x",
    "kind": "subtract",
    "label": "oneLeSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_slope",
    "kind": "divide",
    "label": "oneLeSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_slope_x2",
    "kind": "multiply",
    "label": "oneLeSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_intercept",
    "kind": "subtract",
    "label": "oneLeSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_scaled",
    "kind": "multiply",
    "label": "oneLeSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_result",
    "kind": "add",
    "label": "oneLeSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_lower_limit",
    "kind": "maximum",
    "label": "oneLeSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_upper_limit",
    "kind": "minimum",
    "label": "oneLeSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_delta_f",
    "kind": "subtract",
    "label": "oneMorSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_delta_x",
    "kind": "subtract",
    "label": "oneMorSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_slope",
    "kind": "divide",
    "label": "oneMorSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_slope_x2",
    "kind": "multiply",
    "label": "oneMorSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_intercept",
    "kind": "subtract",
    "label": "oneMorSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_scaled",
    "kind": "multiply",
    "label": "oneMorSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_result",
    "kind": "add",
    "label": "oneMorSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_lower_limit",
    "kind": "maximum",
    "label": "oneMorSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_upper_limit",
    "kind": "minimum",
    "label": "oneMorSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_delta_f",
    "kind": "subtract",
    "label": "oneMorSet1 \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_delta_x",
    "kind": "subtract",
    "label": "oneMorSet1 \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_slope",
    "kind": "divide",
    "label": "oneMorSet1 slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_slope_x2",
    "kind": "multiply",
    "label": "oneMorSet1 slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_intercept",
    "kind": "subtract",
    "label": "oneMorSet1 intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_scaled",
    "kind": "multiply",
    "label": "oneMorSet1 b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_result",
    "kind": "add",
    "label": "oneMorSet1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_lower_limit",
    "kind": "maximum",
    "label": "oneMorSet1 lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_upper_limit",
    "kind": "minimum",
    "label": "oneMorSet1 upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "or1_5",
    "kind": "or",
    "label": "or1",
    "x": 180,
    "y": 9960
   },
   {
    "config": {},
    "id": "or2_6",
    "kind": "or",
    "label": "or2",
    "x": 360,
    "y": 9960
   },
   {
    "config": {},
    "id": "or3_2",
    "kind": "or",
    "label": "or3",
    "x": 540,
    "y": 9960
   },
   {
    "config": {},
    "id": "or4_2",
    "kind": "or",
    "label": "or4",
    "x": 720,
    "y": 9960
   },
   {
    "config": {},
    "id": "or5_2",
    "kind": "or",
    "label": "or5",
    "x": 900,
    "y": 9960
   },
   {
    "config": {},
    "id": "pro1_2",
    "kind": "multiply",
    "label": "pro1",
    "x": 0,
    "y": 10080
   },
   {
    "config": {},
    "id": "pro2_2",
    "kind": "multiply",
    "label": "pro2",
    "x": 180,
    "y": 10080
   },
   {
    "config": {},
    "id": "pro3_2",
    "kind": "multiply",
    "label": "pro3",
    "x": 360,
    "y": 10080
   },
   {
    "config": {},
    "id": "pro4_2",
    "kind": "multiply",
    "label": "pro4",
    "x": 540,
    "y": 10080
   },
   {
    "config": {
     "initial": false
    },
    "id": "staChaSet_2",
    "kind": "one_shot",
    "label": "staChaSet",
    "x": 720,
    "y": 10080
   },
   {
    "config": {},
    "id": "swi10__1_2",
    "kind": "numeric_switch",
    "label": "swi10__1",
    "x": 900,
    "y": 10080
   },
   {
    "config": {},
    "id": "swi10__2_2",
    "kind": "numeric_switch",
    "label": "swi10__2",
    "x": 0,
    "y": 10200
   },
   {
    "config": {},
    "id": "swi11__1_2",
    "kind": "numeric_switch",
    "label": "swi11__1",
    "x": 180,
    "y": 10200
   },
   {
    "config": {},
    "id": "swi11__2_2",
    "kind": "numeric_switch",
    "label": "swi11__2",
    "x": 360,
    "y": 10200
   },
   {
    "config": {},
    "id": "swi12__1_2",
    "kind": "numeric_switch",
    "label": "swi12__1",
    "x": 540,
    "y": 10200
   },
   {
    "config": {},
    "id": "swi12__2_2",
    "kind": "numeric_switch",
    "label": "swi12__2",
    "x": 720,
    "y": 10200
   },
   {
    "config": {},
    "id": "swi3__1_2",
    "kind": "numeric_switch",
    "label": "swi3__1",
    "x": 900,
    "y": 10200
   },
   {
    "config": {},
    "id": "swi3__2_2",
    "kind": "numeric_switch",
    "label": "swi3__2",
    "x": 0,
    "y": 10320
   },
   {
    "config": {},
    "id": "swi4__1_2",
    "kind": "numeric_switch",
    "label": "swi4__1",
    "x": 180,
    "y": 10320
   },
   {
    "config": {},
    "id": "swi4__2_2",
    "kind": "numeric_switch",
    "label": "swi4__2",
    "x": 360,
    "y": 10320
   },
   {
    "config": {},
    "id": "swi9__1_2",
    "kind": "numeric_switch",
    "label": "swi9__1",
    "x": 540,
    "y": 10320
   },
   {
    "config": {},
    "id": "swi9__2_2",
    "kind": "numeric_switch",
    "label": "swi9__2",
    "x": 720,
    "y": 10320
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_8",
    "kind": "timer",
    "label": "tim",
    "x": 900,
    "y": 10320
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim1_2",
    "kind": "timer",
    "label": "tim1",
    "x": 0,
    "y": 10440
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim2_2",
    "kind": "timer",
    "label": "tim2",
    "x": 180,
    "y": 10440
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1_5",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 360,
    "y": 10440
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2_5",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 540,
    "y": 10440
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1_2",
    "kind": "numeric_latch",
    "label": "triSam1",
    "x": 720,
    "y": 10440
   },
   {
    "config": {},
    "id": "upSet_2",
    "kind": "numeric_switch",
    "label": "upSet",
    "x": 900,
    "y": 10440
   },
   {
    "config": {},
    "id": "xor__1_2",
    "kind": "xor",
    "label": "xor__1",
    "x": 0,
    "y": 10560
   },
   {
    "config": {},
    "id": "xor__2_2",
    "kind": "xor",
    "label": "xor__2",
    "x": 180,
    "y": 10560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__1_2",
    "kind": "numeric_const",
    "label": "zer__1",
    "x": 360,
    "y": 10560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__2_2",
    "kind": "numeric_const",
    "label": "zer__2",
    "x": 540,
    "y": 10560
   },
   {
    "config": {},
    "id": "mulOr_fold_2_4",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 720,
    "y": 10560
   },
   {
    "config": {},
    "id": "mulOr1_fold_2",
    "kind": "or",
    "label": "mulOr1 fold 2",
    "x": 900,
    "y": 10560
   },
   {
    "config": {},
    "id": "anyDisChi_fold_2",
    "kind": "or",
    "label": "anyDisChi fold 2",
    "x": 0,
    "y": 10680
   },
   {
    "config": {},
    "id": "anyEnaChi_fold_2",
    "kind": "or",
    "label": "anyEnaChi fold 2",
    "x": 180,
    "y": 10680
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__1_2_true",
    "kind": "numeric_const",
    "label": "booToInt__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__1_2_false",
    "kind": "numeric_const",
    "label": "booToInt__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__1_2",
    "kind": "numeric_switch",
    "label": "booToInt__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__2_2_true",
    "kind": "numeric_const",
    "label": "booToInt__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__2_2_false",
    "kind": "numeric_const",
    "label": "booToInt__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__2_2",
    "kind": "numeric_switch",
    "label": "booToInt__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1__1_true",
    "kind": "numeric_const",
    "label": "booToInt1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1__1_false",
    "kind": "numeric_const",
    "label": "booToInt1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1__1",
    "kind": "numeric_switch",
    "label": "booToInt1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1__2_true",
    "kind": "numeric_const",
    "label": "booToInt1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1__2_false",
    "kind": "numeric_const",
    "label": "booToInt1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1__2",
    "kind": "numeric_switch",
    "label": "booToInt1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt2_true",
    "kind": "numeric_const",
    "label": "booToInt2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt2_false",
    "kind": "numeric_const",
    "label": "booToInt2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt2",
    "kind": "numeric_switch",
    "label": "booToInt2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt3_true",
    "kind": "numeric_const",
    "label": "booToInt3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt3_false",
    "kind": "numeric_const",
    "label": "booToInt3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt3",
    "kind": "numeric_switch",
    "label": "booToInt3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt4_true",
    "kind": "numeric_const",
    "label": "booToInt4 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt4_false",
    "kind": "numeric_const",
    "label": "booToInt4 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt4",
    "kind": "numeric_switch",
    "label": "booToInt4",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_2_changed",
    "kind": "numeric_changed",
    "label": "cha changed",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_2_increased",
    "kind": "numeric_increased",
    "label": "cha increased",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_2_decreased",
    "kind": "numeric_decreased",
    "label": "cha decreased",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiIndVec__1",
    "kind": "numeric_const",
    "label": "chiIndVec__1",
    "x": 720,
    "y": 10800
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "chiIndVec__2",
    "kind": "numeric_const",
    "label": "chiIndVec__2",
    "x": 900,
    "y": 10800
   },
   {
    "config": {
     "value": false
    },
    "id": "con__1_2",
    "kind": "boolean_const",
    "label": "con__1",
    "x": 0,
    "y": 10920
   },
   {
    "config": {
     "value": false
    },
    "id": "con__2_2",
    "kind": "boolean_const",
    "label": "con__2",
    "x": 180,
    "y": 10920
   },
   {
    "config": {
     "value": true
    },
    "id": "con2__1_2",
    "kind": "boolean_const",
    "label": "con2__1",
    "x": 360,
    "y": 10920
   },
   {
    "config": {
     "value": true
    },
    "id": "con2__2_2",
    "kind": "boolean_const",
    "label": "con2__2",
    "x": 540,
    "y": 10920
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "disChi__1",
    "kind": "boolean_set_reset",
    "label": "disChi__1",
    "x": 720,
    "y": 10920
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "disChi__2",
    "kind": "boolean_set_reset",
    "label": "disChi__2",
    "x": 900,
    "y": 10920
   },
   {
    "config": {},
    "id": "disChiInd_fold_2",
    "kind": "add",
    "label": "disChiInd fold 2",
    "x": 0,
    "y": 11040
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "dowPro",
    "kind": "boolean_set_reset",
    "label": "dowPro",
    "x": 180,
    "y": 11040
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg__1",
    "kind": "one_shot",
    "label": "edg__1",
    "x": 360,
    "y": 11040
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg__2",
    "kind": "one_shot",
    "label": "edg__2",
    "x": 540,
    "y": 11040
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "enaChi__1",
    "kind": "boolean_set_reset",
    "label": "enaChi__1",
    "x": 720,
    "y": 11040
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "enaChi__2",
    "kind": "boolean_set_reset",
    "label": "enaChi__2",
    "x": 900,
    "y": 11040
   },
   {
    "config": {},
    "id": "enaChiInd_fold_2",
    "kind": "add",
    "label": "enaChiInd fold 2",
    "x": 0,
    "y": 11160
   },
   {
    "config": {},
    "id": "enaDis",
    "kind": "and",
    "label": "enaDis",
    "x": 180,
    "y": 11160
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "falEdg__1",
    "kind": "boolean_falling_edge",
    "label": "falEdg__1",
    "x": 360,
    "y": 11160
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "falEdg__2",
    "kind": "boolean_falling_edge",
    "label": "falEdg__2",
    "x": 540,
    "y": 11160
   },
   {
    "config": {},
    "id": "intSwi_6",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 720,
    "y": 11160
   },
   {
    "config": {},
    "id": "intSwi1",
    "kind": "numeric_switch",
    "label": "intSwi1",
    "x": 900,
    "y": 11160
   },
   {
    "config": {},
    "id": "intSwi2",
    "kind": "numeric_switch",
    "label": "intSwi2",
    "x": 0,
    "y": 11280
   },
   {
    "config": {},
    "id": "intSwi3",
    "kind": "numeric_switch",
    "label": "intSwi3",
    "x": 180,
    "y": 11280
   },
   {
    "config": {},
    "id": "logSwi1__1_5",
    "kind": "boolean_switch",
    "label": "logSwi1__1",
    "x": 360,
    "y": 11280
   },
   {
    "config": {},
    "id": "logSwi1__2_5",
    "kind": "boolean_switch",
    "label": "logSwi1__2",
    "x": 540,
    "y": 11280
   },
   {
    "config": {},
    "id": "logSwi2__1_2",
    "kind": "boolean_switch",
    "label": "logSwi2__1",
    "x": 720,
    "y": 11280
   },
   {
    "config": {},
    "id": "logSwi2__2_2",
    "kind": "boolean_switch",
    "label": "logSwi2__2",
    "x": 900,
    "y": 11280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one",
    "kind": "numeric_const",
    "label": "one",
    "x": 0,
    "y": 11400
   },
   {
    "config": {},
    "id": "proInt__1",
    "kind": "multiply",
    "label": "proInt__1",
    "x": 180,
    "y": 11400
   },
   {
    "config": {},
    "id": "proInt__2",
    "kind": "multiply",
    "label": "proInt__2",
    "x": 360,
    "y": 11400
   },
   {
    "config": {},
    "id": "proInt1__1",
    "kind": "multiply",
    "label": "proInt1__1",
    "x": 540,
    "y": 11400
   },
   {
    "config": {},
    "id": "proInt1__2",
    "kind": "multiply",
    "label": "proInt1__2",
    "x": 720,
    "y": 11400
   },
   {
    "config": {},
    "id": "proInt2",
    "kind": "multiply",
    "label": "proInt2",
    "x": 900,
    "y": 11400
   },
   {
    "config": {},
    "id": "proInt3",
    "kind": "multiply",
    "label": "proInt3",
    "x": 0,
    "y": 11520
   },
   {
    "config": {},
    "id": "proInt4",
    "kind": "multiply",
    "label": "proInt4",
    "x": 180,
    "y": 11520
   },
   {
    "config": {},
    "id": "proInt5",
    "kind": "multiply",
    "label": "proInt5",
    "x": 360,
    "y": 11520
   },
   {
    "config": {},
    "id": "proInt6",
    "kind": "multiply",
    "label": "proInt6",
    "x": 540,
    "y": 11520
   },
   {
    "config": {},
    "id": "proInt7",
    "kind": "multiply",
    "label": "proInt7",
    "x": 720,
    "y": 11520
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel__1",
    "kind": "boolean_delay",
    "label": "truDel__1",
    "x": 900,
    "y": 11520
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel__2",
    "kind": "boolean_delay",
    "label": "truDel__2",
    "x": 0,
    "y": 11640
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "upPro",
    "kind": "boolean_set_reset",
    "label": "upPro",
    "x": 180,
    "y": 11640
   },
   {
    "config": {},
    "id": "notInPro",
    "kind": "not",
    "label": "notInPro",
    "x": 360,
    "y": 11640
   },
   {
    "config": {},
    "id": "or2_7",
    "kind": "or",
    "label": "or2",
    "x": 540,
    "y": 11640
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre_2",
    "kind": "boolean_pre_host_tick",
    "label": "pre",
    "x": 720,
    "y": 11640
   },
   {
    "config": {},
    "id": "staEnd",
    "kind": "or",
    "label": "staEnd",
    "x": 900,
    "y": 11640
   }
  ],
  "links": [
   {
    "source": "booToRea1__1_true",
    "source_slot": "out",
    "target": "booToRea1__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_false",
    "source_slot": "out",
    "target": "booToRea1__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_true",
    "source_slot": "out",
    "target": "booToRea1__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_false",
    "source_slot": "out",
    "target": "booToRea1__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea2__1_true",
    "source_slot": "out",
    "target": "booToRea2__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea2__1_false",
    "source_slot": "out",
    "target": "booToRea2__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea2__2_true",
    "source_slot": "out",
    "target": "booToRea2__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea2__2_false",
    "source_slot": "out",
    "target": "booToRea2__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__1_true",
    "source_slot": "out",
    "target": "booToInt__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__1_false",
    "source_slot": "out",
    "target": "booToInt__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__2_true",
    "source_slot": "out",
    "target": "booToInt__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__2_false",
    "source_slot": "out",
    "target": "booToInt__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__3_true",
    "source_slot": "out",
    "target": "booToInt__3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__3_false",
    "source_slot": "out",
    "target": "booToInt__3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea_true",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_false",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_false"
   },
   {
    "source": "conWatPumOn_index____2_threshold",
    "source_slot": "out",
    "target": "conWatPumOn_index____2",
    "target_slot": "b"
   },
   {
    "source": "conWatPumOn_index____1_threshold",
    "source_slot": "out",
    "target": "conWatPumOn_index____1",
    "target_slot": "b"
   },
   {
    "source": "conWatPumSpe_index____2_threshold",
    "source_slot": "out",
    "target": "conWatPumSpe_index____2",
    "target_slot": "b"
   },
   {
    "source": "conWatPumSpe_index____1_threshold",
    "source_slot": "out",
    "target": "conWatPumSpe_index____1",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__1_threshold",
    "source_slot": "out",
    "target": "greEquThr__1",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_threshold",
    "source_slot": "out",
    "target": "greEquThr__2",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__3_threshold",
    "source_slot": "out",
    "target": "greEquThr__3",
    "target_slot": "b"
   },
   {
    "source": "intToRea_zero",
    "source_slot": "out",
    "target": "intToRea",
    "target_slot": "b"
   },
   {
    "source": "curDisChi_index____1_threshold",
    "source_slot": "out",
    "target": "curDisChi_index____1",
    "target_slot": "b"
   },
   {
    "source": "curDisChi1_index____1_threshold",
    "source_slot": "out",
    "target": "curDisChi1_index____1",
    "target_slot": "b"
   },
   {
    "source": "abs1__1_zero",
    "source_slot": "out",
    "target": "abs1__1_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1__1_zero",
    "source_slot": "out",
    "target": "abs1__1_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1__1_nonnegative",
    "source_slot": "out",
    "target": "abs1__1_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1__1_negate",
    "source_slot": "out",
    "target": "abs1__1_select",
    "target_slot": "when_false"
   },
   {
    "source": "abs1__2_zero",
    "source_slot": "out",
    "target": "abs1__2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1__2_zero",
    "source_slot": "out",
    "target": "abs1__2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1__2_nonnegative",
    "source_slot": "out",
    "target": "abs1__2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1__2_negate",
    "source_slot": "out",
    "target": "abs1__2_select",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__1_true",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_false",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_true",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_false",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__1_2_true",
    "source_slot": "out",
    "target": "booToRea1__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_2_false",
    "source_slot": "out",
    "target": "booToRea1__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_2_true",
    "source_slot": "out",
    "target": "booToRea1__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_2_false",
    "source_slot": "out",
    "target": "booToRea1__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "cha__1_invert",
    "source_slot": "out",
    "target": "cha__1_falling",
    "target_slot": "in"
   },
   {
    "source": "cha__1_rising",
    "source_slot": "out",
    "target": "cha__1_either",
    "target_slot": "a"
   },
   {
    "source": "cha__1_falling",
    "source_slot": "out",
    "target": "cha__1_either",
    "target_slot": "b"
   },
   {
    "source": "cha__2_invert",
    "source_slot": "out",
    "target": "cha__2_falling",
    "target_slot": "in"
   },
   {
    "source": "cha__2_rising",
    "source_slot": "out",
    "target": "cha__2_either",
    "target_slot": "a"
   },
   {
    "source": "cha__2_falling",
    "source_slot": "out",
    "target": "cha__2_either",
    "target_slot": "b"
   },
   {
    "source": "greThr__1_threshold",
    "source_slot": "out",
    "target": "greThr__1",
    "target_slot": "b"
   },
   {
    "source": "greThr__2_threshold",
    "source_slot": "out",
    "target": "greThr__2",
    "target_slot": "b"
   },
   {
    "source": "lin_delta_f",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_delta_x",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_slope_x2",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_intercept",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "a"
   },
   {
    "source": "lin_scaled",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "b"
   },
   {
    "source": "lin_lower_limit",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_upper_limit",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_2_true",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_2_false",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_2_true",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_2_false",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__1_3_true",
    "source_slot": "out",
    "target": "booToRea1__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_3_false",
    "source_slot": "out",
    "target": "booToRea1__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_3_true",
    "source_slot": "out",
    "target": "booToRea1__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_3_false",
    "source_slot": "out",
    "target": "booToRea1__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_2_threshold",
    "source_slot": "out",
    "target": "greEquThr__1_2",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_2_threshold",
    "source_slot": "out",
    "target": "greEquThr__2_2",
    "target_slot": "b"
   },
   {
    "source": "greThr_threshold",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "b"
   },
   {
    "source": "greThr1_threshold",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "b"
   },
   {
    "source": "booToRea1__1_4_true",
    "source_slot": "out",
    "target": "booToRea1__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_4_false",
    "source_slot": "out",
    "target": "booToRea1__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_4_true",
    "source_slot": "out",
    "target": "booToRea1__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_4_false",
    "source_slot": "out",
    "target": "booToRea1__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__1_3_true",
    "source_slot": "out",
    "target": "booToRea__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_3_false",
    "source_slot": "out",
    "target": "booToRea__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_3_true",
    "source_slot": "out",
    "target": "booToRea__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_3_false",
    "source_slot": "out",
    "target": "booToRea__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__1_5_true",
    "source_slot": "out",
    "target": "booToRea1__1_5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_5_false",
    "source_slot": "out",
    "target": "booToRea1__1_5",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_5_true",
    "source_slot": "out",
    "target": "booToRea1__2_5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_5_false",
    "source_slot": "out",
    "target": "booToRea1__2_5",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_3_threshold",
    "source_slot": "out",
    "target": "greEquThr__1_3",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_3_threshold",
    "source_slot": "out",
    "target": "greEquThr__2_3",
    "target_slot": "b"
   },
   {
    "source": "greEquThr1__1_threshold",
    "source_slot": "out",
    "target": "greEquThr1__1",
    "target_slot": "b"
   },
   {
    "source": "greEquThr1__2_threshold",
    "source_slot": "out",
    "target": "greEquThr1__2",
    "target_slot": "b"
   },
   {
    "source": "abs1__1_2_zero",
    "source_slot": "out",
    "target": "abs1__1_2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1__1_2_zero",
    "source_slot": "out",
    "target": "abs1__1_2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1__1_2_nonnegative",
    "source_slot": "out",
    "target": "abs1__1_2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1__1_2_negate",
    "source_slot": "out",
    "target": "abs1__1_2_select",
    "target_slot": "when_false"
   },
   {
    "source": "abs1__2_2_zero",
    "source_slot": "out",
    "target": "abs1__2_2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1__2_2_zero",
    "source_slot": "out",
    "target": "abs1__2_2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1__2_2_nonnegative",
    "source_slot": "out",
    "target": "abs1__2_2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1__2_2_negate",
    "source_slot": "out",
    "target": "abs1__2_2_select",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__1_4_true",
    "source_slot": "out",
    "target": "booToRea__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_4_false",
    "source_slot": "out",
    "target": "booToRea__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_4_true",
    "source_slot": "out",
    "target": "booToRea__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_4_false",
    "source_slot": "out",
    "target": "booToRea__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__1_6_true",
    "source_slot": "out",
    "target": "booToRea1__1_6",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_6_false",
    "source_slot": "out",
    "target": "booToRea1__1_6",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_6_true",
    "source_slot": "out",
    "target": "booToRea1__2_6",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_6_false",
    "source_slot": "out",
    "target": "booToRea1__2_6",
    "target_slot": "when_false"
   },
   {
    "source": "cha__1_2_invert",
    "source_slot": "out",
    "target": "cha__1_2_falling",
    "target_slot": "in"
   },
   {
    "source": "cha__1_2_rising",
    "source_slot": "out",
    "target": "cha__1_2_either",
    "target_slot": "a"
   },
   {
    "source": "cha__1_2_falling",
    "source_slot": "out",
    "target": "cha__1_2_either",
    "target_slot": "b"
   },
   {
    "source": "cha__2_2_invert",
    "source_slot": "out",
    "target": "cha__2_2_falling",
    "target_slot": "in"
   },
   {
    "source": "cha__2_2_rising",
    "source_slot": "out",
    "target": "cha__2_2_either",
    "target_slot": "a"
   },
   {
    "source": "cha__2_2_falling",
    "source_slot": "out",
    "target": "cha__2_2_either",
    "target_slot": "b"
   },
   {
    "source": "greThr__1_2_threshold",
    "source_slot": "out",
    "target": "greThr__1_2",
    "target_slot": "b"
   },
   {
    "source": "greThr__2_2_threshold",
    "source_slot": "out",
    "target": "greThr__2_2",
    "target_slot": "b"
   },
   {
    "source": "lin_2_delta_f",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_2_delta_x",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope_x2",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_2_intercept",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "a"
   },
   {
    "source": "lin_2_scaled",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "b"
   },
   {
    "source": "lin_2_lower_limit",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_2_upper_limit",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_5_true",
    "source_slot": "out",
    "target": "booToRea__1_5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_5_false",
    "source_slot": "out",
    "target": "booToRea__1_5",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_5_true",
    "source_slot": "out",
    "target": "booToRea__2_5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_5_false",
    "source_slot": "out",
    "target": "booToRea__2_5",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__1_7_true",
    "source_slot": "out",
    "target": "booToRea1__1_7",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_7_false",
    "source_slot": "out",
    "target": "booToRea1__1_7",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_7_true",
    "source_slot": "out",
    "target": "booToRea1__2_7",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_7_false",
    "source_slot": "out",
    "target": "booToRea1__2_7",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_4_threshold",
    "source_slot": "out",
    "target": "greEquThr__1_4",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_4_threshold",
    "source_slot": "out",
    "target": "greEquThr__2_4",
    "target_slot": "b"
   },
   {
    "source": "greThr_2_threshold",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "b"
   },
   {
    "source": "greThr1_2_threshold",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "b"
   },
   {
    "source": "achSet_threshold",
    "source_slot": "out",
    "target": "achSet",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_6_true",
    "source_slot": "out",
    "target": "booToRea__1_6",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_6_false",
    "source_slot": "out",
    "target": "booToRea__1_6",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_6_true",
    "source_slot": "out",
    "target": "booToRea__2_6",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_6_false",
    "source_slot": "out",
    "target": "booToRea__2_6",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_true",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_false",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_5_threshold",
    "source_slot": "out",
    "target": "greEquThr__1_5",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_5_threshold",
    "source_slot": "out",
    "target": "greEquThr__2_5",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr_threshold",
    "source_slot": "out",
    "target": "intGreEquThr",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr_threshold",
    "source_slot": "out",
    "target": "intLesEquThr",
    "target_slot": "b"
   },
   {
    "source": "nexChiMaxFlo_index____1_threshold",
    "source_slot": "out",
    "target": "nexChiMaxFlo_index____1",
    "target_slot": "b"
   },
   {
    "source": "nexChiRat_index____1_threshold",
    "source_slot": "out",
    "target": "nexChiRat_index____1",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_delta_f",
    "source_slot": "out",
    "target": "oneLeSet_slope",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_delta_x",
    "source_slot": "out",
    "target": "oneLeSet_slope",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_slope",
    "source_slot": "out",
    "target": "oneLeSet_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_slope",
    "source_slot": "out",
    "target": "oneLeSet_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_slope_x2",
    "source_slot": "out",
    "target": "oneLeSet_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_intercept",
    "source_slot": "out",
    "target": "oneLeSet_result",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_scaled",
    "source_slot": "out",
    "target": "oneLeSet_result",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_lower_limit",
    "source_slot": "out",
    "target": "oneLeSet_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_upper_limit",
    "source_slot": "out",
    "target": "oneLeSet_scaled",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_delta_f",
    "source_slot": "out",
    "target": "oneMorSet_slope",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_delta_x",
    "source_slot": "out",
    "target": "oneMorSet_slope",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_slope",
    "source_slot": "out",
    "target": "oneMorSet_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_slope",
    "source_slot": "out",
    "target": "oneMorSet_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_slope_x2",
    "source_slot": "out",
    "target": "oneMorSet_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_intercept",
    "source_slot": "out",
    "target": "oneMorSet_result",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_scaled",
    "source_slot": "out",
    "target": "oneMorSet_result",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_lower_limit",
    "source_slot": "out",
    "target": "oneMorSet_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_upper_limit",
    "source_slot": "out",
    "target": "oneMorSet_scaled",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_delta_f",
    "source_slot": "out",
    "target": "oneMorSet1_slope",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_delta_x",
    "source_slot": "out",
    "target": "oneMorSet1_slope",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_slope",
    "source_slot": "out",
    "target": "oneMorSet1_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_slope",
    "source_slot": "out",
    "target": "oneMorSet1_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_slope_x2",
    "source_slot": "out",
    "target": "oneMorSet1_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_intercept",
    "source_slot": "out",
    "target": "oneMorSet1_result",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_scaled",
    "source_slot": "out",
    "target": "oneMorSet1_result",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_lower_limit",
    "source_slot": "out",
    "target": "oneMorSet1_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_upper_limit",
    "source_slot": "out",
    "target": "oneMorSet1_scaled",
    "target_slot": "b"
   },
   {
    "source": "lesEquThr_threshold",
    "source_slot": "out",
    "target": "lesEquThr",
    "target_slot": "b"
   },
   {
    "source": "lesEquThr1_threshold",
    "source_slot": "out",
    "target": "lesEquThr1",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_7_true",
    "source_slot": "out",
    "target": "booToRea__1_7",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_7_false",
    "source_slot": "out",
    "target": "booToRea__1_7",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_7_true",
    "source_slot": "out",
    "target": "booToRea__2_7",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_7_false",
    "source_slot": "out",
    "target": "booToRea__2_7",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_2_true",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_2_false",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_6_threshold",
    "source_slot": "out",
    "target": "greEquThr__1_6",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_6_threshold",
    "source_slot": "out",
    "target": "greEquThr__2_6",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr_2_threshold",
    "source_slot": "out",
    "target": "intGreEquThr_2",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr_2_threshold",
    "source_slot": "out",
    "target": "intLesEquThr_2",
    "target_slot": "b"
   },
   {
    "source": "nexChiMaxFlo_index____1_2_threshold",
    "source_slot": "out",
    "target": "nexChiMaxFlo_index____1_2",
    "target_slot": "b"
   },
   {
    "source": "nexChiRat_index____1_2_threshold",
    "source_slot": "out",
    "target": "nexChiRat_index____1_2",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_delta_f",
    "source_slot": "out",
    "target": "oneLeSet_2_slope",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_2_delta_x",
    "source_slot": "out",
    "target": "oneLeSet_2_slope",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_slope",
    "source_slot": "out",
    "target": "oneLeSet_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_2_slope",
    "source_slot": "out",
    "target": "oneLeSet_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_2_slope_x2",
    "source_slot": "out",
    "target": "oneLeSet_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_intercept",
    "source_slot": "out",
    "target": "oneLeSet_2_result",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_2_scaled",
    "source_slot": "out",
    "target": "oneLeSet_2_result",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_lower_limit",
    "source_slot": "out",
    "target": "oneLeSet_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_upper_limit",
    "source_slot": "out",
    "target": "oneLeSet_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_delta_f",
    "source_slot": "out",
    "target": "oneMorSet_2_slope",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_2_delta_x",
    "source_slot": "out",
    "target": "oneMorSet_2_slope",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_slope",
    "source_slot": "out",
    "target": "oneMorSet_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_2_slope",
    "source_slot": "out",
    "target": "oneMorSet_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_2_slope_x2",
    "source_slot": "out",
    "target": "oneMorSet_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_intercept",
    "source_slot": "out",
    "target": "oneMorSet_2_result",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_2_scaled",
    "source_slot": "out",
    "target": "oneMorSet_2_result",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_lower_limit",
    "source_slot": "out",
    "target": "oneMorSet_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_upper_limit",
    "source_slot": "out",
    "target": "oneMorSet_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_delta_f",
    "source_slot": "out",
    "target": "oneMorSet1_2_slope",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_2_delta_x",
    "source_slot": "out",
    "target": "oneMorSet1_2_slope",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_slope",
    "source_slot": "out",
    "target": "oneMorSet1_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_2_slope",
    "source_slot": "out",
    "target": "oneMorSet1_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_2_slope_x2",
    "source_slot": "out",
    "target": "oneMorSet1_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_intercept",
    "source_slot": "out",
    "target": "oneMorSet1_2_result",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_2_scaled",
    "source_slot": "out",
    "target": "oneMorSet1_2_result",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_lower_limit",
    "source_slot": "out",
    "target": "oneMorSet1_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_upper_limit",
    "source_slot": "out",
    "target": "oneMorSet1_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToInt__1_2_true",
    "source_slot": "out",
    "target": "booToInt__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__1_2_false",
    "source_slot": "out",
    "target": "booToInt__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__2_2_true",
    "source_slot": "out",
    "target": "booToInt__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__2_2_false",
    "source_slot": "out",
    "target": "booToInt__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1__1_true",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1__1_false",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1__2_true",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1__2_false",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt2_true",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt2_false",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt3_true",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt3_false",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt4_true",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt4_false",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea1__1_4",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "chiWatIsoVal__1",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea1__1_5",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea__1_3",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "logSwi1__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "logSwi5__1",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "logSwi6__1",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea1__1_6",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "cha__1_2_rising",
    "target_slot": "in"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "cha__1_2_invert",
    "target_slot": "in"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "isoValCha1__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "not3__1_2",
    "target_slot": "in"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea__1_6",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi10__1",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi9__1",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "logSwi1__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea__1_7",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi10__1_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi9__1_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "mulOr_fold_2_4",
    "target_slot": "a"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea1__2_4",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "chiWatIsoVal__2",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea1__2_5",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea__2_3",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "logSwi1__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "logSwi5__2",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "logSwi6__2",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea1__2_6",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "cha__2_2_rising",
    "target_slot": "in"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "cha__2_2_invert",
    "target_slot": "in"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "isoValCha1__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "not3__2_2",
    "target_slot": "in"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea__2_6",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi10__2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi9__2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "logSwi1__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea__2_7",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi10__2_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi9__2_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "mulOr_fold_2_4",
    "target_slot": "b"
   },
   {
    "source": "uChiConIsoVal__1",
    "source_slot": "out",
    "target": "mulOr_fold_2",
    "target_slot": "a"
   },
   {
    "source": "uChiConIsoVal__2",
    "source_slot": "out",
    "target": "mulOr_fold_2",
    "target_slot": "b"
   },
   {
    "source": "uChiHeaCon__1",
    "source_slot": "out",
    "target": "booToRea__1_5",
    "target_slot": "selector"
   },
   {
    "source": "uChiHeaCon__1",
    "source_slot": "out",
    "target": "logSwi1__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "uChiHeaCon__1",
    "source_slot": "out",
    "target": "heaPreCon__1",
    "target_slot": "when_false"
   },
   {
    "source": "uChiHeaCon__1",
    "source_slot": "out",
    "target": "logSwi__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "uChiHeaCon__2",
    "source_slot": "out",
    "target": "booToRea__2_5",
    "target_slot": "selector"
   },
   {
    "source": "uChiHeaCon__2",
    "source_slot": "out",
    "target": "logSwi1__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "uChiHeaCon__2",
    "source_slot": "out",
    "target": "heaPreCon__2",
    "target_slot": "when_false"
   },
   {
    "source": "uChiHeaCon__2",
    "source_slot": "out",
    "target": "logSwi__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "uChiSet__1",
    "source_slot": "out",
    "target": "edg__1",
    "target_slot": "in"
   },
   {
    "source": "uChiSet__1",
    "source_slot": "out",
    "target": "falEdg__1",
    "target_slot": "in"
   },
   {
    "source": "uChiSet__2",
    "source_slot": "out",
    "target": "edg__2",
    "target_slot": "in"
   },
   {
    "source": "uChiSet__2",
    "source_slot": "out",
    "target": "falEdg__2",
    "target_slot": "in"
   },
   {
    "source": "uChiSta",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_false"
   },
   {
    "source": "uChiSta",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_false"
   },
   {
    "source": "uChiWatReq__1",
    "source_slot": "out",
    "target": "booToRea1__1",
    "target_slot": "selector"
   },
   {
    "source": "uChiWatReq__2",
    "source_slot": "out",
    "target": "booToRea1__2",
    "target_slot": "selector"
   },
   {
    "source": "uConWatReq__1",
    "source_slot": "out",
    "target": "booToRea2__1",
    "target_slot": "selector"
   },
   {
    "source": "uConWatReq__1",
    "source_slot": "out",
    "target": "mulOr1_fold_2",
    "target_slot": "a"
   },
   {
    "source": "uConWatReq__2",
    "source_slot": "out",
    "target": "booToRea2__2",
    "target_slot": "selector"
   },
   {
    "source": "uConWatReq__2",
    "source_slot": "out",
    "target": "mulOr1_fold_2",
    "target_slot": "b"
   },
   {
    "source": "uEndPro",
    "source_slot": "out",
    "target": "or2_7",
    "target_slot": "a"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "disPla",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_changed",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_increased",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_decreased",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_true"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_true"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_false"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_true"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_2_changed",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_2_increased",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_2_decreased",
    "target_slot": "in"
   },
   {
    "source": "uWSE",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "b"
   },
   {
    "source": "uWSE",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "selector"
   },
   {
    "source": "VChiWat_flow",
    "source_slot": "out",
    "target": "relFlo",
    "target_slot": "a"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "edg",
    "target_slot": "in"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "set"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "b"
   },
   {
    "source": "and4",
    "source_slot": "out",
    "target": "logSwi2",
    "target_slot": "when_true"
   },
   {
    "source": "and5",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "a"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "b"
   },
   {
    "source": "and7",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "b"
   },
   {
    "source": "booToRea1__1",
    "source_slot": "out",
    "target": "curDisChi_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2",
    "source_slot": "out",
    "target": "curDisChi_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea2__1",
    "source_slot": "out",
    "target": "curDisChi1_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea2__2",
    "source_slot": "out",
    "target": "curDisChi1_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "cha_decreased",
    "source_slot": "out",
    "target": "lat_7",
    "target_slot": "set"
   },
   {
    "source": "chiWatMinSet",
    "source_slot": "out",
    "target": "yChiWatMinFloSet",
    "target_slot": "in"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "b"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "a"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "b"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "selector"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "selector"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "and1_7",
    "target_slot": "a"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "and2_10",
    "target_slot": "a"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "byPasSet2_2",
    "target_slot": "selector"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "chaSet_2",
    "target_slot": "selector"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "not1_9",
    "target_slot": "in"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "or2_6",
    "target_slot": "a"
   },
   {
    "source": "con_2",
    "source_slot": "out",
    "target": "leaPumSta",
    "target_slot": "when_true"
   },
   {
    "source": "con1",
    "source_slot": "out",
    "target": "leaPumSta",
    "target_slot": "when_false"
   },
   {
    "source": "leaPumSta",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "selector"
   },
   {
    "source": "leaPumSta",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "selector"
   },
   {
    "source": "leaPumSta",
    "source_slot": "out",
    "target": "yLeaPum",
    "target_slot": "in"
   },
   {
    "source": "mulOr_fold_2",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "a"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "leaPumSta",
    "target_slot": "selector"
   },
   {
    "source": "or2",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "a"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "yConWatPumNum",
    "target_slot": "in"
   },
   {
    "source": "add2",
    "source_slot": "out",
    "target": "sub1__1",
    "target_slot": "a"
   },
   {
    "source": "add2",
    "source_slot": "out",
    "target": "sub1__2",
    "target_slot": "a"
   },
   {
    "source": "add2",
    "source_slot": "out",
    "target": "sub1__3",
    "target_slot": "a"
   },
   {
    "source": "booToInt__1",
    "source_slot": "out",
    "target": "mulSumInt_fold_2",
    "target_slot": "a"
   },
   {
    "source": "booToInt__2",
    "source_slot": "out",
    "target": "mulSumInt_fold_2",
    "target_slot": "b"
   },
   {
    "source": "booToInt__3",
    "source_slot": "out",
    "target": "mulSumInt_fold_3",
    "target_slot": "b"
   },
   {
    "source": "booToRea",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "b"
   },
   {
    "source": "con1__1",
    "source_slot": "out",
    "target": "conWatPumSpe_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "con1__2",
    "source_slot": "out",
    "target": "conWatPumSpe_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "con1__3",
    "source_slot": "out",
    "target": "conWatPumSpe_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "con3__1",
    "source_slot": "out",
    "target": "sub1__1",
    "target_slot": "b"
   },
   {
    "source": "con3__2",
    "source_slot": "out",
    "target": "sub1__2",
    "target_slot": "b"
   },
   {
    "source": "con3__3",
    "source_slot": "out",
    "target": "sub1__3",
    "target_slot": "b"
   },
   {
    "source": "conInt1__1",
    "source_slot": "out",
    "target": "conWatPumOn_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "conInt1__2",
    "source_slot": "out",
    "target": "conWatPumOn_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "conInt1__3",
    "source_slot": "out",
    "target": "conWatPumOn_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "conWatPumOn_index____2",
    "source_slot": "out",
    "target": "conWatPumOn_element_2",
    "target_slot": "selector"
   },
   {
    "source": "conWatPumOn_element_2",
    "source_slot": "out",
    "target": "conWatPumOn_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "conWatPumOn_index____1",
    "source_slot": "out",
    "target": "conWatPumOn_element_1",
    "target_slot": "selector"
   },
   {
    "source": "conWatPumOn_element_1",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_true"
   },
   {
    "source": "conWatPumSpe_index____2",
    "source_slot": "out",
    "target": "conWatPumSpe_element_2",
    "target_slot": "selector"
   },
   {
    "source": "conWatPumSpe_element_2",
    "source_slot": "out",
    "target": "conWatPumSpe_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "conWatPumSpe_index____1",
    "source_slot": "out",
    "target": "conWatPumSpe_element_1",
    "target_slot": "selector"
   },
   {
    "source": "conWatPumSpe_element_1",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__1",
    "source_slot": "out",
    "target": "booToInt__1",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__2",
    "source_slot": "out",
    "target": "booToInt__2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__3",
    "source_slot": "out",
    "target": "booToInt__3",
    "target_slot": "selector"
   },
   {
    "source": "intToRea",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_2",
    "source_slot": "out",
    "target": "mulSumInt_fold_3",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_3",
    "source_slot": "out",
    "target": "conWatPumOn_index____1",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_3",
    "source_slot": "out",
    "target": "conWatPumOn_index____2",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_3",
    "source_slot": "out",
    "target": "conWatPumSpe_index____1",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_3",
    "source_slot": "out",
    "target": "conWatPumSpe_index____2",
    "target_slot": "a"
   },
   {
    "source": "sub1__1",
    "source_slot": "out",
    "target": "greEquThr__1",
    "target_slot": "a"
   },
   {
    "source": "sub1__2",
    "source_slot": "out",
    "target": "greEquThr__2",
    "target_slot": "a"
   },
   {
    "source": "sub1__3",
    "source_slot": "out",
    "target": "greEquThr__3",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "yDesConWatPumSpe",
    "target_slot": "in"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_false"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_false"
   },
   {
    "source": "curDisChi_index____1",
    "source_slot": "out",
    "target": "curDisChi_element_1",
    "target_slot": "selector"
   },
   {
    "source": "curDisChi_element_1",
    "source_slot": "out",
    "target": "lesEquThr",
    "target_slot": "a"
   },
   {
    "source": "curDisChi1_index____1",
    "source_slot": "out",
    "target": "curDisChi1_element_1",
    "target_slot": "selector"
   },
   {
    "source": "curDisChi1_element_1",
    "source_slot": "out",
    "target": "lesEquThr1",
    "target_slot": "a"
   },
   {
    "source": "abs1__1_select",
    "source_slot": "out",
    "target": "greThr__1",
    "target_slot": "a"
   },
   {
    "source": "abs1__2_select",
    "source_slot": "out",
    "target": "greThr__2",
    "target_slot": "a"
   },
   {
    "source": "and1__1",
    "source_slot": "out",
    "target": "not2__1",
    "target_slot": "in"
   },
   {
    "source": "and1__2",
    "source_slot": "out",
    "target": "not2__2",
    "target_slot": "in"
   },
   {
    "source": "and2",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "set"
   },
   {
    "source": "and3_2",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "a"
   },
   {
    "source": "booToRea__1",
    "source_slot": "out",
    "target": "sub__1",
    "target_slot": "b"
   },
   {
    "source": "booToRea__2",
    "source_slot": "out",
    "target": "sub__2",
    "target_slot": "b"
   },
   {
    "source": "booToRea1__1_2",
    "source_slot": "out",
    "target": "sub__1",
    "target_slot": "a"
   },
   {
    "source": "booToRea1__1_2",
    "source_slot": "out",
    "target": "swi1__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_2",
    "source_slot": "out",
    "target": "swi__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_2",
    "source_slot": "out",
    "target": "sub__2",
    "target_slot": "a"
   },
   {
    "source": "booToRea1__2_2",
    "source_slot": "out",
    "target": "swi1__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_2",
    "source_slot": "out",
    "target": "swi__2",
    "target_slot": "when_false"
   },
   {
    "source": "cha__1_either",
    "source_slot": "out",
    "target": "mulOr_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "cha__2_either",
    "source_slot": "out",
    "target": "mulOr_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "cloPos",
    "source_slot": "out",
    "target": "endPos",
    "target_slot": "when_true"
   },
   {
    "source": "cloPos",
    "source_slot": "out",
    "target": "iniPos",
    "target_slot": "when_false"
   },
   {
    "source": "con_3",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con_3",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con2",
    "source_slot": "out",
    "target": "assMes",
    "target_slot": "condition"
   },
   {
    "source": "conInt__1",
    "source_slot": "out",
    "target": "intEqu__1",
    "target_slot": "b"
   },
   {
    "source": "conInt__2",
    "source_slot": "out",
    "target": "intEqu__2",
    "target_slot": "b"
   },
   {
    "source": "disVal",
    "source_slot": "out",
    "target": "lat5",
    "target_slot": "set"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "a"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "b"
   },
   {
    "source": "enaVal_fold_2",
    "source_slot": "out",
    "target": "disVal",
    "target_slot": "in"
   },
   {
    "source": "endPos",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "a"
   },
   {
    "source": "endPos",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "a"
   },
   {
    "source": "greThr__1",
    "source_slot": "out",
    "target": "isoValCha1__1",
    "target_slot": "when_false"
   },
   {
    "source": "greThr__2",
    "source_slot": "out",
    "target": "isoValCha1__2",
    "target_slot": "when_false"
   },
   {
    "source": "iniPos",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "b"
   },
   {
    "source": "intEqu__1",
    "source_slot": "out",
    "target": "and1__1",
    "target_slot": "a"
   },
   {
    "source": "intEqu__1",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__1",
    "source_slot": "out",
    "target": "swi__1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2",
    "source_slot": "out",
    "target": "and1__2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2",
    "source_slot": "out",
    "target": "swi__2",
    "target_slot": "selector"
   },
   {
    "source": "intSwi_2",
    "source_slot": "out",
    "target": "intEqu__1",
    "target_slot": "a"
   },
   {
    "source": "intSwi_2",
    "source_slot": "out",
    "target": "intEqu__2",
    "target_slot": "a"
   },
   {
    "source": "inUpEnd",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "a"
   },
   {
    "source": "isoValCha1__1",
    "source_slot": "out",
    "target": "y1ChiWatIsoVal__1",
    "target_slot": "in"
   },
   {
    "source": "isoValCha1__2",
    "source_slot": "out",
    "target": "y1ChiWatIsoVal__2",
    "target_slot": "in"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "intSwi_2",
    "target_slot": "selector"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "tim",
    "target_slot": "in"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "lat3_4",
    "target_slot": "set"
   },
   {
    "source": "lat3",
    "source_slot": "out",
    "target": "isoValCha1__1",
    "target_slot": "selector"
   },
   {
    "source": "lat3",
    "source_slot": "out",
    "target": "isoValCha1__2",
    "target_slot": "selector"
   },
   {
    "source": "lat4",
    "source_slot": "out",
    "target": "swi1__1",
    "target_slot": "selector"
   },
   {
    "source": "lat4",
    "source_slot": "out",
    "target": "swi1__2",
    "target_slot": "selector"
   },
   {
    "source": "lat5",
    "source_slot": "out",
    "target": "endPos",
    "target_slot": "selector"
   },
   {
    "source": "lat5",
    "source_slot": "out",
    "target": "iniPos",
    "target_slot": "selector"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "swi__1",
    "target_slot": "when_true"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "swi__2",
    "target_slot": "when_true"
   },
   {
    "source": "mulOr_fold_2_2",
    "source_slot": "out",
    "target": "lat3",
    "target_slot": "set"
   },
   {
    "source": "mulOr_fold_2_2",
    "source_slot": "out",
    "target": "lat4",
    "target_slot": "set"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "clear"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "lat3",
    "target_slot": "clear"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "truDel",
    "target_slot": "in"
   },
   {
    "source": "not2__1",
    "source_slot": "out",
    "target": "enaVal_fold_2",
    "target_slot": "a"
   },
   {
    "source": "not2__2",
    "source_slot": "out",
    "target": "enaVal_fold_2",
    "target_slot": "b"
   },
   {
    "source": "not3__1",
    "source_slot": "out",
    "target": "truDel1__1",
    "target_slot": "in"
   },
   {
    "source": "not3__2",
    "source_slot": "out",
    "target": "truDel1__2",
    "target_slot": "in"
   },
   {
    "source": "not4__1",
    "source_slot": "out",
    "target": "and1__1",
    "target_slot": "b"
   },
   {
    "source": "not4__2",
    "source_slot": "out",
    "target": "and1__2",
    "target_slot": "b"
   },
   {
    "source": "opePos",
    "source_slot": "out",
    "target": "endPos",
    "target_slot": "when_false"
   },
   {
    "source": "opePos",
    "source_slot": "out",
    "target": "iniPos",
    "target_slot": "when_true"
   },
   {
    "source": "or2_2",
    "source_slot": "out",
    "target": "lat4",
    "target_slot": "clear"
   },
   {
    "source": "sub__1",
    "source_slot": "out",
    "target": "abs1__1_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "sub__1",
    "source_slot": "out",
    "target": "abs1__1_negate",
    "target_slot": "b"
   },
   {
    "source": "sub__1",
    "source_slot": "out",
    "target": "abs1__1_select",
    "target_slot": "when_true"
   },
   {
    "source": "sub__2",
    "source_slot": "out",
    "target": "abs1__2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "sub__2",
    "source_slot": "out",
    "target": "abs1__2_negate",
    "target_slot": "b"
   },
   {
    "source": "sub__2",
    "source_slot": "out",
    "target": "abs1__2_select",
    "target_slot": "when_true"
   },
   {
    "source": "swi__1",
    "source_slot": "out",
    "target": "swi1__1",
    "target_slot": "when_false"
   },
   {
    "source": "swi__2",
    "source_slot": "out",
    "target": "swi1__2",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__1",
    "source_slot": "out",
    "target": "isoValPos1__1",
    "target_slot": "when_true"
   },
   {
    "source": "swi1__1",
    "source_slot": "out",
    "target": "isoValPos__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__2",
    "source_slot": "out",
    "target": "isoValPos1__2",
    "target_slot": "when_true"
   },
   {
    "source": "swi1__2",
    "source_slot": "out",
    "target": "isoValPos__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "tim",
    "source_slot": "elapsed",
    "target": "lin_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim",
    "source_slot": "passed",
    "target": "lat2",
    "target_slot": "set"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "clear"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "lat2",
    "target_slot": "clear"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "lat5",
    "target_slot": "clear"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "b"
   },
   {
    "source": "truDel1__1",
    "source_slot": "out",
    "target": "not4__1",
    "target_slot": "in"
   },
   {
    "source": "truDel1__2",
    "source_slot": "out",
    "target": "not4__2",
    "target_slot": "in"
   },
   {
    "source": "zer_2",
    "source_slot": "out",
    "target": "intSwi_2",
    "target_slot": "when_false"
   },
   {
    "source": "and1_2",
    "source_slot": "out",
    "target": "lat4_4",
    "target_slot": "set"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "set"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "triSam__1",
    "target_slot": "clock"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "triSam__2",
    "target_slot": "clock"
   },
   {
    "source": "booToRea__1_2",
    "source_slot": "out",
    "target": "swi1__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_2",
    "source_slot": "out",
    "target": "triSam__1",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_2",
    "source_slot": "out",
    "target": "swi1__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_2",
    "source_slot": "out",
    "target": "triSam__2",
    "target_slot": "in"
   },
   {
    "source": "booToRea1__1_3",
    "source_slot": "out",
    "target": "swi2__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_3",
    "source_slot": "out",
    "target": "swi2__2",
    "target_slot": "when_true"
   },
   {
    "source": "con_4",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "when_false"
   },
   {
    "source": "con1_3",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__1_2",
    "source_slot": "out",
    "target": "intEqu__1_2",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_2",
    "source_slot": "out",
    "target": "intEqu__2_2",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__1_2",
    "source_slot": "out",
    "target": "logSwi1__1",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__2_2",
    "source_slot": "out",
    "target": "logSwi1__2",
    "target_slot": "when_true"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "selector"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "swi__1_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "swi__2_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__1_2",
    "source_slot": "out",
    "target": "swi2__1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2_2",
    "source_slot": "out",
    "target": "swi2__2",
    "target_slot": "selector"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "not2",
    "target_slot": "in"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "tim_2",
    "target_slot": "in"
   },
   {
    "source": "logSwi",
    "source_slot": "out",
    "target": "booToRea1__1_3",
    "target_slot": "selector"
   },
   {
    "source": "logSwi",
    "source_slot": "out",
    "target": "booToRea1__2_3",
    "target_slot": "selector"
   },
   {
    "source": "logSwi1__1",
    "source_slot": "out",
    "target": "yChiHeaCon__1",
    "target_slot": "in"
   },
   {
    "source": "logSwi1__2",
    "source_slot": "out",
    "target": "yChiHeaCon__2",
    "target_slot": "in"
   },
   {
    "source": "not1_2",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "clear"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "swi1__1_2",
    "target_slot": "selector"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "swi1__2_2",
    "target_slot": "selector"
   },
   {
    "source": "or1_2",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "b"
   },
   {
    "source": "or1_2",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "a"
   },
   {
    "source": "swi__1_2",
    "source_slot": "out",
    "target": "greEquThr__1_2",
    "target_slot": "a"
   },
   {
    "source": "swi__2_2",
    "source_slot": "out",
    "target": "greEquThr__2_2",
    "target_slot": "a"
   },
   {
    "source": "swi1__1_2",
    "source_slot": "out",
    "target": "swi__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__2_2",
    "source_slot": "out",
    "target": "swi__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi2__1",
    "source_slot": "out",
    "target": "swi__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "swi2__2",
    "source_slot": "out",
    "target": "swi__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "tim_2",
    "source_slot": "elapsed",
    "target": "greThr",
    "target_slot": "a"
   },
   {
    "source": "tim_2",
    "source_slot": "elapsed",
    "target": "greThr1",
    "target_slot": "a"
   },
   {
    "source": "triSam__1",
    "source_slot": "out",
    "target": "swi1__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__1",
    "source_slot": "out",
    "target": "swi2__1",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__2",
    "source_slot": "out",
    "target": "swi1__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__2",
    "source_slot": "out",
    "target": "swi2__2",
    "target_slot": "when_false"
   },
   {
    "source": "and1_3",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "selector"
   },
   {
    "source": "and2_3",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "selector"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_false"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_true"
   },
   {
    "source": "swi2",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_true"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi4",
    "source_slot": "out",
    "target": "intToRea",
    "target_slot": "a"
   },
   {
    "source": "disPla",
    "source_slot": "out",
    "target": "staEnd",
    "target_slot": "a"
   },
   {
    "source": "and2_4",
    "source_slot": "out",
    "target": "or2_5",
    "target_slot": "a"
   },
   {
    "source": "booToRea1__1_4",
    "source_slot": "out",
    "target": "isoValPos__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_4",
    "source_slot": "out",
    "target": "isoValPos__2",
    "target_slot": "when_false"
   },
   {
    "source": "chiWatIsoVal__1",
    "source_slot": "out",
    "target": "logSwi1__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "chiWatIsoVal__2",
    "source_slot": "out",
    "target": "logSwi1__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "a"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "and1_6",
    "target_slot": "a"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "and1_6",
    "target_slot": "b"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "and3_5",
    "target_slot": "b"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "byPasSet4",
    "target_slot": "selector"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "chaSet",
    "target_slot": "selector"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "not1_7",
    "target_slot": "in"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "a"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "or2_5",
    "target_slot": "b"
   },
   {
    "source": "and1__1_2",
    "source_slot": "out",
    "target": "logSwi__1",
    "target_slot": "selector"
   },
   {
    "source": "and1__2_2",
    "source_slot": "out",
    "target": "logSwi__2",
    "target_slot": "selector"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "and1__1_2",
    "target_slot": "b"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "and1__2_2",
    "target_slot": "b"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "logSwi5__1",
    "target_slot": "selector"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "logSwi5__2",
    "target_slot": "selector"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "tim_3",
    "target_slot": "in"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "triSam__1_2",
    "target_slot": "clock"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "triSam__2_2",
    "target_slot": "clock"
   },
   {
    "source": "and3__1",
    "source_slot": "out",
    "target": "logSwi1__1_2",
    "target_slot": "selector"
   },
   {
    "source": "and3__2",
    "source_slot": "out",
    "target": "logSwi1__2_2",
    "target_slot": "selector"
   },
   {
    "source": "and4__1",
    "source_slot": "out",
    "target": "logSwi3__1",
    "target_slot": "selector"
   },
   {
    "source": "and4__2",
    "source_slot": "out",
    "target": "logSwi3__2",
    "target_slot": "selector"
   },
   {
    "source": "booToRea__1_3",
    "source_slot": "out",
    "target": "triSam__1_2",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_3",
    "source_slot": "out",
    "target": "triSam__2_2",
    "target_slot": "in"
   },
   {
    "source": "booToRea1__1_5",
    "source_slot": "out",
    "target": "triSam1__1",
    "target_slot": "in"
   },
   {
    "source": "booToRea1__2_5",
    "source_slot": "out",
    "target": "triSam1__2",
    "target_slot": "in"
   },
   {
    "source": "con__1",
    "source_slot": "out",
    "target": "logSwi__1",
    "target_slot": "when_true"
   },
   {
    "source": "con__2",
    "source_slot": "out",
    "target": "logSwi__2",
    "target_slot": "when_true"
   },
   {
    "source": "con1__1_2",
    "source_slot": "out",
    "target": "logSwi1__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "con1__2_2",
    "source_slot": "out",
    "target": "logSwi1__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "con2__1",
    "source_slot": "out",
    "target": "logSwi3__1",
    "target_slot": "when_true"
   },
   {
    "source": "con2__2",
    "source_slot": "out",
    "target": "logSwi3__2",
    "target_slot": "when_true"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "logSwi7",
    "target_slot": "when_false"
   },
   {
    "source": "conInt__1_3",
    "source_slot": "out",
    "target": "intEqu1__1",
    "target_slot": "b"
   },
   {
    "source": "conInt__1_3",
    "source_slot": "out",
    "target": "intEqu__1_3",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_3",
    "source_slot": "out",
    "target": "intEqu1__2",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_3",
    "source_slot": "out",
    "target": "intEqu__2_3",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__1_3",
    "source_slot": "out",
    "target": "logSwi__1",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__2_3",
    "source_slot": "out",
    "target": "logSwi__2",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr1__1",
    "source_slot": "out",
    "target": "logSwi3__1",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr1__2",
    "source_slot": "out",
    "target": "logSwi3__2",
    "target_slot": "when_false"
   },
   {
    "source": "intEqu__1_3",
    "source_slot": "out",
    "target": "and1__1_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2_3",
    "source_slot": "out",
    "target": "and1__2_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu1__1",
    "source_slot": "out",
    "target": "and3__1",
    "target_slot": "b"
   },
   {
    "source": "intEqu1__1",
    "source_slot": "out",
    "target": "and4__1",
    "target_slot": "a"
   },
   {
    "source": "intEqu1__2",
    "source_slot": "out",
    "target": "and3__2",
    "target_slot": "b"
   },
   {
    "source": "intEqu1__2",
    "source_slot": "out",
    "target": "and4__2",
    "target_slot": "a"
   },
   {
    "source": "logSwi__1",
    "source_slot": "out",
    "target": "logSwi2__1",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi__2",
    "source_slot": "out",
    "target": "logSwi2__2",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi1__1_2",
    "source_slot": "out",
    "target": "logSwi2__1",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi1__2_2",
    "source_slot": "out",
    "target": "logSwi2__2",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi2__1",
    "source_slot": "out",
    "target": "logSwi5__1",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi2__2",
    "source_slot": "out",
    "target": "logSwi5__2",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi3__1",
    "source_slot": "out",
    "target": "logSwi6__1",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi3__2",
    "source_slot": "out",
    "target": "logSwi6__2",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi4__1",
    "source_slot": "out",
    "target": "yChi__1",
    "target_slot": "in"
   },
   {
    "source": "logSwi4__2",
    "source_slot": "out",
    "target": "yChi__2",
    "target_slot": "in"
   },
   {
    "source": "logSwi5__1",
    "source_slot": "out",
    "target": "logSwi4__1",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi5__2",
    "source_slot": "out",
    "target": "logSwi4__2",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi6__1",
    "source_slot": "out",
    "target": "logSwi4__1",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi6__2",
    "source_slot": "out",
    "target": "logSwi4__2",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi7",
    "source_slot": "out",
    "target": "pre",
    "target_slot": "in"
   },
   {
    "source": "logSwi7",
    "source_slot": "out",
    "target": "lat2_3",
    "target_slot": "set"
   },
   {
    "source": "not1_3",
    "source_slot": "out",
    "target": "logSwi2__1",
    "target_slot": "selector"
   },
   {
    "source": "not1_3",
    "source_slot": "out",
    "target": "logSwi2__2",
    "target_slot": "selector"
   },
   {
    "source": "tim_3",
    "source_slot": "passed",
    "target": "and3__1",
    "target_slot": "a"
   },
   {
    "source": "tim_3",
    "source_slot": "passed",
    "target": "and3__2",
    "target_slot": "a"
   },
   {
    "source": "tim_3",
    "source_slot": "passed",
    "target": "logSwi7",
    "target_slot": "when_true"
   },
   {
    "source": "tim_3",
    "source_slot": "passed",
    "target": "not1_3",
    "target_slot": "in"
   },
   {
    "source": "triSam__1_2",
    "source_slot": "out",
    "target": "greEquThr__1_3",
    "target_slot": "a"
   },
   {
    "source": "triSam__2_2",
    "source_slot": "out",
    "target": "greEquThr__2_3",
    "target_slot": "a"
   },
   {
    "source": "triSam1__1",
    "source_slot": "out",
    "target": "greEquThr1__1",
    "target_slot": "a"
   },
   {
    "source": "triSam1__2",
    "source_slot": "out",
    "target": "greEquThr1__2",
    "target_slot": "a"
   },
   {
    "source": "abs1__1_2_select",
    "source_slot": "out",
    "target": "greThr__1_2",
    "target_slot": "a"
   },
   {
    "source": "abs1__2_2_select",
    "source_slot": "out",
    "target": "greThr__2_2",
    "target_slot": "a"
   },
   {
    "source": "and1__1_3",
    "source_slot": "out",
    "target": "not2__1_2",
    "target_slot": "in"
   },
   {
    "source": "and1__2_3",
    "source_slot": "out",
    "target": "not2__2_2",
    "target_slot": "in"
   },
   {
    "source": "and2_6",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "set"
   },
   {
    "source": "and3_3",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "a"
   },
   {
    "source": "booToRea__1_4",
    "source_slot": "out",
    "target": "sub__1_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea__2_4",
    "source_slot": "out",
    "target": "sub__2_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea1__1_6",
    "source_slot": "out",
    "target": "sub__1_2",
    "target_slot": "a"
   },
   {
    "source": "booToRea1__1_6",
    "source_slot": "out",
    "target": "swi1__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_6",
    "source_slot": "out",
    "target": "swi__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_6",
    "source_slot": "out",
    "target": "sub__2_2",
    "target_slot": "a"
   },
   {
    "source": "booToRea1__2_6",
    "source_slot": "out",
    "target": "swi1__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_6",
    "source_slot": "out",
    "target": "swi__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "cha__1_2_either",
    "source_slot": "out",
    "target": "mulOr_fold_2_3",
    "target_slot": "a"
   },
   {
    "source": "cha__2_2_either",
    "source_slot": "out",
    "target": "mulOr_fold_2_3",
    "target_slot": "b"
   },
   {
    "source": "cloPos_2",
    "source_slot": "out",
    "target": "endPos_2",
    "target_slot": "when_true"
   },
   {
    "source": "cloPos_2",
    "source_slot": "out",
    "target": "iniPos_2",
    "target_slot": "when_false"
   },
   {
    "source": "con_5",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con_5",
    "source_slot": "out",
    "target": "lin_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con1_4",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con1_4",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con1_4",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_2",
    "source_slot": "out",
    "target": "assMes_2",
    "target_slot": "condition"
   },
   {
    "source": "conInt__1_4",
    "source_slot": "out",
    "target": "intEqu__1_4",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_4",
    "source_slot": "out",
    "target": "intEqu__2_4",
    "target_slot": "b"
   },
   {
    "source": "disVal_2",
    "source_slot": "out",
    "target": "lat5_2",
    "target_slot": "set"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "and2_6",
    "target_slot": "a"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "and3_3",
    "target_slot": "b"
   },
   {
    "source": "enaVal_fold_2_2",
    "source_slot": "out",
    "target": "disVal_2",
    "target_slot": "in"
   },
   {
    "source": "endPos_2",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "endPos_2",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "greThr__1_2",
    "source_slot": "out",
    "target": "isoValCha1__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "greThr__2_2",
    "source_slot": "out",
    "target": "isoValCha1__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "iniPos_2",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "intEqu__1_4",
    "source_slot": "out",
    "target": "and1__1_3",
    "target_slot": "a"
   },
   {
    "source": "intEqu__1_4",
    "source_slot": "out",
    "target": "booToRea__1_4",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__1_4",
    "source_slot": "out",
    "target": "swi__1_3",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2_4",
    "source_slot": "out",
    "target": "and1__2_3",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2_4",
    "source_slot": "out",
    "target": "booToRea__2_4",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2_4",
    "source_slot": "out",
    "target": "swi__2_3",
    "target_slot": "selector"
   },
   {
    "source": "intSwi_3",
    "source_slot": "out",
    "target": "intEqu__1_4",
    "target_slot": "a"
   },
   {
    "source": "intSwi_3",
    "source_slot": "out",
    "target": "intEqu__2_4",
    "target_slot": "a"
   },
   {
    "source": "inUpEnd_2",
    "source_slot": "out",
    "target": "and3_3",
    "target_slot": "a"
   },
   {
    "source": "isoValCha1__1_2",
    "source_slot": "out",
    "target": "chiWatIsoVal__1",
    "target_slot": "when_true"
   },
   {
    "source": "isoValCha1__2_2",
    "source_slot": "out",
    "target": "chiWatIsoVal__2",
    "target_slot": "when_true"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "intSwi_3",
    "target_slot": "selector"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "tim_4",
    "target_slot": "in"
   },
   {
    "source": "lat2_2",
    "source_slot": "out",
    "target": "lat4_3",
    "target_slot": "set"
   },
   {
    "source": "lat3_2",
    "source_slot": "out",
    "target": "isoValCha1__1_2",
    "target_slot": "selector"
   },
   {
    "source": "lat3_2",
    "source_slot": "out",
    "target": "isoValCha1__2_2",
    "target_slot": "selector"
   },
   {
    "source": "lat4_2",
    "source_slot": "out",
    "target": "swi1__1_3",
    "target_slot": "selector"
   },
   {
    "source": "lat4_2",
    "source_slot": "out",
    "target": "swi1__2_3",
    "target_slot": "selector"
   },
   {
    "source": "lat5_2",
    "source_slot": "out",
    "target": "endPos_2",
    "target_slot": "selector"
   },
   {
    "source": "lat5_2",
    "source_slot": "out",
    "target": "iniPos_2",
    "target_slot": "selector"
   },
   {
    "source": "lin_2_result",
    "source_slot": "out",
    "target": "swi__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "lin_2_result",
    "source_slot": "out",
    "target": "swi__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "mulOr_fold_2_3",
    "source_slot": "out",
    "target": "lat3_2",
    "target_slot": "set"
   },
   {
    "source": "mulOr_fold_2_3",
    "source_slot": "out",
    "target": "lat4_2",
    "target_slot": "set"
   },
   {
    "source": "not1_4",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "clear"
   },
   {
    "source": "not1_4",
    "source_slot": "out",
    "target": "lat3_2",
    "target_slot": "clear"
   },
   {
    "source": "not1_4",
    "source_slot": "out",
    "target": "truDel_2",
    "target_slot": "in"
   },
   {
    "source": "not2__1_2",
    "source_slot": "out",
    "target": "enaVal_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "not2__2_2",
    "source_slot": "out",
    "target": "enaVal_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "not3__1_2",
    "source_slot": "out",
    "target": "truDel1__1_2",
    "target_slot": "in"
   },
   {
    "source": "not3__2_2",
    "source_slot": "out",
    "target": "truDel1__2_2",
    "target_slot": "in"
   },
   {
    "source": "not4__1_2",
    "source_slot": "out",
    "target": "and1__1_3",
    "target_slot": "b"
   },
   {
    "source": "not4__2_2",
    "source_slot": "out",
    "target": "and1__2_3",
    "target_slot": "b"
   },
   {
    "source": "opePos_2",
    "source_slot": "out",
    "target": "endPos_2",
    "target_slot": "when_false"
   },
   {
    "source": "opePos_2",
    "source_slot": "out",
    "target": "iniPos_2",
    "target_slot": "when_true"
   },
   {
    "source": "or2_3",
    "source_slot": "out",
    "target": "lat4_2",
    "target_slot": "clear"
   },
   {
    "source": "sub__1_2",
    "source_slot": "out",
    "target": "abs1__1_2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "sub__1_2",
    "source_slot": "out",
    "target": "abs1__1_2_negate",
    "target_slot": "b"
   },
   {
    "source": "sub__1_2",
    "source_slot": "out",
    "target": "abs1__1_2_select",
    "target_slot": "when_true"
   },
   {
    "source": "sub__2_2",
    "source_slot": "out",
    "target": "abs1__2_2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "sub__2_2",
    "source_slot": "out",
    "target": "abs1__2_2_negate",
    "target_slot": "b"
   },
   {
    "source": "sub__2_2",
    "source_slot": "out",
    "target": "abs1__2_2_select",
    "target_slot": "when_true"
   },
   {
    "source": "swi__1_3",
    "source_slot": "out",
    "target": "swi1__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "swi__2_3",
    "source_slot": "out",
    "target": "swi1__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__1_3",
    "source_slot": "out",
    "target": "isoValPos__1",
    "target_slot": "when_true"
   },
   {
    "source": "swi1__2_3",
    "source_slot": "out",
    "target": "isoValPos__2",
    "target_slot": "when_true"
   },
   {
    "source": "tim_4",
    "source_slot": "elapsed",
    "target": "lin_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim_4",
    "source_slot": "passed",
    "target": "lat2_2",
    "target_slot": "set"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "clear"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "lat2_2",
    "target_slot": "clear"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "lat5_2",
    "target_slot": "clear"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "b"
   },
   {
    "source": "truDel1__1_2",
    "source_slot": "out",
    "target": "not4__1_2",
    "target_slot": "in"
   },
   {
    "source": "truDel1__2_2",
    "source_slot": "out",
    "target": "not4__2_2",
    "target_slot": "in"
   },
   {
    "source": "zer_3",
    "source_slot": "out",
    "target": "intSwi_3",
    "target_slot": "when_false"
   },
   {
    "source": "and1_4",
    "source_slot": "out",
    "target": "lat3_3",
    "target_slot": "set"
   },
   {
    "source": "and2_7",
    "source_slot": "out",
    "target": "lat_4",
    "target_slot": "set"
   },
   {
    "source": "and2_7",
    "source_slot": "out",
    "target": "triSam__1_3",
    "target_slot": "clock"
   },
   {
    "source": "and2_7",
    "source_slot": "out",
    "target": "triSam__2_3",
    "target_slot": "clock"
   },
   {
    "source": "booToRea__1_5",
    "source_slot": "out",
    "target": "swi1__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_5",
    "source_slot": "out",
    "target": "triSam__1_3",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_5",
    "source_slot": "out",
    "target": "swi1__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_5",
    "source_slot": "out",
    "target": "triSam__2_3",
    "target_slot": "in"
   },
   {
    "source": "booToRea1__1_7",
    "source_slot": "out",
    "target": "swi2__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_7",
    "source_slot": "out",
    "target": "swi2__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "con_6",
    "source_slot": "out",
    "target": "logSwi_2",
    "target_slot": "when_false"
   },
   {
    "source": "con1_5",
    "source_slot": "out",
    "target": "logSwi_2",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__1_5",
    "source_slot": "out",
    "target": "intEqu__1_5",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_5",
    "source_slot": "out",
    "target": "intEqu__2_5",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__1_4",
    "source_slot": "out",
    "target": "logSwi1__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__2_4",
    "source_slot": "out",
    "target": "logSwi1__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "logSwi_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "swi__1_4",
    "target_slot": "selector"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "swi__2_4",
    "target_slot": "selector"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "and1_4",
    "target_slot": "a"
   },
   {
    "source": "intEqu__1_5",
    "source_slot": "out",
    "target": "swi2__1_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2_5",
    "source_slot": "out",
    "target": "swi2__2_2",
    "target_slot": "selector"
   },
   {
    "source": "lat_4",
    "source_slot": "out",
    "target": "not2_2",
    "target_slot": "in"
   },
   {
    "source": "lat_4",
    "source_slot": "out",
    "target": "tim_5",
    "target_slot": "in"
   },
   {
    "source": "logSwi_2",
    "source_slot": "out",
    "target": "booToRea1__1_7",
    "target_slot": "selector"
   },
   {
    "source": "logSwi_2",
    "source_slot": "out",
    "target": "booToRea1__2_7",
    "target_slot": "selector"
   },
   {
    "source": "logSwi1__1_3",
    "source_slot": "out",
    "target": "heaPreCon__1",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi1__2_3",
    "source_slot": "out",
    "target": "heaPreCon__2",
    "target_slot": "when_true"
   },
   {
    "source": "not1_5",
    "source_slot": "out",
    "target": "lat_4",
    "target_slot": "clear"
   },
   {
    "source": "not2_2",
    "source_slot": "out",
    "target": "swi1__1_4",
    "target_slot": "selector"
   },
   {
    "source": "not2_2",
    "source_slot": "out",
    "target": "swi1__2_4",
    "target_slot": "selector"
   },
   {
    "source": "or1_3",
    "source_slot": "out",
    "target": "and1_4",
    "target_slot": "b"
   },
   {
    "source": "or1_3",
    "source_slot": "out",
    "target": "and2_7",
    "target_slot": "a"
   },
   {
    "source": "swi__1_4",
    "source_slot": "out",
    "target": "greEquThr__1_4",
    "target_slot": "a"
   },
   {
    "source": "swi__2_4",
    "source_slot": "out",
    "target": "greEquThr__2_4",
    "target_slot": "a"
   },
   {
    "source": "swi1__1_4",
    "source_slot": "out",
    "target": "swi__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__2_4",
    "source_slot": "out",
    "target": "swi__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "swi2__1_2",
    "source_slot": "out",
    "target": "swi__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "swi2__2_2",
    "source_slot": "out",
    "target": "swi__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "tim_5",
    "source_slot": "elapsed",
    "target": "greThr_2",
    "target_slot": "a"
   },
   {
    "source": "tim_5",
    "source_slot": "elapsed",
    "target": "greThr1_2",
    "target_slot": "a"
   },
   {
    "source": "triSam__1_3",
    "source_slot": "out",
    "target": "swi1__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__1_3",
    "source_slot": "out",
    "target": "swi2__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__2_3",
    "source_slot": "out",
    "target": "swi1__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__2_3",
    "source_slot": "out",
    "target": "swi2__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "heaPreCon__1",
    "source_slot": "out",
    "target": "logSwi__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "heaPreCon__2",
    "source_slot": "out",
    "target": "logSwi__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "isoValPos__1",
    "source_slot": "out",
    "target": "isoValPos1__1",
    "target_slot": "when_false"
   },
   {
    "source": "isoValPos__2",
    "source_slot": "out",
    "target": "isoValPos1__2",
    "target_slot": "when_false"
   },
   {
    "source": "lat1_3",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "b"
   },
   {
    "source": "lat3_3",
    "source_slot": "out",
    "target": "edg_2",
    "target_slot": "in"
   },
   {
    "source": "lat3_3",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "set"
   },
   {
    "source": "lat4_3",
    "source_slot": "out",
    "target": "and2_5",
    "target_slot": "b"
   },
   {
    "source": "achSet",
    "source_slot": "out",
    "target": "and3_4",
    "target_slot": "b"
   },
   {
    "source": "and1_5",
    "source_slot": "out",
    "target": "and4_2",
    "target_slot": "a"
   },
   {
    "source": "and2_8",
    "source_slot": "out",
    "target": "and1_5",
    "target_slot": "a"
   },
   {
    "source": "and2_8",
    "source_slot": "out",
    "target": "and3_4",
    "target_slot": "a"
   },
   {
    "source": "and2_8",
    "source_slot": "out",
    "target": "truDel_3",
    "target_slot": "in"
   },
   {
    "source": "and3_4",
    "source_slot": "out",
    "target": "and6_2",
    "target_slot": "a"
   },
   {
    "source": "and4_2",
    "source_slot": "out",
    "target": "lat1_4",
    "target_slot": "set"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "and7_2",
    "target_slot": "b"
   },
   {
    "source": "and6_2",
    "source_slot": "out",
    "target": "lat_5",
    "target_slot": "set"
   },
   {
    "source": "and6_2",
    "source_slot": "out",
    "target": "tim_6",
    "target_slot": "in"
   },
   {
    "source": "and7_2",
    "source_slot": "out",
    "target": "lat1_3",
    "target_slot": "set"
   },
   {
    "source": "edg1",
    "source_slot": "out",
    "target": "lat_5",
    "target_slot": "clear"
   },
   {
    "source": "edg3",
    "source_slot": "out",
    "target": "lat1_4",
    "target_slot": "clear"
   },
   {
    "source": "lat_5",
    "source_slot": "out",
    "target": "and1_5",
    "target_slot": "b"
   },
   {
    "source": "lat1_4",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "b"
   },
   {
    "source": "nonZer",
    "source_slot": "out",
    "target": "relFlo",
    "target_slot": "b"
   },
   {
    "source": "nonZerCon",
    "source_slot": "out",
    "target": "nonZer",
    "target_slot": "b"
   },
   {
    "source": "not1_6",
    "source_slot": "out",
    "target": "edg1",
    "target_slot": "in"
   },
   {
    "source": "notChaSet",
    "source_slot": "out",
    "target": "and6_2",
    "target_slot": "b"
   },
   {
    "source": "relFlo",
    "source_slot": "out",
    "target": "achSet",
    "target_slot": "a"
   },
   {
    "source": "tim_6",
    "source_slot": "passed",
    "target": "and4_2",
    "target_slot": "b"
   },
   {
    "source": "truDel_3",
    "source_slot": "out",
    "target": "and7_2",
    "target_slot": "a"
   },
   {
    "source": "add2_2",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "b"
   },
   {
    "source": "and1_6",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "b"
   },
   {
    "source": "and1_6",
    "source_slot": "out",
    "target": "tim_7",
    "target_slot": "in"
   },
   {
    "source": "and2_9",
    "source_slot": "out",
    "target": "or1_4",
    "target_slot": "a"
   },
   {
    "source": "and2_9",
    "source_slot": "out",
    "target": "tim2",
    "target_slot": "in"
   },
   {
    "source": "and3_5",
    "source_slot": "out",
    "target": "or1_4",
    "target_slot": "b"
   },
   {
    "source": "and3_5",
    "source_slot": "out",
    "target": "tim1",
    "target_slot": "in"
   },
   {
    "source": "and4_3",
    "source_slot": "out",
    "target": "byPasSet1",
    "target_slot": "selector"
   },
   {
    "source": "and5_3",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "selector"
   },
   {
    "source": "and5_3",
    "source_slot": "out",
    "target": "intSwi_4",
    "target_slot": "selector"
   },
   {
    "source": "booToRea__1_6",
    "source_slot": "out",
    "target": "triSam__1_4",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_6",
    "source_slot": "out",
    "target": "triSam__2_4",
    "target_slot": "in"
   },
   {
    "source": "booToRea1",
    "source_slot": "out",
    "target": "mul1__1",
    "target_slot": "b"
   },
   {
    "source": "booToRea1",
    "source_slot": "out",
    "target": "mul1__2",
    "target_slot": "b"
   },
   {
    "source": "byPasSet1",
    "source_slot": "out",
    "target": "chiWatMinSet",
    "target_slot": "when_false"
   },
   {
    "source": "byPasSet1",
    "source_slot": "out",
    "target": "nonZer",
    "target_slot": "a"
   },
   {
    "source": "byPasSet1",
    "source_slot": "out",
    "target": "byPasSet3",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet1",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "in"
   },
   {
    "source": "byPasSet2",
    "source_slot": "out",
    "target": "upSet",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet4",
    "source_slot": "out",
    "target": "dowSet",
    "target_slot": "when_true"
   },
   {
    "source": "chaSet",
    "source_slot": "out",
    "target": "byPasSet1",
    "target_slot": "when_false"
   },
   {
    "source": "chaSetPro",
    "source_slot": "out",
    "target": "notChaSet",
    "target_slot": "in"
   },
   {
    "source": "con2_3",
    "source_slot": "out",
    "target": "oneLeSet_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_3",
    "source_slot": "out",
    "target": "oneLeSet_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_3",
    "source_slot": "out",
    "target": "oneMorSet_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_3",
    "source_slot": "out",
    "target": "oneMorSet_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_3",
    "source_slot": "out",
    "target": "oneMorSet1_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_3",
    "source_slot": "out",
    "target": "oneMorSet1_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneLeSet_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneLeSet_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneLeSet_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet1_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet1_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet1_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "conInt__1_6",
    "source_slot": "out",
    "target": "intEqu__1_6",
    "target_slot": "a"
   },
   {
    "source": "conInt__2_6",
    "source_slot": "out",
    "target": "intEqu__2_6",
    "target_slot": "a"
   },
   {
    "source": "conInt1",
    "source_slot": "out",
    "target": "intSwi_4",
    "target_slot": "when_false"
   },
   {
    "source": "dowSet",
    "source_slot": "out",
    "target": "chaSet",
    "target_slot": "when_false"
   },
   {
    "source": "edg_3",
    "source_slot": "out",
    "target": "logSwi_3",
    "target_slot": "when_true"
   },
   {
    "source": "endSta",
    "source_slot": "out",
    "target": "inStaCha",
    "target_slot": "clear"
   },
   {
    "source": "endSta",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "clock"
   },
   {
    "source": "floRat__1",
    "source_slot": "out",
    "target": "nexChiRat_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1",
    "source_slot": "out",
    "target": "swi12__1",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1",
    "source_slot": "out",
    "target": "swi3__1",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1",
    "source_slot": "out",
    "target": "swi9__1",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2",
    "source_slot": "out",
    "target": "nexChiRat_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "floRat__2",
    "source_slot": "out",
    "target": "swi12__2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2",
    "source_slot": "out",
    "target": "swi3__2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2",
    "source_slot": "out",
    "target": "swi9__2",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__1_5",
    "source_slot": "out",
    "target": "swi11__1",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__1_5",
    "source_slot": "out",
    "target": "swi12__1",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__1_5",
    "source_slot": "out",
    "target": "xor__1",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_5",
    "source_slot": "out",
    "target": "swi11__2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__2_5",
    "source_slot": "out",
    "target": "swi12__2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__2_5",
    "source_slot": "out",
    "target": "xor__2",
    "target_slot": "b"
   },
   {
    "source": "inStaCha",
    "source_slot": "out",
    "target": "byPasSet3",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__1_6",
    "source_slot": "out",
    "target": "xor__1",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2_6",
    "source_slot": "out",
    "target": "xor__2",
    "target_slot": "a"
   },
   {
    "source": "intGreEquThr",
    "source_slot": "out",
    "target": "and5_3",
    "target_slot": "a"
   },
   {
    "source": "intLesEquThr",
    "source_slot": "out",
    "target": "and5_3",
    "target_slot": "b"
   },
   {
    "source": "intSwi_4",
    "source_slot": "out",
    "target": "nexChiMaxFlo_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi_4",
    "source_slot": "out",
    "target": "nexChiRat_index____1",
    "target_slot": "a"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "chaSetPro",
    "target_slot": "in"
   },
   {
    "source": "logSwi_3",
    "source_slot": "out",
    "target": "lat_6",
    "target_slot": "set"
   },
   {
    "source": "max",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "a"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "floRat__1",
    "target_slot": "b"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "swi10__1",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "swi11__1",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "swi4__1",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "floRat__2",
    "target_slot": "b"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "swi10__2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "swi11__2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "swi4__2",
    "target_slot": "when_true"
   },
   {
    "source": "minFlo__1",
    "source_slot": "out",
    "target": "floRat__1",
    "target_slot": "a"
   },
   {
    "source": "minFlo__2",
    "source_slot": "out",
    "target": "floRat__2",
    "target_slot": "a"
   },
   {
    "source": "mul1__1",
    "source_slot": "out",
    "target": "max",
    "target_slot": "b"
   },
   {
    "source": "mul1__2",
    "source_slot": "out",
    "target": "add2_2",
    "target_slot": "b"
   },
   {
    "source": "mulSum1_fold_2",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "b"
   },
   {
    "source": "mulSum2_fold_2",
    "source_slot": "out",
    "target": "pro3",
    "target_slot": "b"
   },
   {
    "source": "mulSum3_fold_2",
    "source_slot": "out",
    "target": "add2_2",
    "target_slot": "a"
   },
   {
    "source": "mulSum3_fold_2",
    "source_slot": "out",
    "target": "pro4",
    "target_slot": "b"
   },
   {
    "source": "multiMax2_fold_2",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "a"
   },
   {
    "source": "multiMax4_fold_2",
    "source_slot": "out",
    "target": "pro3",
    "target_slot": "a"
   },
   {
    "source": "multiMax5_fold_2",
    "source_slot": "out",
    "target": "max",
    "target_slot": "a"
   },
   {
    "source": "multiMax5_fold_2",
    "source_slot": "out",
    "target": "pro4",
    "target_slot": "a"
   },
   {
    "source": "nexChiMaxFlo_index____1",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1",
    "target_slot": "selector"
   },
   {
    "source": "nexChiMaxFlo_element_1",
    "source_slot": "out",
    "target": "mul1__2",
    "target_slot": "a"
   },
   {
    "source": "nexChiRat_index____1",
    "source_slot": "out",
    "target": "nexChiRat_element_1",
    "target_slot": "selector"
   },
   {
    "source": "nexChiRat_element_1",
    "source_slot": "out",
    "target": "mul1__1",
    "target_slot": "a"
   },
   {
    "source": "not1_7",
    "source_slot": "out",
    "target": "and4_3",
    "target_slot": "a"
   },
   {
    "source": "not2_3",
    "source_slot": "out",
    "target": "and4_3",
    "target_slot": "b"
   },
   {
    "source": "notChaSet_2",
    "source_slot": "out",
    "target": "logSwi_3",
    "target_slot": "when_false"
   },
   {
    "source": "oneLeSet_result",
    "source_slot": "out",
    "target": "dowSet",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet_result",
    "source_slot": "out",
    "target": "byPasSet2",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet_result",
    "source_slot": "out",
    "target": "upSet",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet1_result",
    "source_slot": "out",
    "target": "byPasSet4",
    "target_slot": "when_false"
   },
   {
    "source": "or1_4",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "a"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "endSta",
    "target_slot": "in"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "inStaCha",
    "target_slot": "set"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "triSam__1_4",
    "target_slot": "clock"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "triSam__2_4",
    "target_slot": "clock"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "logSwi_3",
    "target_slot": "selector"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "notChaSet_2",
    "target_slot": "in"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "staChaSet",
    "target_slot": "in"
   },
   {
    "source": "or4",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "a"
   },
   {
    "source": "or5",
    "source_slot": "out",
    "target": "edg_3",
    "target_slot": "in"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "oneMorSet_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "oneMorSet_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "oneMorSet1_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "oneMorSet1_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro2",
    "source_slot": "out",
    "target": "oneLeSet_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro2",
    "source_slot": "out",
    "target": "oneLeSet_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro3",
    "source_slot": "out",
    "target": "byPasSet1",
    "target_slot": "when_true"
   },
   {
    "source": "pro3",
    "source_slot": "out",
    "target": "byPasSet2",
    "target_slot": "when_true"
   },
   {
    "source": "pro3",
    "source_slot": "out",
    "target": "byPasSet4",
    "target_slot": "when_true"
   },
   {
    "source": "pro4",
    "source_slot": "out",
    "target": "oneLeSet_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro4",
    "source_slot": "out",
    "target": "oneMorSet_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro4",
    "source_slot": "out",
    "target": "oneMorSet1_delta_f",
    "target_slot": "b"
   },
   {
    "source": "staChaSet",
    "source_slot": "out",
    "target": "lat_6",
    "target_slot": "clear"
   },
   {
    "source": "swi10__1",
    "source_slot": "out",
    "target": "mulSum2_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi10__2",
    "source_slot": "out",
    "target": "mulSum2_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi11__1",
    "source_slot": "out",
    "target": "mulSum3_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi11__2",
    "source_slot": "out",
    "target": "mulSum3_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi12__1",
    "source_slot": "out",
    "target": "multiMax5_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi12__2",
    "source_slot": "out",
    "target": "multiMax5_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi3__1",
    "source_slot": "out",
    "target": "multiMax2_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi3__2",
    "source_slot": "out",
    "target": "multiMax2_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi4__1",
    "source_slot": "out",
    "target": "mulSum1_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi4__2",
    "source_slot": "out",
    "target": "mulSum1_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi9__1",
    "source_slot": "out",
    "target": "multiMax4_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi9__2",
    "source_slot": "out",
    "target": "multiMax4_fold_2",
    "target_slot": "b"
   },
   {
    "source": "tim_7",
    "source_slot": "elapsed",
    "target": "oneMorSet_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim_7",
    "source_slot": "passed",
    "target": "or5",
    "target_slot": "b"
   },
   {
    "source": "tim1",
    "source_slot": "elapsed",
    "target": "oneLeSet_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim1",
    "source_slot": "passed",
    "target": "or4",
    "target_slot": "b"
   },
   {
    "source": "tim2",
    "source_slot": "elapsed",
    "target": "oneMorSet1_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim2",
    "source_slot": "passed",
    "target": "or4",
    "target_slot": "a"
   },
   {
    "source": "triSam__1_4",
    "source_slot": "out",
    "target": "greEquThr__1_5",
    "target_slot": "a"
   },
   {
    "source": "triSam__2_4",
    "source_slot": "out",
    "target": "greEquThr__2_5",
    "target_slot": "a"
   },
   {
    "source": "triSam1",
    "source_slot": "out",
    "target": "byPasSet3",
    "target_slot": "when_false"
   },
   {
    "source": "upSet",
    "source_slot": "out",
    "target": "chaSet",
    "target_slot": "when_true"
   },
   {
    "source": "xor__1",
    "source_slot": "out",
    "target": "swi3__1",
    "target_slot": "selector"
   },
   {
    "source": "xor__1",
    "source_slot": "out",
    "target": "swi4__1",
    "target_slot": "selector"
   },
   {
    "source": "xor__2",
    "source_slot": "out",
    "target": "swi3__2",
    "target_slot": "selector"
   },
   {
    "source": "xor__2",
    "source_slot": "out",
    "target": "swi4__2",
    "target_slot": "selector"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi10__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi11__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi12__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi3__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi4__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi9__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi10__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi11__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi12__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi3__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi4__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi9__2",
    "target_slot": "when_false"
   },
   {
    "source": "not1_8",
    "source_slot": "out",
    "target": "and2_4",
    "target_slot": "b"
   },
   {
    "source": "or2_5",
    "source_slot": "out",
    "target": "and2_8",
    "target_slot": "a"
   },
   {
    "source": "or2_5",
    "source_slot": "out",
    "target": "and2_9",
    "target_slot": "a"
   },
   {
    "source": "or2_5",
    "source_slot": "out",
    "target": "byPasSet2",
    "target_slot": "selector"
   },
   {
    "source": "pre",
    "source_slot": "out",
    "target": "not1_8",
    "target_slot": "in"
   },
   {
    "source": "edg1_2",
    "source_slot": "out",
    "target": "staEnd",
    "target_slot": "b"
   },
   {
    "source": "isoValPos__1_2",
    "source_slot": "out",
    "target": "yChiWatIsoVal__1",
    "target_slot": "in"
   },
   {
    "source": "isoValPos__2_2",
    "source_slot": "out",
    "target": "yChiWatIsoVal__2",
    "target_slot": "in"
   },
   {
    "source": "isoValPos1__1",
    "source_slot": "out",
    "target": "isoValPos__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "isoValPos1__2",
    "source_slot": "out",
    "target": "isoValPos__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "not1",
    "target_slot": "in"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "logSwi1__1",
    "target_slot": "selector"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "logSwi1__2",
    "target_slot": "selector"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "not1_2",
    "target_slot": "in"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "selector"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and2_4",
    "target_slot": "a"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and2_5",
    "target_slot": "a"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and4__1",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and4__2",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "logSwi6__1",
    "target_slot": "selector"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "logSwi6__2",
    "target_slot": "selector"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "triSam1__1",
    "target_slot": "clock"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "triSam1__2",
    "target_slot": "clock"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and2_6",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "not1_4",
    "target_slot": "in"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and2_7",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "logSwi1__1_3",
    "target_slot": "selector"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "logSwi1__2_3",
    "target_slot": "selector"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "not1_5",
    "target_slot": "in"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and2_8",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "a"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "edg3",
    "target_slot": "in"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "not1_6",
    "target_slot": "in"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and2_9",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and3_5",
    "target_slot": "a"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "not2_3",
    "target_slot": "in"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "logSwi2",
    "target_slot": "when_false"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and2_10",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and3_6",
    "target_slot": "a"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "not2_4",
    "target_slot": "in"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "or2_6",
    "target_slot": "b"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "yStaPro",
    "target_slot": "in"
   },
   {
    "source": "lat2_3",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "a"
   },
   {
    "source": "lat2_3",
    "source_slot": "out",
    "target": "isoValPos1__1",
    "target_slot": "selector"
   },
   {
    "source": "lat2_3",
    "source_slot": "out",
    "target": "isoValPos1__2",
    "target_slot": "selector"
   },
   {
    "source": "lat3_4",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "b"
   },
   {
    "source": "lat4_4",
    "source_slot": "out",
    "target": "chiWatMinSet",
    "target_slot": "selector"
   },
   {
    "source": "lat4_4",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "a"
   },
   {
    "source": "lat4_4",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "a"
   },
   {
    "source": "lat4_4",
    "source_slot": "out",
    "target": "and1_7",
    "target_slot": "b"
   },
   {
    "source": "lat4_4",
    "source_slot": "out",
    "target": "and3_6",
    "target_slot": "b"
   },
   {
    "source": "lat4_4",
    "source_slot": "out",
    "target": "byPasSet4_2",
    "target_slot": "selector"
   },
   {
    "source": "lat4_4",
    "source_slot": "out",
    "target": "yTowStaDow",
    "target_slot": "in"
   },
   {
    "source": "lesEquThr",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "a"
   },
   {
    "source": "lesEquThr1",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "a"
   },
   {
    "source": "logSwi__1_2",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "selector"
   },
   {
    "source": "logSwi__1_2",
    "source_slot": "out",
    "target": "logSwi1__1",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi__2_2",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "selector"
   },
   {
    "source": "logSwi__2_2",
    "source_slot": "out",
    "target": "logSwi1__2",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi1__1_4",
    "source_slot": "out",
    "target": "booToRea1__1_2",
    "target_slot": "selector"
   },
   {
    "source": "logSwi1__1_4",
    "source_slot": "out",
    "target": "cha__1_rising",
    "target_slot": "in"
   },
   {
    "source": "logSwi1__1_4",
    "source_slot": "out",
    "target": "cha__1_invert",
    "target_slot": "in"
   },
   {
    "source": "logSwi1__1_4",
    "source_slot": "out",
    "target": "isoValCha1__1",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi1__1_4",
    "source_slot": "out",
    "target": "not3__1",
    "target_slot": "in"
   },
   {
    "source": "logSwi1__2_4",
    "source_slot": "out",
    "target": "booToRea1__2_2",
    "target_slot": "selector"
   },
   {
    "source": "logSwi1__2_4",
    "source_slot": "out",
    "target": "cha__2_rising",
    "target_slot": "in"
   },
   {
    "source": "logSwi1__2_4",
    "source_slot": "out",
    "target": "cha__2_invert",
    "target_slot": "in"
   },
   {
    "source": "logSwi1__2_4",
    "source_slot": "out",
    "target": "isoValCha1__2",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi1__2_4",
    "source_slot": "out",
    "target": "not3__2",
    "target_slot": "in"
   },
   {
    "source": "logSwi2",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "a"
   },
   {
    "source": "logSwi2",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "a"
   },
   {
    "source": "add2_3",
    "source_slot": "out",
    "target": "pro1_2",
    "target_slot": "b"
   },
   {
    "source": "and1_7",
    "source_slot": "out",
    "target": "or3_2",
    "target_slot": "b"
   },
   {
    "source": "and1_7",
    "source_slot": "out",
    "target": "tim_8",
    "target_slot": "in"
   },
   {
    "source": "and2_10",
    "source_slot": "out",
    "target": "or1_5",
    "target_slot": "a"
   },
   {
    "source": "and2_10",
    "source_slot": "out",
    "target": "tim2_2",
    "target_slot": "in"
   },
   {
    "source": "and3_6",
    "source_slot": "out",
    "target": "or1_5",
    "target_slot": "b"
   },
   {
    "source": "and3_6",
    "source_slot": "out",
    "target": "tim1_2",
    "target_slot": "in"
   },
   {
    "source": "and4_4",
    "source_slot": "out",
    "target": "byPasSet1_2",
    "target_slot": "selector"
   },
   {
    "source": "and5_4",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "selector"
   },
   {
    "source": "and5_4",
    "source_slot": "out",
    "target": "intSwi_5",
    "target_slot": "selector"
   },
   {
    "source": "booToRea__1_7",
    "source_slot": "out",
    "target": "triSam__1_5",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_7",
    "source_slot": "out",
    "target": "triSam__2_5",
    "target_slot": "in"
   },
   {
    "source": "booToRea1_2",
    "source_slot": "out",
    "target": "mul1__1_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea1_2",
    "source_slot": "out",
    "target": "mul1__2_2",
    "target_slot": "b"
   },
   {
    "source": "byPasSet1_2",
    "source_slot": "out",
    "target": "chiWatMinSet",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet1_2",
    "source_slot": "out",
    "target": "byPasSet3_2",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet1_2",
    "source_slot": "out",
    "target": "triSam1_2",
    "target_slot": "in"
   },
   {
    "source": "byPasSet2_2",
    "source_slot": "out",
    "target": "upSet_2",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet4_2",
    "source_slot": "out",
    "target": "dowSet_2",
    "target_slot": "when_true"
   },
   {
    "source": "chaSet_2",
    "source_slot": "out",
    "target": "byPasSet1_2",
    "target_slot": "when_false"
   },
   {
    "source": "chaSetPro_2",
    "source_slot": "out",
    "target": "notInPro",
    "target_slot": "in"
   },
   {
    "source": "con2_4",
    "source_slot": "out",
    "target": "oneLeSet_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_4",
    "source_slot": "out",
    "target": "oneLeSet_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_4",
    "source_slot": "out",
    "target": "oneMorSet_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_4",
    "source_slot": "out",
    "target": "oneMorSet_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_4",
    "source_slot": "out",
    "target": "oneMorSet1_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_4",
    "source_slot": "out",
    "target": "oneMorSet1_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_4",
    "source_slot": "out",
    "target": "oneLeSet_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_4",
    "source_slot": "out",
    "target": "oneLeSet_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_4",
    "source_slot": "out",
    "target": "oneLeSet_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_4",
    "source_slot": "out",
    "target": "oneMorSet_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_4",
    "source_slot": "out",
    "target": "oneMorSet_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_4",
    "source_slot": "out",
    "target": "oneMorSet_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_4",
    "source_slot": "out",
    "target": "oneMorSet1_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_4",
    "source_slot": "out",
    "target": "oneMorSet1_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_4",
    "source_slot": "out",
    "target": "oneMorSet1_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "conInt__1_7",
    "source_slot": "out",
    "target": "intEqu__1_7",
    "target_slot": "a"
   },
   {
    "source": "conInt__2_7",
    "source_slot": "out",
    "target": "intEqu__2_7",
    "target_slot": "a"
   },
   {
    "source": "conInt1_2",
    "source_slot": "out",
    "target": "intSwi_5",
    "target_slot": "when_false"
   },
   {
    "source": "dowSet_2",
    "source_slot": "out",
    "target": "chaSet_2",
    "target_slot": "when_false"
   },
   {
    "source": "edg_4",
    "source_slot": "out",
    "target": "logSwi_4",
    "target_slot": "when_true"
   },
   {
    "source": "endSta_2",
    "source_slot": "out",
    "target": "inStaCha_2",
    "target_slot": "clear"
   },
   {
    "source": "endSta_2",
    "source_slot": "out",
    "target": "triSam1_2",
    "target_slot": "clock"
   },
   {
    "source": "floRat__1_2",
    "source_slot": "out",
    "target": "nexChiRat_element_1_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1_2",
    "source_slot": "out",
    "target": "swi12__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1_2",
    "source_slot": "out",
    "target": "swi3__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1_2",
    "source_slot": "out",
    "target": "swi9__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2_2",
    "source_slot": "out",
    "target": "nexChiRat_element_1_2",
    "target_slot": "when_false"
   },
   {
    "source": "floRat__2_2",
    "source_slot": "out",
    "target": "swi12__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2_2",
    "source_slot": "out",
    "target": "swi3__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2_2",
    "source_slot": "out",
    "target": "swi9__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__1_6",
    "source_slot": "out",
    "target": "swi11__1_2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__1_6",
    "source_slot": "out",
    "target": "swi12__1_2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__1_6",
    "source_slot": "out",
    "target": "xor__1_2",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_6",
    "source_slot": "out",
    "target": "swi11__2_2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__2_6",
    "source_slot": "out",
    "target": "swi12__2_2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__2_6",
    "source_slot": "out",
    "target": "xor__2_2",
    "target_slot": "b"
   },
   {
    "source": "inStaCha_2",
    "source_slot": "out",
    "target": "byPasSet3_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__1_7",
    "source_slot": "out",
    "target": "xor__1_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2_7",
    "source_slot": "out",
    "target": "xor__2_2",
    "target_slot": "a"
   },
   {
    "source": "intGreEquThr_2",
    "source_slot": "out",
    "target": "and5_4",
    "target_slot": "a"
   },
   {
    "source": "intLesEquThr_2",
    "source_slot": "out",
    "target": "and5_4",
    "target_slot": "b"
   },
   {
    "source": "intSwi_5",
    "source_slot": "out",
    "target": "nexChiMaxFlo_index____1_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi_5",
    "source_slot": "out",
    "target": "nexChiRat_index____1_2",
    "target_slot": "a"
   },
   {
    "source": "lat_8",
    "source_slot": "out",
    "target": "chaSetPro_2",
    "target_slot": "in"
   },
   {
    "source": "logSwi_4",
    "source_slot": "out",
    "target": "lat_8",
    "target_slot": "set"
   },
   {
    "source": "max_2",
    "source_slot": "out",
    "target": "pro1_2",
    "target_slot": "a"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "floRat__1_2",
    "target_slot": "b"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "swi10__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "swi11__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "swi4__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "floRat__2_2",
    "target_slot": "b"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1_2",
    "target_slot": "when_false"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "swi10__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "swi11__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "swi4__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "minFlo__1_2",
    "source_slot": "out",
    "target": "floRat__1_2",
    "target_slot": "a"
   },
   {
    "source": "minFlo__2_2",
    "source_slot": "out",
    "target": "floRat__2_2",
    "target_slot": "a"
   },
   {
    "source": "mul1__1_2",
    "source_slot": "out",
    "target": "max_2",
    "target_slot": "b"
   },
   {
    "source": "mul1__2_2",
    "source_slot": "out",
    "target": "add2_3",
    "target_slot": "b"
   },
   {
    "source": "mulSum1_fold_2_2",
    "source_slot": "out",
    "target": "pro2_2",
    "target_slot": "b"
   },
   {
    "source": "mulSum2_fold_2_2",
    "source_slot": "out",
    "target": "pro3_2",
    "target_slot": "b"
   },
   {
    "source": "mulSum3_fold_2_2",
    "source_slot": "out",
    "target": "add2_3",
    "target_slot": "a"
   },
   {
    "source": "mulSum3_fold_2_2",
    "source_slot": "out",
    "target": "pro4_2",
    "target_slot": "b"
   },
   {
    "source": "multiMax2_fold_2_2",
    "source_slot": "out",
    "target": "pro2_2",
    "target_slot": "a"
   },
   {
    "source": "multiMax4_fold_2_2",
    "source_slot": "out",
    "target": "pro3_2",
    "target_slot": "a"
   },
   {
    "source": "multiMax5_fold_2_2",
    "source_slot": "out",
    "target": "max_2",
    "target_slot": "a"
   },
   {
    "source": "multiMax5_fold_2_2",
    "source_slot": "out",
    "target": "pro4_2",
    "target_slot": "a"
   },
   {
    "source": "nexChiMaxFlo_index____1_2",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1_2",
    "target_slot": "selector"
   },
   {
    "source": "nexChiMaxFlo_element_1_2",
    "source_slot": "out",
    "target": "mul1__2_2",
    "target_slot": "a"
   },
   {
    "source": "nexChiRat_index____1_2",
    "source_slot": "out",
    "target": "nexChiRat_element_1_2",
    "target_slot": "selector"
   },
   {
    "source": "nexChiRat_element_1_2",
    "source_slot": "out",
    "target": "mul1__1_2",
    "target_slot": "a"
   },
   {
    "source": "not1_9",
    "source_slot": "out",
    "target": "and4_4",
    "target_slot": "a"
   },
   {
    "source": "not2_4",
    "source_slot": "out",
    "target": "and4_4",
    "target_slot": "b"
   },
   {
    "source": "notChaSet_3",
    "source_slot": "out",
    "target": "logSwi_4",
    "target_slot": "when_false"
   },
   {
    "source": "oneLeSet_2_result",
    "source_slot": "out",
    "target": "dowSet_2",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet_2_result",
    "source_slot": "out",
    "target": "byPasSet2_2",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet_2_result",
    "source_slot": "out",
    "target": "upSet_2",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet1_2_result",
    "source_slot": "out",
    "target": "byPasSet4_2",
    "target_slot": "when_false"
   },
   {
    "source": "or1_5",
    "source_slot": "out",
    "target": "or3_2",
    "target_slot": "a"
   },
   {
    "source": "or2_6",
    "source_slot": "out",
    "target": "endSta_2",
    "target_slot": "in"
   },
   {
    "source": "or2_6",
    "source_slot": "out",
    "target": "inStaCha_2",
    "target_slot": "set"
   },
   {
    "source": "or2_6",
    "source_slot": "out",
    "target": "triSam__1_5",
    "target_slot": "clock"
   },
   {
    "source": "or2_6",
    "source_slot": "out",
    "target": "triSam__2_5",
    "target_slot": "clock"
   },
   {
    "source": "or3_2",
    "source_slot": "out",
    "target": "logSwi_4",
    "target_slot": "selector"
   },
   {
    "source": "or3_2",
    "source_slot": "out",
    "target": "notChaSet_3",
    "target_slot": "in"
   },
   {
    "source": "or3_2",
    "source_slot": "out",
    "target": "staChaSet_2",
    "target_slot": "in"
   },
   {
    "source": "or4_2",
    "source_slot": "out",
    "target": "or5_2",
    "target_slot": "a"
   },
   {
    "source": "or5_2",
    "source_slot": "out",
    "target": "edg_4",
    "target_slot": "in"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "oneMorSet_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "oneMorSet_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "oneMorSet1_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "oneMorSet1_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro2_2",
    "source_slot": "out",
    "target": "oneLeSet_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro2_2",
    "source_slot": "out",
    "target": "oneLeSet_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro3_2",
    "source_slot": "out",
    "target": "byPasSet1_2",
    "target_slot": "when_true"
   },
   {
    "source": "pro3_2",
    "source_slot": "out",
    "target": "byPasSet2_2",
    "target_slot": "when_true"
   },
   {
    "source": "pro3_2",
    "source_slot": "out",
    "target": "byPasSet4_2",
    "target_slot": "when_true"
   },
   {
    "source": "pro4_2",
    "source_slot": "out",
    "target": "oneLeSet_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro4_2",
    "source_slot": "out",
    "target": "oneMorSet_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro4_2",
    "source_slot": "out",
    "target": "oneMorSet1_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "staChaSet_2",
    "source_slot": "out",
    "target": "lat_8",
    "target_slot": "clear"
   },
   {
    "source": "swi10__1_2",
    "source_slot": "out",
    "target": "mulSum2_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi10__2_2",
    "source_slot": "out",
    "target": "mulSum2_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi11__1_2",
    "source_slot": "out",
    "target": "mulSum3_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi11__2_2",
    "source_slot": "out",
    "target": "mulSum3_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi12__1_2",
    "source_slot": "out",
    "target": "multiMax5_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi12__2_2",
    "source_slot": "out",
    "target": "multiMax5_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi3__1_2",
    "source_slot": "out",
    "target": "multiMax2_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi3__2_2",
    "source_slot": "out",
    "target": "multiMax2_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi4__1_2",
    "source_slot": "out",
    "target": "mulSum1_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi4__2_2",
    "source_slot": "out",
    "target": "mulSum1_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi9__1_2",
    "source_slot": "out",
    "target": "multiMax4_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi9__2_2",
    "source_slot": "out",
    "target": "multiMax4_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "tim_8",
    "source_slot": "elapsed",
    "target": "oneMorSet_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim_8",
    "source_slot": "passed",
    "target": "or5_2",
    "target_slot": "b"
   },
   {
    "source": "tim1_2",
    "source_slot": "elapsed",
    "target": "oneLeSet_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim1_2",
    "source_slot": "passed",
    "target": "or4_2",
    "target_slot": "b"
   },
   {
    "source": "tim2_2",
    "source_slot": "elapsed",
    "target": "oneMorSet1_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim2_2",
    "source_slot": "passed",
    "target": "or4_2",
    "target_slot": "a"
   },
   {
    "source": "triSam__1_5",
    "source_slot": "out",
    "target": "greEquThr__1_6",
    "target_slot": "a"
   },
   {
    "source": "triSam__2_5",
    "source_slot": "out",
    "target": "greEquThr__2_6",
    "target_slot": "a"
   },
   {
    "source": "triSam1_2",
    "source_slot": "out",
    "target": "byPasSet3_2",
    "target_slot": "when_false"
   },
   {
    "source": "upSet_2",
    "source_slot": "out",
    "target": "chaSet_2",
    "target_slot": "when_true"
   },
   {
    "source": "xor__1_2",
    "source_slot": "out",
    "target": "swi3__1_2",
    "target_slot": "selector"
   },
   {
    "source": "xor__1_2",
    "source_slot": "out",
    "target": "swi4__1_2",
    "target_slot": "selector"
   },
   {
    "source": "xor__2_2",
    "source_slot": "out",
    "target": "swi3__2_2",
    "target_slot": "selector"
   },
   {
    "source": "xor__2_2",
    "source_slot": "out",
    "target": "swi4__2_2",
    "target_slot": "selector"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi10__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi11__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi12__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi3__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi4__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi9__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi10__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi11__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi12__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi3__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi4__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi9__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "anyDisChi_fold_2",
    "source_slot": "out",
    "target": "enaDis",
    "target_slot": "b"
   },
   {
    "source": "anyEnaChi_fold_2",
    "source_slot": "out",
    "target": "enaDis",
    "target_slot": "a"
   },
   {
    "source": "booToInt__1_2",
    "source_slot": "out",
    "target": "proInt__1",
    "target_slot": "a"
   },
   {
    "source": "booToInt__2_2",
    "source_slot": "out",
    "target": "proInt__2",
    "target_slot": "a"
   },
   {
    "source": "booToInt1__1",
    "source_slot": "out",
    "target": "proInt1__1",
    "target_slot": "b"
   },
   {
    "source": "booToInt1__2",
    "source_slot": "out",
    "target": "proInt1__2",
    "target_slot": "b"
   },
   {
    "source": "booToInt2",
    "source_slot": "out",
    "target": "proInt3",
    "target_slot": "b"
   },
   {
    "source": "booToInt2",
    "source_slot": "out",
    "target": "proInt6",
    "target_slot": "b"
   },
   {
    "source": "booToInt3",
    "source_slot": "out",
    "target": "proInt2",
    "target_slot": "a"
   },
   {
    "source": "booToInt3",
    "source_slot": "out",
    "target": "proInt3",
    "target_slot": "a"
   },
   {
    "source": "booToInt4",
    "source_slot": "out",
    "target": "proInt5",
    "target_slot": "a"
   },
   {
    "source": "booToInt4",
    "source_slot": "out",
    "target": "proInt6",
    "target_slot": "a"
   },
   {
    "source": "cha_2_increased",
    "source_slot": "out",
    "target": "upPro",
    "target_slot": "set"
   },
   {
    "source": "cha_2_decreased",
    "source_slot": "out",
    "target": "dowPro",
    "target_slot": "set"
   },
   {
    "source": "chiIndVec__1",
    "source_slot": "out",
    "target": "proInt1__1",
    "target_slot": "a"
   },
   {
    "source": "chiIndVec__1",
    "source_slot": "out",
    "target": "proInt__1",
    "target_slot": "b"
   },
   {
    "source": "chiIndVec__2",
    "source_slot": "out",
    "target": "proInt1__2",
    "target_slot": "a"
   },
   {
    "source": "chiIndVec__2",
    "source_slot": "out",
    "target": "proInt__2",
    "target_slot": "b"
   },
   {
    "source": "con__1_2",
    "source_slot": "out",
    "target": "logSwi1__1_5",
    "target_slot": "when_false"
   },
   {
    "source": "con__1_2",
    "source_slot": "out",
    "target": "logSwi2__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "con__2_2",
    "source_slot": "out",
    "target": "logSwi1__2_5",
    "target_slot": "when_false"
   },
   {
    "source": "con__2_2",
    "source_slot": "out",
    "target": "logSwi2__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "con2__1_2",
    "source_slot": "out",
    "target": "truDel__1",
    "target_slot": "in"
   },
   {
    "source": "con2__2_2",
    "source_slot": "out",
    "target": "truDel__2",
    "target_slot": "in"
   },
   {
    "source": "disChi__1",
    "source_slot": "out",
    "target": "anyDisChi_fold_2",
    "target_slot": "a"
   },
   {
    "source": "disChi__1",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "selector"
   },
   {
    "source": "disChi__2",
    "source_slot": "out",
    "target": "anyDisChi_fold_2",
    "target_slot": "b"
   },
   {
    "source": "disChi__2",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "selector"
   },
   {
    "source": "disChiInd_fold_2",
    "source_slot": "out",
    "target": "proInt4",
    "target_slot": "b"
   },
   {
    "source": "disChiInd_fold_2",
    "source_slot": "out",
    "target": "proInt5",
    "target_slot": "b"
   },
   {
    "source": "dowPro",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "b"
   },
   {
    "source": "dowPro",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "b"
   },
   {
    "source": "dowPro",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "selector"
   },
   {
    "source": "dowPro",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "selector"
   },
   {
    "source": "dowPro",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "selector"
   },
   {
    "source": "edg__1",
    "source_slot": "out",
    "target": "logSwi2__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "edg__2",
    "source_slot": "out",
    "target": "logSwi2__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "enaChi__1",
    "source_slot": "out",
    "target": "anyEnaChi_fold_2",
    "target_slot": "a"
   },
   {
    "source": "enaChi__1",
    "source_slot": "out",
    "target": "booToInt__1_2",
    "target_slot": "selector"
   },
   {
    "source": "enaChi__2",
    "source_slot": "out",
    "target": "anyEnaChi_fold_2",
    "target_slot": "b"
   },
   {
    "source": "enaChi__2",
    "source_slot": "out",
    "target": "booToInt__2_2",
    "target_slot": "selector"
   },
   {
    "source": "enaChiInd_fold_2",
    "source_slot": "out",
    "target": "proInt2",
    "target_slot": "b"
   },
   {
    "source": "enaChiInd_fold_2",
    "source_slot": "out",
    "target": "proInt7",
    "target_slot": "b"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "chiWatIsoVal__1",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "chiWatIsoVal__2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "logSwi4__1",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "logSwi4__2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "logSwi7",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "heaPreCon__1",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "heaPreCon__2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "isoValPos__1",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "isoValPos__2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "dowSet",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "upSet",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "isoValPos__1_2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "isoValPos__2_2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "logSwi1__1_4",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "logSwi1__2_4",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "logSwi2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "logSwi__1_2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "logSwi__2_2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "dowSet_2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "upSet_2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "selector"
   },
   {
    "source": "falEdg__1",
    "source_slot": "out",
    "target": "logSwi1__1_5",
    "target_slot": "when_true"
   },
   {
    "source": "falEdg__2",
    "source_slot": "out",
    "target": "logSwi1__2_5",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intEqu__1_3",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intEqu__2_3",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intSwi_3",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intEqu__1_5",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intEqu__2_5",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intGreEquThr",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intLesEquThr",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intSwi_4",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intGreEquThr_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intLesEquThr_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intSwi_5",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "curDisChi1_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "curDisChi_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intSwi_2",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intEqu__1_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intEqu__2_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intEqu1__1",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intEqu1__2",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intEqu__1_6",
    "target_slot": "b"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intEqu__2_6",
    "target_slot": "b"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intEqu__1_7",
    "target_slot": "b"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intEqu__2_7",
    "target_slot": "b"
   },
   {
    "source": "logSwi1__1_5",
    "source_slot": "out",
    "target": "disChi__1",
    "target_slot": "set"
   },
   {
    "source": "logSwi1__2_5",
    "source_slot": "out",
    "target": "disChi__2",
    "target_slot": "set"
   },
   {
    "source": "logSwi2__1_2",
    "source_slot": "out",
    "target": "enaChi__1",
    "target_slot": "set"
   },
   {
    "source": "logSwi2__2_2",
    "source_slot": "out",
    "target": "enaChi__2",
    "target_slot": "set"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "intSwi_6",
    "target_slot": "when_false"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_false"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_false"
   },
   {
    "source": "proInt__1",
    "source_slot": "out",
    "target": "enaChiInd_fold_2",
    "target_slot": "a"
   },
   {
    "source": "proInt__2",
    "source_slot": "out",
    "target": "enaChiInd_fold_2",
    "target_slot": "b"
   },
   {
    "source": "proInt1__1",
    "source_slot": "out",
    "target": "disChiInd_fold_2",
    "target_slot": "a"
   },
   {
    "source": "proInt1__2",
    "source_slot": "out",
    "target": "disChiInd_fold_2",
    "target_slot": "b"
   },
   {
    "source": "proInt2",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "proInt3",
    "source_slot": "out",
    "target": "proInt4",
    "target_slot": "a"
   },
   {
    "source": "proInt4",
    "source_slot": "out",
    "target": "intSwi_6",
    "target_slot": "when_true"
   },
   {
    "source": "proInt5",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_true"
   },
   {
    "source": "proInt6",
    "source_slot": "out",
    "target": "proInt7",
    "target_slot": "a"
   },
   {
    "source": "proInt7",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_true"
   },
   {
    "source": "truDel__1",
    "source_slot": "out",
    "target": "logSwi1__1_5",
    "target_slot": "selector"
   },
   {
    "source": "truDel__1",
    "source_slot": "out",
    "target": "logSwi2__1_2",
    "target_slot": "selector"
   },
   {
    "source": "truDel__2",
    "source_slot": "out",
    "target": "logSwi1__2_5",
    "target_slot": "selector"
   },
   {
    "source": "truDel__2",
    "source_slot": "out",
    "target": "logSwi2__2_2",
    "target_slot": "selector"
   },
   {
    "source": "upPro",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "selector"
   },
   {
    "source": "upPro",
    "source_slot": "out",
    "target": "intSwi_6",
    "target_slot": "selector"
   },
   {
    "source": "upPro",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "selector"
   },
   {
    "source": "notInPro",
    "source_slot": "out",
    "target": "pre_2",
    "target_slot": "in"
   },
   {
    "source": "or2_7",
    "source_slot": "out",
    "target": "disChi__1",
    "target_slot": "clear"
   },
   {
    "source": "or2_7",
    "source_slot": "out",
    "target": "disChi__2",
    "target_slot": "clear"
   },
   {
    "source": "or2_7",
    "source_slot": "out",
    "target": "dowPro",
    "target_slot": "clear"
   },
   {
    "source": "or2_7",
    "source_slot": "out",
    "target": "enaChi__1",
    "target_slot": "clear"
   },
   {
    "source": "or2_7",
    "source_slot": "out",
    "target": "enaChi__2",
    "target_slot": "clear"
   },
   {
    "source": "or2_7",
    "source_slot": "out",
    "target": "upPro",
    "target_slot": "clear"
   },
   {
    "source": "pre_2",
    "source_slot": "out",
    "target": "edg1_2",
    "target_slot": "in"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat1_3",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat3_3",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat4_3",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat_7",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat2_3",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat3_4",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat4_4",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "or2_7",
    "target_slot": "b"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "yEndStaTri",
    "target_slot": "in"
   }
  ],
  "metadata": {
   "block_origins": {
    "abs1__1": "disChiIsoVal.abs1__1",
    "abs1__1_2": "dowSta.enaChiIsoVal.abs1__1",
    "abs1__1_2_negate": "dowSta.enaChiIsoVal.abs1__1",
    "abs1__1_2_nonnegative": "dowSta.enaChiIsoVal.abs1__1",
    "abs1__1_2_select": "dowSta.enaChiIsoVal.abs1__1",
    "abs1__1_2_zero": "dowSta.enaChiIsoVal.abs1__1",
    "abs1__1_negate": "disChiIsoVal.abs1__1",
    "abs1__1_nonnegative": "disChiIsoVal.abs1__1",
    "abs1__1_select": "disChiIsoVal.abs1__1",
    "abs1__1_zero": "disChiIsoVal.abs1__1",
    "abs1__2": "disChiIsoVal.abs1__2",
    "abs1__2_2": "dowSta.enaChiIsoVal.abs1__2",
    "abs1__2_2_negate": "dowSta.enaChiIsoVal.abs1__2",
    "abs1__2_2_nonnegative": "dowSta.enaChiIsoVal.abs1__2",
    "abs1__2_2_select": "dowSta.enaChiIsoVal.abs1__2",
    "abs1__2_2_zero": "dowSta.enaChiIsoVal.abs1__2",
    "abs1__2_negate": "disChiIsoVal.abs1__2",
    "abs1__2_nonnegative": "disChiIsoVal.abs1__2",
    "abs1__2_select": "disChiIsoVal.abs1__2",
    "abs1__2_zero": "disChiIsoVal.abs1__2",
    "achSet": "dowSta.minBypRes.achSet",
    "achSet_threshold": "dowSta.minBypRes.achSet",
    "add2": "conWatPumCon.pumSpe.add2",
    "add2_2": "dowSta.minChiWatSet.add2",
    "add2_3": "minChiWatFlo.add2",
    "and1": "and1",
    "and1_2": "disHeaCon.and1",
    "and1_3": "disNexCWP.and1",
    "and1_4": "dowSta.enaHeaCon.and1",
    "and1_5": "dowSta.minBypRes.and1",
    "and1_6": "dowSta.minChiWatSet.and1",
    "and1_7": "minChiWatFlo.and1",
    "and1__1": "disChiIsoVal.and1__1",
    "and1__1_2": "dowSta.disChi.and1__1",
    "and1__1_3": "dowSta.enaChiIsoVal.and1__1",
    "and1__2": "disChiIsoVal.and1__2",
    "and1__2_2": "dowSta.disChi.and1__2",
    "and1__2_3": "dowSta.enaChiIsoVal.and1__2",
    "and2": "disChiIsoVal.and2",
    "and2_10": "minChiWatFlo.and2",
    "and2_2": "disHeaCon.and2",
    "and2_3": "disNexCWP.and2",
    "and2_4": "dowSta.and2",
    "and2_5": "dowSta.disChi.and2",
    "and2_6": "dowSta.enaChiIsoVal.and2",
    "and2_7": "dowSta.enaHeaCon.and2",
    "and2_8": "dowSta.minBypRes.and2",
    "and2_9": "dowSta.minChiWatSet.and2",
    "and3": "and3",
    "and3_2": "disChiIsoVal.and3",
    "and3_3": "dowSta.enaChiIsoVal.and3",
    "and3_4": "dowSta.minBypRes.and3",
    "and3_5": "dowSta.minChiWatSet.and3",
    "and3_6": "minChiWatFlo.and3",
    "and3__1": "dowSta.disChi.and3__1",
    "and3__2": "dowSta.disChi.and3__2",
    "and4": "and4",
    "and4_2": "dowSta.minBypRes.and4",
    "and4_3": "dowSta.minChiWatSet.and4",
    "and4_4": "minChiWatFlo.and4",
    "and4__1": "dowSta.disChi.and4__1",
    "and4__2": "dowSta.disChi.and4__2",
    "and5": "and5",
    "and5_2": "dowSta.minBypRes.and5",
    "and5_3": "dowSta.minChiWatSet.and5",
    "and5_4": "minChiWatFlo.and5",
    "and6": "and6",
    "and6_2": "dowSta.minBypRes.and6",
    "and7": "and7",
    "and7_2": "dowSta.minBypRes.and7",
    "anyDisChi_fold_2": "nexChi.anyDisChi__fold_2",
    "anyEnaChi_fold_2": "nexChi.anyEnaChi__fold_2",
    "assMes": "disChiIsoVal.assMes",
    "assMes_2": "dowSta.enaChiIsoVal.assMes",
    "booToInt1__1": "nexChi.booToInt1__1",
    "booToInt1__1_false": "nexChi.booToInt1__1",
    "booToInt1__1_true": "nexChi.booToInt1__1",
    "booToInt1__2": "nexChi.booToInt1__2",
    "booToInt1__2_false": "nexChi.booToInt1__2",
    "booToInt1__2_true": "nexChi.booToInt1__2",
    "booToInt2": "nexChi.booToInt2",
    "booToInt2_false": "nexChi.booToInt2",
    "booToInt2_true": "nexChi.booToInt2",
    "booToInt3": "nexChi.booToInt3",
    "booToInt3_false": "nexChi.booToInt3",
    "booToInt3_true": "nexChi.booToInt3",
    "booToInt4": "nexChi.booToInt4",
    "booToInt4_false": "nexChi.booToInt4",
    "booToInt4_true": "nexChi.booToInt4",
    "booToInt__1": "conWatPumCon.pumSpe.booToInt__1",
    "booToInt__1_2": "nexChi.booToInt__1",
    "booToInt__1_2_false": "nexChi.booToInt__1",
    "booToInt__1_2_true": "nexChi.booToInt__1",
    "booToInt__1_false": "conWatPumCon.pumSpe.booToInt__1",
    "booToInt__1_true": "conWatPumCon.pumSpe.booToInt__1",
    "booToInt__2": "conWatPumCon.pumSpe.booToInt__2",
    "booToInt__2_2": "nexChi.booToInt__2",
    "booToInt__2_2_false": "nexChi.booToInt__2",
    "booToInt__2_2_true": "nexChi.booToInt__2",
    "booToInt__2_false": "conWatPumCon.pumSpe.booToInt__2",
    "booToInt__2_true": "conWatPumCon.pumSpe.booToInt__2",
    "booToInt__3": "conWatPumCon.pumSpe.booToInt__3",
    "booToInt__3_false": "conWatPumCon.pumSpe.booToInt__3",
    "booToInt__3_true": "conWatPumCon.pumSpe.booToInt__3",
    "booToRea": "conWatPumCon.pumSpe.booToRea",
    "booToRea1": "dowSta.minChiWatSet.booToRea1",
    "booToRea1_2": "minChiWatFlo.booToRea1",
    "booToRea1_2_false": "minChiWatFlo.booToRea1",
    "booToRea1_2_true": "minChiWatFlo.booToRea1",
    "booToRea1__1": "booToRea1__1",
    "booToRea1__1_2": "disChiIsoVal.booToRea1__1",
    "booToRea1__1_2_false": "disChiIsoVal.booToRea1__1",
    "booToRea1__1_2_true": "disChiIsoVal.booToRea1__1",
    "booToRea1__1_3": "disHeaCon.booToRea1__1",
    "booToRea1__1_3_false": "disHeaCon.booToRea1__1",
    "booToRea1__1_3_true": "disHeaCon.booToRea1__1",
    "booToRea1__1_4": "dowSta.booToRea1__1",
    "booToRea1__1_4_false": "dowSta.booToRea1__1",
    "booToRea1__1_4_true": "dowSta.booToRea1__1",
    "booToRea1__1_5": "dowSta.disChi.booToRea1__1",
    "booToRea1__1_5_false": "dowSta.disChi.booToRea1__1",
    "booToRea1__1_5_true": "dowSta.disChi.booToRea1__1",
    "booToRea1__1_6": "dowSta.enaChiIsoVal.booToRea1__1",
    "booToRea1__1_6_false": "dowSta.enaChiIsoVal.booToRea1__1",
    "booToRea1__1_6_true": "dowSta.enaChiIsoVal.booToRea1__1",
    "booToRea1__1_7": "dowSta.enaHeaCon.booToRea1__1",
    "booToRea1__1_7_false": "dowSta.enaHeaCon.booToRea1__1",
    "booToRea1__1_7_true": "dowSta.enaHeaCon.booToRea1__1",
    "booToRea1__1_false": "booToRea1__1",
    "booToRea1__1_true": "booToRea1__1",
    "booToRea1__2": "booToRea1__2",
    "booToRea1__2_2": "disChiIsoVal.booToRea1__2",
    "booToRea1__2_2_false": "disChiIsoVal.booToRea1__2",
    "booToRea1__2_2_true": "disChiIsoVal.booToRea1__2",
    "booToRea1__2_3": "disHeaCon.booToRea1__2",
    "booToRea1__2_3_false": "disHeaCon.booToRea1__2",
    "booToRea1__2_3_true": "disHeaCon.booToRea1__2",
    "booToRea1__2_4": "dowSta.booToRea1__2",
    "booToRea1__2_4_false": "dowSta.booToRea1__2",
    "booToRea1__2_4_true": "dowSta.booToRea1__2",
    "booToRea1__2_5": "dowSta.disChi.booToRea1__2",
    "booToRea1__2_5_false": "dowSta.disChi.booToRea1__2",
    "booToRea1__2_5_true": "dowSta.disChi.booToRea1__2",
    "booToRea1__2_6": "dowSta.enaChiIsoVal.booToRea1__2",
    "booToRea1__2_6_false": "dowSta.enaChiIsoVal.booToRea1__2",
    "booToRea1__2_6_true": "dowSta.enaChiIsoVal.booToRea1__2",
    "booToRea1__2_7": "dowSta.enaHeaCon.booToRea1__2",
    "booToRea1__2_7_false": "dowSta.enaHeaCon.booToRea1__2",
    "booToRea1__2_7_true": "dowSta.enaHeaCon.booToRea1__2",
    "booToRea1__2_false": "booToRea1__2",
    "booToRea1__2_true": "booToRea1__2",
    "booToRea1_false": "dowSta.minChiWatSet.booToRea1",
    "booToRea1_true": "dowSta.minChiWatSet.booToRea1",
    "booToRea2__1": "booToRea2__1",
    "booToRea2__1_false": "booToRea2__1",
    "booToRea2__1_true": "booToRea2__1",
    "booToRea2__2": "booToRea2__2",
    "booToRea2__2_false": "booToRea2__2",
    "booToRea2__2_true": "booToRea2__2",
    "booToRea__1": "disChiIsoVal.booToRea__1",
    "booToRea__1_2": "disHeaCon.booToRea__1",
    "booToRea__1_2_false": "disHeaCon.booToRea__1",
    "booToRea__1_2_true": "disHeaCon.booToRea__1",
    "booToRea__1_3": "dowSta.disChi.booToRea__1",
    "booToRea__1_3_false": "dowSta.disChi.booToRea__1",
    "booToRea__1_3_true": "dowSta.disChi.booToRea__1",
    "booToRea__1_4": "dowSta.enaChiIsoVal.booToRea__1",
    "booToRea__1_4_false": "dowSta.enaChiIsoVal.booToRea__1",
    "booToRea__1_4_true": "dowSta.enaChiIsoVal.booToRea__1",
    "booToRea__1_5": "dowSta.enaHeaCon.booToRea__1",
    "booToRea__1_5_false": "dowSta.enaHeaCon.booToRea__1",
    "booToRea__1_5_true": "dowSta.enaHeaCon.booToRea__1",
    "booToRea__1_6": "dowSta.minChiWatSet.booToRea__1",
    "booToRea__1_6_false": "dowSta.minChiWatSet.booToRea__1",
    "booToRea__1_6_true": "dowSta.minChiWatSet.booToRea__1",
    "booToRea__1_7": "minChiWatFlo.booToRea__1",
    "booToRea__1_7_false": "minChiWatFlo.booToRea__1",
    "booToRea__1_7_true": "minChiWatFlo.booToRea__1",
    "booToRea__1_false": "disChiIsoVal.booToRea__1",
    "booToRea__1_true": "disChiIsoVal.booToRea__1",
    "booToRea__2": "disChiIsoVal.booToRea__2",
    "booToRea__2_2": "disHeaCon.booToRea__2",
    "booToRea__2_2_false": "disHeaCon.booToRea__2",
    "booToRea__2_2_true": "disHeaCon.booToRea__2",
    "booToRea__2_3": "dowSta.disChi.booToRea__2",
    "booToRea__2_3_false": "dowSta.disChi.booToRea__2",
    "booToRea__2_3_true": "dowSta.disChi.booToRea__2",
    "booToRea__2_4": "dowSta.enaChiIsoVal.booToRea__2",
    "booToRea__2_4_false": "dowSta.enaChiIsoVal.booToRea__2",
    "booToRea__2_4_true": "dowSta.enaChiIsoVal.booToRea__2",
    "booToRea__2_5": "dowSta.enaHeaCon.booToRea__2",
    "booToRea__2_5_false": "dowSta.enaHeaCon.booToRea__2",
    "booToRea__2_5_true": "dowSta.enaHeaCon.booToRea__2",
    "booToRea__2_6": "dowSta.minChiWatSet.booToRea__2",
    "booToRea__2_6_false": "dowSta.minChiWatSet.booToRea__2",
    "booToRea__2_6_true": "dowSta.minChiWatSet.booToRea__2",
    "booToRea__2_7": "minChiWatFlo.booToRea__2",
    "booToRea__2_7_false": "minChiWatFlo.booToRea__2",
    "booToRea__2_7_true": "minChiWatFlo.booToRea__2",
    "booToRea__2_false": "disChiIsoVal.booToRea__2",
    "booToRea__2_true": "disChiIsoVal.booToRea__2",
    "booToRea_false": "conWatPumCon.pumSpe.booToRea",
    "booToRea_true": "conWatPumCon.pumSpe.booToRea",
    "byPasSet1": "dowSta.minChiWatSet.byPasSet1",
    "byPasSet1_2": "minChiWatFlo.byPasSet1",
    "byPasSet2": "dowSta.minChiWatSet.byPasSet2",
    "byPasSet2_2": "minChiWatFlo.byPasSet2",
    "byPasSet3": "dowSta.minChiWatSet.byPasSet3",
    "byPasSet3_2": "minChiWatFlo.byPasSet3",
    "byPasSet4": "dowSta.minChiWatSet.byPasSet4",
    "byPasSet4_2": "minChiWatFlo.byPasSet4",
    "cha": "cha",
    "chaSet": "dowSta.minChiWatSet.chaSet",
    "chaSetPro": "dowSta.minChiWatSet.chaSetPro",
    "chaSetPro_2": "minChiWatFlo.chaSetPro",
    "chaSet_2": "minChiWatFlo.chaSet",
    "cha_2": "nexChi.cha",
    "cha_2_changed": "nexChi.cha",
    "cha_2_decreased": "nexChi.cha",
    "cha_2_increased": "nexChi.cha",
    "cha__1": "disChiIsoVal.cha__1",
    "cha__1_2": "dowSta.enaChiIsoVal.cha__1",
    "cha__1_2_either": "dowSta.enaChiIsoVal.cha__1",
    "cha__1_2_falling": "dowSta.enaChiIsoVal.cha__1",
    "cha__1_2_invert": "dowSta.enaChiIsoVal.cha__1",
    "cha__1_2_rising": "dowSta.enaChiIsoVal.cha__1",
    "cha__1_either": "disChiIsoVal.cha__1",
    "cha__1_falling": "disChiIsoVal.cha__1",
    "cha__1_invert": "disChiIsoVal.cha__1",
    "cha__1_rising": "disChiIsoVal.cha__1",
    "cha__2": "disChiIsoVal.cha__2",
    "cha__2_2": "dowSta.enaChiIsoVal.cha__2",
    "cha__2_2_either": "dowSta.enaChiIsoVal.cha__2",
    "cha__2_2_falling": "dowSta.enaChiIsoVal.cha__2",
    "cha__2_2_invert": "dowSta.enaChiIsoVal.cha__2",
    "cha__2_2_rising": "dowSta.enaChiIsoVal.cha__2",
    "cha__2_either": "disChiIsoVal.cha__2",
    "cha__2_falling": "disChiIsoVal.cha__2",
    "cha__2_invert": "disChiIsoVal.cha__2",
    "cha__2_rising": "disChiIsoVal.cha__2",
    "cha_changed": "cha",
    "cha_decreased": "cha",
    "cha_increased": "cha",
    "chiIndVec__1": "nexChi.chiIndVec__1",
    "chiIndVec__2": "nexChi.chiIndVec__2",
    "chiWatIsoVal__1": "dowSta.chiWatIsoVal__1",
    "chiWatIsoVal__2": "dowSta.chiWatIsoVal__2",
    "chiWatMinSet": "chiWatMinSet",
    "cloPos": "disChiIsoVal.cloPos",
    "cloPos_2": "dowSta.enaChiIsoVal.cloPos",
    "con": "con",
    "con1": "conWatPumCon.enaLeaHeaPum.con1",
    "con1_2": "disChiIsoVal.con1",
    "con1_3": "disHeaCon.con1",
    "con1_4": "dowSta.enaChiIsoVal.con1",
    "con1_5": "dowSta.enaHeaCon.con1",
    "con1__1": "conWatPumCon.pumSpe.con1__1",
    "con1__1_2": "dowSta.disChi.con1__1",
    "con1__2": "conWatPumCon.pumSpe.con1__2",
    "con1__2_2": "dowSta.disChi.con1__2",
    "con1__3": "conWatPumCon.pumSpe.con1__3",
    "con2": "disChiIsoVal.con2",
    "con2_2": "dowSta.enaChiIsoVal.con2",
    "con2_3": "dowSta.minChiWatSet.con2",
    "con2_4": "minChiWatFlo.con2",
    "con2__1": "dowSta.disChi.con2__1",
    "con2__1_2": "nexChi.con2__1",
    "con2__2": "dowSta.disChi.con2__2",
    "con2__2_2": "nexChi.con2__2",
    "con3": "dowSta.con3",
    "con3_2": "dowSta.disChi.con3",
    "con3_3": "dowSta.minChiWatSet.con3",
    "con3_4": "minChiWatFlo.con3",
    "con3__1": "conWatPumCon.pumSpe.con3__1",
    "con3__2": "conWatPumCon.pumSpe.con3__2",
    "con3__3": "conWatPumCon.pumSpe.con3__3",
    "conInt1": "dowSta.minChiWatSet.conInt1",
    "conInt1_2": "minChiWatFlo.conInt1",
    "conInt1__1": "conWatPumCon.pumSpe.conInt1__1",
    "conInt1__2": "conWatPumCon.pumSpe.conInt1__2",
    "conInt1__3": "conWatPumCon.pumSpe.conInt1__3",
    "conInt__1": "disChiIsoVal.conInt__1",
    "conInt__1_2": "disHeaCon.conInt__1",
    "conInt__1_3": "dowSta.disChi.conInt__1",
    "conInt__1_4": "dowSta.enaChiIsoVal.conInt__1",
    "conInt__1_5": "dowSta.enaHeaCon.conInt__1",
    "conInt__1_6": "dowSta.minChiWatSet.conInt__1",
    "conInt__1_7": "minChiWatFlo.conInt__1",
    "conInt__2": "disChiIsoVal.conInt__2",
    "conInt__2_2": "disHeaCon.conInt__2",
    "conInt__2_3": "dowSta.disChi.conInt__2",
    "conInt__2_4": "dowSta.enaChiIsoVal.conInt__2",
    "conInt__2_5": "dowSta.enaHeaCon.conInt__2",
    "conInt__2_6": "dowSta.minChiWatSet.conInt__2",
    "conInt__2_7": "minChiWatFlo.conInt__2",
    "conWatPumOn_element_1": "conWatPumCon.pumSpe.conWatPumOn__select_1",
    "conWatPumOn_element_2": "conWatPumCon.pumSpe.conWatPumOn__select_2",
    "conWatPumOn_index____1": "conWatPumCon.pumSpe.conWatPumOn__atMost_1",
    "conWatPumOn_index____1_threshold": "conWatPumCon.pumSpe.conWatPumOn__atMost_1",
    "conWatPumOn_index____2": "conWatPumCon.pumSpe.conWatPumOn__atMost_2",
    "conWatPumOn_index____2_threshold": "conWatPumCon.pumSpe.conWatPumOn__atMost_2",
    "conWatPumSpe_element_1": "conWatPumCon.pumSpe.conWatPumSpe__select_1",
    "conWatPumSpe_element_2": "conWatPumCon.pumSpe.conWatPumSpe__select_2",
    "conWatPumSpe_index____1": "conWatPumCon.pumSpe.conWatPumSpe__atMost_1",
    "conWatPumSpe_index____1_threshold": "conWatPumCon.pumSpe.conWatPumSpe__atMost_1",
    "conWatPumSpe_index____2": "conWatPumCon.pumSpe.conWatPumSpe__atMost_2",
    "conWatPumSpe_index____2_threshold": "conWatPumCon.pumSpe.conWatPumSpe__atMost_2",
    "con_2": "conWatPumCon.enaLeaHeaPum.con",
    "con_3": "disChiIsoVal.con",
    "con_4": "disHeaCon.con",
    "con_5": "dowSta.enaChiIsoVal.con",
    "con_6": "dowSta.enaHeaCon.con",
    "con__1": "dowSta.disChi.con__1",
    "con__1_2": "nexChi.con__1",
    "con__2": "dowSta.disChi.con__2",
    "con__2_2": "nexChi.con__2",
    "curDisChi1_element_1": "curDisChi1__select_1",
    "curDisChi1_index____1": "curDisChi1__atMost_1",
    "curDisChi1_index____1_threshold": "curDisChi1__atMost_1",
    "curDisChi_element_1": "curDisChi__select_1",
    "curDisChi_index____1": "curDisChi__atMost_1",
    "curDisChi_index____1_threshold": "curDisChi__atMost_1",
    "disChiInd_fold_2": "nexChi.disChiInd__fold_2",
    "disChi__1": "nexChi.disChi__1",
    "disChi__2": "nexChi.disChi__2",
    "disPla": "disPla",
    "disVal": "disChiIsoVal.disVal",
    "disVal_2": "dowSta.enaChiIsoVal.disVal",
    "dowPro": "nexChi.dowPro",
    "dowSet": "dowSta.minChiWatSet.dowSet",
    "dowSet_2": "minChiWatFlo.dowSet",
    "edg": "disChiIsoVal.edg",
    "edg1": "dowSta.minBypRes.edg1",
    "edg1_2": "edg1",
    "edg3": "dowSta.minBypRes.edg3",
    "edg_2": "dowSta.enaChiIsoVal.edg",
    "edg_3": "dowSta.minChiWatSet.edg",
    "edg_4": "minChiWatFlo.edg",
    "edg__1": "nexChi.edg__1",
    "edg__2": "nexChi.edg__2",
    "enaChiInd_fold_2": "nexChi.enaChiInd__fold_2",
    "enaChi__1": "nexChi.enaChi__1",
    "enaChi__2": "nexChi.enaChi__2",
    "enaDis": "nexChi.enaDis",
    "enaVal_fold_2": "disChiIsoVal.enaVal__fold_2",
    "enaVal_fold_2_2": "dowSta.enaChiIsoVal.enaVal__fold_2",
    "endPos": "disChiIsoVal.endPos",
    "endPos_2": "dowSta.enaChiIsoVal.endPos",
    "endSta": "dowSta.minChiWatSet.endSta",
    "endSta_2": "minChiWatFlo.endSta",
    "falEdg__1": "nexChi.falEdg__1",
    "falEdg__2": "nexChi.falEdg__2",
    "floRat__1": "dowSta.minChiWatSet.floRat__1",
    "floRat__1_2": "minChiWatFlo.floRat__1",
    "floRat__2": "dowSta.minChiWatSet.floRat__2",
    "floRat__2_2": "minChiWatFlo.floRat__2",
    "greEquThr1__1": "dowSta.disChi.greEquThr1__1",
    "greEquThr1__1_threshold": "dowSta.disChi.greEquThr1__1",
    "greEquThr1__2": "dowSta.disChi.greEquThr1__2",
    "greEquThr1__2_threshold": "dowSta.disChi.greEquThr1__2",
    "greEquThr__1": "conWatPumCon.pumSpe.greEquThr__1",
    "greEquThr__1_2": "disHeaCon.greEquThr__1",
    "greEquThr__1_2_threshold": "disHeaCon.greEquThr__1",
    "greEquThr__1_3": "dowSta.disChi.greEquThr__1",
    "greEquThr__1_3_threshold": "dowSta.disChi.greEquThr__1",
    "greEquThr__1_4": "dowSta.enaHeaCon.greEquThr__1",
    "greEquThr__1_4_threshold": "dowSta.enaHeaCon.greEquThr__1",
    "greEquThr__1_5": "dowSta.minChiWatSet.greEquThr__1",
    "greEquThr__1_5_threshold": "dowSta.minChiWatSet.greEquThr__1",
    "greEquThr__1_6": "minChiWatFlo.greEquThr__1",
    "greEquThr__1_6_threshold": "minChiWatFlo.greEquThr__1",
    "greEquThr__1_threshold": "conWatPumCon.pumSpe.greEquThr__1",
    "greEquThr__2": "conWatPumCon.pumSpe.greEquThr__2",
    "greEquThr__2_2": "disHeaCon.greEquThr__2",
    "greEquThr__2_2_threshold": "disHeaCon.greEquThr__2",
    "greEquThr__2_3": "dowSta.disChi.greEquThr__2",
    "greEquThr__2_3_threshold": "dowSta.disChi.greEquThr__2",
    "greEquThr__2_4": "dowSta.enaHeaCon.greEquThr__2",
    "greEquThr__2_4_threshold": "dowSta.enaHeaCon.greEquThr__2",
    "greEquThr__2_5": "dowSta.minChiWatSet.greEquThr__2",
    "greEquThr__2_5_threshold": "dowSta.minChiWatSet.greEquThr__2",
    "greEquThr__2_6": "minChiWatFlo.greEquThr__2",
    "greEquThr__2_6_threshold": "minChiWatFlo.greEquThr__2",
    "greEquThr__2_threshold": "conWatPumCon.pumSpe.greEquThr__2",
    "greEquThr__3": "conWatPumCon.pumSpe.greEquThr__3",
    "greEquThr__3_threshold": "conWatPumCon.pumSpe.greEquThr__3",
    "greThr": "disHeaCon.greThr",
    "greThr1": "disHeaCon.greThr1",
    "greThr1_2": "dowSta.enaHeaCon.greThr1",
    "greThr1_2_threshold": "dowSta.enaHeaCon.greThr1",
    "greThr1_threshold": "disHeaCon.greThr1",
    "greThr_2": "dowSta.enaHeaCon.greThr",
    "greThr_2_threshold": "dowSta.enaHeaCon.greThr",
    "greThr__1": "disChiIsoVal.greThr__1",
    "greThr__1_2": "dowSta.enaChiIsoVal.greThr__1",
    "greThr__1_2_threshold": "dowSta.enaChiIsoVal.greThr__1",
    "greThr__1_threshold": "disChiIsoVal.greThr__1",
    "greThr__2": "disChiIsoVal.greThr__2",
    "greThr__2_2": "dowSta.enaChiIsoVal.greThr__2",
    "greThr__2_2_threshold": "dowSta.enaChiIsoVal.greThr__2",
    "greThr__2_threshold": "disChiIsoVal.greThr__2",
    "greThr_threshold": "disHeaCon.greThr",
    "heaPreCon__1": "dowSta.heaPreCon__1",
    "heaPreCon__2": "dowSta.heaPreCon__2",
    "inStaCha": "dowSta.minChiWatSet.inStaCha",
    "inStaCha_2": "minChiWatFlo.inStaCha",
    "inUpEnd": "disChiIsoVal.inUpEnd",
    "inUpEnd_2": "dowSta.enaChiIsoVal.inUpEnd",
    "iniPos": "disChiIsoVal.iniPos",
    "iniPos_2": "dowSta.enaChiIsoVal.iniPos",
    "intEqu1__1": "dowSta.disChi.intEqu1__1",
    "intEqu1__2": "dowSta.disChi.intEqu1__2",
    "intEqu__1": "disChiIsoVal.intEqu__1",
    "intEqu__1_2": "disHeaCon.intEqu__1",
    "intEqu__1_3": "dowSta.disChi.intEqu__1",
    "intEqu__1_4": "dowSta.enaChiIsoVal.intEqu__1",
    "intEqu__1_5": "dowSta.enaHeaCon.intEqu__1",
    "intEqu__1_6": "dowSta.minChiWatSet.intEqu__1",
    "intEqu__1_7": "minChiWatFlo.intEqu__1",
    "intEqu__2": "disChiIsoVal.intEqu__2",
    "intEqu__2_2": "disHeaCon.intEqu__2",
    "intEqu__2_3": "dowSta.disChi.intEqu__2",
    "intEqu__2_4": "dowSta.enaChiIsoVal.intEqu__2",
    "intEqu__2_5": "dowSta.enaHeaCon.intEqu__2",
    "intEqu__2_6": "dowSta.minChiWatSet.intEqu__2",
    "intEqu__2_7": "minChiWatFlo.intEqu__2",
    "intGreEquThr": "dowSta.minChiWatSet.intGreEquThr",
    "intGreEquThr_2": "minChiWatFlo.intGreEquThr",
    "intGreEquThr_2_threshold": "minChiWatFlo.intGreEquThr",
    "intGreEquThr_threshold": "dowSta.minChiWatSet.intGreEquThr",
    "intLesEquThr": "dowSta.minChiWatSet.intLesEquThr",
    "intLesEquThr_2": "minChiWatFlo.intLesEquThr",
    "intLesEquThr_2_threshold": "minChiWatFlo.intLesEquThr",
    "intLesEquThr_threshold": "dowSta.minChiWatSet.intLesEquThr",
    "intSwi": "conWatPumCon.intSwi",
    "intSwi1": "nexChi.intSwi1",
    "intSwi2": "nexChi.intSwi2",
    "intSwi3": "nexChi.intSwi3",
    "intSwi_2": "disChiIsoVal.intSwi",
    "intSwi_3": "dowSta.enaChiIsoVal.intSwi",
    "intSwi_4": "dowSta.minChiWatSet.intSwi",
    "intSwi_5": "minChiWatFlo.intSwi",
    "intSwi_6": "nexChi.intSwi",
    "intToRea": "conWatPumCon.pumSpe.intToRea",
    "intToRea_zero": "conWatPumCon.pumSpe.intToRea",
    "isoValCha1__1": "disChiIsoVal.isoValCha1__1",
    "isoValCha1__1_2": "dowSta.enaChiIsoVal.isoValCha1__1",
    "isoValCha1__2": "disChiIsoVal.isoValCha1__2",
    "isoValCha1__2_2": "dowSta.enaChiIsoVal.isoValCha1__2",
    "isoValPos1__1": "isoValPos1__1",
    "isoValPos1__2": "isoValPos1__2",
    "isoValPos__1": "dowSta.isoValPos__1",
    "isoValPos__1_2": "isoValPos__1",
    "isoValPos__2": "dowSta.isoValPos__2",
    "isoValPos__2_2": "isoValPos__2",
    "lat": "disChiIsoVal.lat",
    "lat1": "disChiIsoVal.lat1",
    "lat1_2": "dowSta.enaChiIsoVal.lat1",
    "lat1_3": "dowSta.lat1",
    "lat1_4": "dowSta.minBypRes.lat1",
    "lat2": "disChiIsoVal.lat2",
    "lat2_2": "dowSta.enaChiIsoVal.lat2",
    "lat2_3": "lat2",
    "lat3": "disChiIsoVal.lat3",
    "lat3_2": "dowSta.enaChiIsoVal.lat3",
    "lat3_3": "dowSta.lat3",
    "lat3_4": "lat3",
    "lat4": "disChiIsoVal.lat4",
    "lat4_2": "dowSta.enaChiIsoVal.lat4",
    "lat4_3": "dowSta.lat4",
    "lat4_4": "lat4",
    "lat5": "disChiIsoVal.lat5",
    "lat5_2": "dowSta.enaChiIsoVal.lat5",
    "lat_2": "disHeaCon.lat",
    "lat_3": "dowSta.enaChiIsoVal.lat",
    "lat_4": "dowSta.enaHeaCon.lat",
    "lat_5": "dowSta.minBypRes.lat",
    "lat_6": "dowSta.minChiWatSet.lat",
    "lat_7": "lat",
    "lat_8": "minChiWatFlo.lat",
    "leaPumSta": "conWatPumCon.enaLeaHeaPum.leaPumSta",
    "lesEquThr": "lesEquThr",
    "lesEquThr1": "lesEquThr1",
    "lesEquThr1_threshold": "lesEquThr1",
    "lesEquThr_threshold": "lesEquThr",
    "lin": "disChiIsoVal.lin",
    "lin_2": "dowSta.enaChiIsoVal.lin",
    "lin_2_delta_f": "dowSta.enaChiIsoVal.lin",
    "lin_2_delta_x": "dowSta.enaChiIsoVal.lin",
    "lin_2_intercept": "dowSta.enaChiIsoVal.lin",
    "lin_2_lower_limit": "dowSta.enaChiIsoVal.lin",
    "lin_2_result": "dowSta.enaChiIsoVal.lin",
    "lin_2_scaled": "dowSta.enaChiIsoVal.lin",
    "lin_2_slope": "dowSta.enaChiIsoVal.lin",
    "lin_2_slope_x2": "dowSta.enaChiIsoVal.lin",
    "lin_2_upper_limit": "dowSta.enaChiIsoVal.lin",
    "lin_delta_f": "disChiIsoVal.lin",
    "lin_delta_x": "disChiIsoVal.lin",
    "lin_intercept": "disChiIsoVal.lin",
    "lin_lower_limit": "disChiIsoVal.lin",
    "lin_result": "disChiIsoVal.lin",
    "lin_scaled": "disChiIsoVal.lin",
    "lin_slope": "disChiIsoVal.lin",
    "lin_slope_x2": "disChiIsoVal.lin",
    "lin_upper_limit": "disChiIsoVal.lin",
    "logSwi": "disHeaCon.logSwi",
    "logSwi1__1": "disHeaCon.logSwi1__1",
    "logSwi1__1_2": "dowSta.disChi.logSwi1__1",
    "logSwi1__1_3": "dowSta.enaHeaCon.logSwi1__1",
    "logSwi1__1_4": "logSwi1__1",
    "logSwi1__1_5": "nexChi.logSwi1__1",
    "logSwi1__2": "disHeaCon.logSwi1__2",
    "logSwi1__2_2": "dowSta.disChi.logSwi1__2",
    "logSwi1__2_3": "dowSta.enaHeaCon.logSwi1__2",
    "logSwi1__2_4": "logSwi1__2",
    "logSwi1__2_5": "nexChi.logSwi1__2",
    "logSwi2": "logSwi2",
    "logSwi2__1": "dowSta.disChi.logSwi2__1",
    "logSwi2__1_2": "nexChi.logSwi2__1",
    "logSwi2__2": "dowSta.disChi.logSwi2__2",
    "logSwi2__2_2": "nexChi.logSwi2__2",
    "logSwi3__1": "dowSta.disChi.logSwi3__1",
    "logSwi3__2": "dowSta.disChi.logSwi3__2",
    "logSwi4__1": "dowSta.disChi.logSwi4__1",
    "logSwi4__2": "dowSta.disChi.logSwi4__2",
    "logSwi5__1": "dowSta.disChi.logSwi5__1",
    "logSwi5__2": "dowSta.disChi.logSwi5__2",
    "logSwi6__1": "dowSta.disChi.logSwi6__1",
    "logSwi6__2": "dowSta.disChi.logSwi6__2",
    "logSwi7": "dowSta.disChi.logSwi7",
    "logSwi_2": "dowSta.enaHeaCon.logSwi",
    "logSwi_3": "dowSta.minChiWatSet.logSwi",
    "logSwi_4": "minChiWatFlo.logSwi",
    "logSwi__1": "dowSta.disChi.logSwi__1",
    "logSwi__1_2": "logSwi__1",
    "logSwi__2": "dowSta.disChi.logSwi__2",
    "logSwi__2_2": "logSwi__2",
    "max": "dowSta.minChiWatSet.max",
    "maxFlo__1": "dowSta.minChiWatSet.maxFlo__1",
    "maxFlo__1_2": "minChiWatFlo.maxFlo__1",
    "maxFlo__2": "dowSta.minChiWatSet.maxFlo__2",
    "maxFlo__2_2": "minChiWatFlo.maxFlo__2",
    "max_2": "minChiWatFlo.max",
    "minFlo__1": "dowSta.minChiWatSet.minFlo__1",
    "minFlo__1_2": "minChiWatFlo.minFlo__1",
    "minFlo__2": "dowSta.minChiWatSet.minFlo__2",
    "minFlo__2_2": "minChiWatFlo.minFlo__2",
    "mul1__1": "dowSta.minChiWatSet.mul1__1",
    "mul1__1_2": "minChiWatFlo.mul1__1",
    "mul1__2": "dowSta.minChiWatSet.mul1__2",
    "mul1__2_2": "minChiWatFlo.mul1__2",
    "mulOr1_fold_2": "mulOr1__fold_2",
    "mulOr_fold_2": "conWatPumCon.enaLeaHeaPum.mulOr__fold_2",
    "mulOr_fold_2_2": "disChiIsoVal.mulOr__fold_2",
    "mulOr_fold_2_3": "dowSta.enaChiIsoVal.mulOr__fold_2",
    "mulOr_fold_2_4": "mulOr__fold_2",
    "mulSum1_fold_2": "dowSta.minChiWatSet.mulSum1__fold_2",
    "mulSum1_fold_2_2": "minChiWatFlo.mulSum1__fold_2",
    "mulSum2_fold_2": "dowSta.minChiWatSet.mulSum2__fold_2",
    "mulSum2_fold_2_2": "minChiWatFlo.mulSum2__fold_2",
    "mulSum3_fold_2": "dowSta.minChiWatSet.mulSum3__fold_2",
    "mulSum3_fold_2_2": "minChiWatFlo.mulSum3__fold_2",
    "mulSumInt_fold_2": "conWatPumCon.pumSpe.mulSumInt__fold_2",
    "mulSumInt_fold_3": "conWatPumCon.pumSpe.mulSumInt__fold_3",
    "multiMax2_fold_2": "dowSta.minChiWatSet.multiMax2__fold_2",
    "multiMax2_fold_2_2": "minChiWatFlo.multiMax2__fold_2",
    "multiMax4_fold_2": "dowSta.minChiWatSet.multiMax4__fold_2",
    "multiMax4_fold_2_2": "minChiWatFlo.multiMax4__fold_2",
    "multiMax5_fold_2": "dowSta.minChiWatSet.multiMax5__fold_2",
    "multiMax5_fold_2_2": "minChiWatFlo.multiMax5__fold_2",
    "nexChiMaxFlo_element_1": "dowSta.minChiWatSet.nexChiMaxFlo__select_1",
    "nexChiMaxFlo_element_1_2": "minChiWatFlo.nexChiMaxFlo__select_1",
    "nexChiMaxFlo_index____1": "dowSta.minChiWatSet.nexChiMaxFlo__atMost_1",
    "nexChiMaxFlo_index____1_2": "minChiWatFlo.nexChiMaxFlo__atMost_1",
    "nexChiMaxFlo_index____1_2_threshold": "minChiWatFlo.nexChiMaxFlo__atMost_1",
    "nexChiMaxFlo_index____1_threshold": "dowSta.minChiWatSet.nexChiMaxFlo__atMost_1",
    "nexChiRat_element_1": "dowSta.minChiWatSet.nexChiRat__select_1",
    "nexChiRat_element_1_2": "minChiWatFlo.nexChiRat__select_1",
    "nexChiRat_index____1": "dowSta.minChiWatSet.nexChiRat__atMost_1",
    "nexChiRat_index____1_2": "minChiWatFlo.nexChiRat__atMost_1",
    "nexChiRat_index____1_2_threshold": "minChiWatFlo.nexChiRat__atMost_1",
    "nexChiRat_index____1_threshold": "dowSta.minChiWatSet.nexChiRat__atMost_1",
    "nonZer": "dowSta.minBypRes.nonZer",
    "nonZerCon": "dowSta.minBypRes.nonZerCon",
    "not1": "disChiIsoVal.not1",
    "not1_2": "disHeaCon.not1",
    "not1_3": "dowSta.disChi.not1",
    "not1_4": "dowSta.enaChiIsoVal.not1",
    "not1_5": "dowSta.enaHeaCon.not1",
    "not1_6": "dowSta.minBypRes.not1",
    "not1_7": "dowSta.minChiWatSet.not1",
    "not1_8": "dowSta.not1",
    "not1_9": "minChiWatFlo.not1",
    "not2": "disHeaCon.not2",
    "not2_2": "dowSta.enaHeaCon.not2",
    "not2_3": "dowSta.minChiWatSet.not2",
    "not2_4": "minChiWatFlo.not2",
    "not2__1": "disChiIsoVal.not2__1",
    "not2__1_2": "dowSta.enaChiIsoVal.not2__1",
    "not2__2": "disChiIsoVal.not2__2",
    "not2__2_2": "dowSta.enaChiIsoVal.not2__2",
    "not3__1": "disChiIsoVal.not3__1",
    "not3__1_2": "dowSta.enaChiIsoVal.not3__1",
    "not3__2": "disChiIsoVal.not3__2",
    "not3__2_2": "dowSta.enaChiIsoVal.not3__2",
    "not4__1": "disChiIsoVal.not4__1",
    "not4__1_2": "dowSta.enaChiIsoVal.not4__1",
    "not4__2": "disChiIsoVal.not4__2",
    "not4__2_2": "dowSta.enaChiIsoVal.not4__2",
    "notChaSet": "dowSta.minBypRes.notChaSet",
    "notChaSet_2": "dowSta.minChiWatSet.notChaSet",
    "notChaSet_3": "minChiWatFlo.notChaSet",
    "notInPro": "notInPro",
    "one": "nexChi.one",
    "oneLeSet": "dowSta.minChiWatSet.oneLeSet",
    "oneLeSet_2": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_delta_f": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_delta_x": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_intercept": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_lower_limit": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_result": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_scaled": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_slope": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_slope_x2": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_upper_limit": "minChiWatFlo.oneLeSet",
    "oneLeSet_delta_f": "dowSta.minChiWatSet.oneLeSet",
    "oneLeSet_delta_x": "dowSta.minChiWatSet.oneLeSet",
    "oneLeSet_intercept": "dowSta.minChiWatSet.oneLeSet",
    "oneLeSet_lower_limit": "dowSta.minChiWatSet.oneLeSet",
    "oneLeSet_result": "dowSta.minChiWatSet.oneLeSet",
    "oneLeSet_scaled": "dowSta.minChiWatSet.oneLeSet",
    "oneLeSet_slope": "dowSta.minChiWatSet.oneLeSet",
    "oneLeSet_slope_x2": "dowSta.minChiWatSet.oneLeSet",
    "oneLeSet_upper_limit": "dowSta.minChiWatSet.oneLeSet",
    "oneMorSet": "dowSta.minChiWatSet.oneMorSet",
    "oneMorSet1": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet1_2": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_delta_f": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_delta_x": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_intercept": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_lower_limit": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_result": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_scaled": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_slope": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_slope_x2": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_upper_limit": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_delta_f": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet1_delta_x": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet1_intercept": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet1_lower_limit": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet1_result": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet1_scaled": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet1_slope": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet1_slope_x2": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet1_upper_limit": "dowSta.minChiWatSet.oneMorSet1",
    "oneMorSet_2": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_delta_f": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_delta_x": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_intercept": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_lower_limit": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_result": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_scaled": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_slope": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_slope_x2": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_upper_limit": "minChiWatFlo.oneMorSet",
    "oneMorSet_delta_f": "dowSta.minChiWatSet.oneMorSet",
    "oneMorSet_delta_x": "dowSta.minChiWatSet.oneMorSet",
    "oneMorSet_intercept": "dowSta.minChiWatSet.oneMorSet",
    "oneMorSet_lower_limit": "dowSta.minChiWatSet.oneMorSet",
    "oneMorSet_result": "dowSta.minChiWatSet.oneMorSet",
    "oneMorSet_scaled": "dowSta.minChiWatSet.oneMorSet",
    "oneMorSet_slope": "dowSta.minChiWatSet.oneMorSet",
    "oneMorSet_slope_x2": "dowSta.minChiWatSet.oneMorSet",
    "oneMorSet_upper_limit": "dowSta.minChiWatSet.oneMorSet",
    "opePos": "disChiIsoVal.opePos",
    "opePos_2": "dowSta.enaChiIsoVal.opePos",
    "or1": "conWatPumCon.enaLeaHeaPum.or1",
    "or1_2": "disHeaCon.or1",
    "or1_3": "dowSta.enaHeaCon.or1",
    "or1_4": "dowSta.minChiWatSet.or1",
    "or1_5": "minChiWatFlo.or1",
    "or2": "conWatPumCon.enaLeaHeaPum.or2",
    "or2_2": "disChiIsoVal.or2",
    "or2_3": "dowSta.enaChiIsoVal.or2",
    "or2_4": "dowSta.minChiWatSet.or2",
    "or2_5": "dowSta.or2",
    "or2_6": "minChiWatFlo.or2",
    "or2_7": "or2",
    "or3": "dowSta.minChiWatSet.or3",
    "or3_2": "minChiWatFlo.or3",
    "or4": "dowSta.minChiWatSet.or4",
    "or4_2": "minChiWatFlo.or4",
    "or5": "dowSta.minChiWatSet.or5",
    "or5_2": "minChiWatFlo.or5",
    "pre": "dowSta.pre",
    "pre_2": "pre",
    "pro1": "dowSta.minChiWatSet.pro1",
    "pro1_2": "minChiWatFlo.pro1",
    "pro2": "dowSta.minChiWatSet.pro2",
    "pro2_2": "minChiWatFlo.pro2",
    "pro3": "dowSta.minChiWatSet.pro3",
    "pro3_2": "minChiWatFlo.pro3",
    "pro4": "dowSta.minChiWatSet.pro4",
    "pro4_2": "minChiWatFlo.pro4",
    "proInt1__1": "nexChi.proInt1__1",
    "proInt1__2": "nexChi.proInt1__2",
    "proInt2": "nexChi.proInt2",
    "proInt3": "nexChi.proInt3",
    "proInt4": "nexChi.proInt4",
    "proInt5": "nexChi.proInt5",
    "proInt6": "nexChi.proInt6",
    "proInt7": "nexChi.proInt7",
    "proInt__1": "nexChi.proInt__1",
    "proInt__2": "nexChi.proInt__2",
    "relFlo": "dowSta.minBypRes.relFlo",
    "staChaSet": "dowSta.minChiWatSet.staChaSet",
    "staChaSet_2": "minChiWatFlo.staChaSet",
    "staEnd": "staEnd",
    "sub1__1": "conWatPumCon.pumSpe.sub1__1",
    "sub1__2": "conWatPumCon.pumSpe.sub1__2",
    "sub1__3": "conWatPumCon.pumSpe.sub1__3",
    "sub__1": "disChiIsoVal.sub__1",
    "sub__1_2": "dowSta.enaChiIsoVal.sub__1",
    "sub__2": "disChiIsoVal.sub__2",
    "sub__2_2": "dowSta.enaChiIsoVal.sub__2",
    "swi": "conWatPumCon.swi",
    "swi1": "disNexCWP.swi1",
    "swi10__1": "dowSta.minChiWatSet.swi10__1",
    "swi10__1_2": "minChiWatFlo.swi10__1",
    "swi10__2": "dowSta.minChiWatSet.swi10__2",
    "swi10__2_2": "minChiWatFlo.swi10__2",
    "swi11__1": "dowSta.minChiWatSet.swi11__1",
    "swi11__1_2": "minChiWatFlo.swi11__1",
    "swi11__2": "dowSta.minChiWatSet.swi11__2",
    "swi11__2_2": "minChiWatFlo.swi11__2",
    "swi12__1": "dowSta.minChiWatSet.swi12__1",
    "swi12__1_2": "minChiWatFlo.swi12__1",
    "swi12__2": "dowSta.minChiWatSet.swi12__2",
    "swi12__2_2": "minChiWatFlo.swi12__2",
    "swi1__1": "disChiIsoVal.swi1__1",
    "swi1__1_2": "disHeaCon.swi1__1",
    "swi1__1_3": "dowSta.enaChiIsoVal.swi1__1",
    "swi1__1_4": "dowSta.enaHeaCon.swi1__1",
    "swi1__2": "disChiIsoVal.swi1__2",
    "swi1__2_2": "disHeaCon.swi1__2",
    "swi1__2_3": "dowSta.enaChiIsoVal.swi1__2",
    "swi1__2_4": "dowSta.enaHeaCon.swi1__2",
    "swi2": "disNexCWP.swi2",
    "swi2__1": "disHeaCon.swi2__1",
    "swi2__1_2": "dowSta.enaHeaCon.swi2__1",
    "swi2__2": "disHeaCon.swi2__2",
    "swi2__2_2": "dowSta.enaHeaCon.swi2__2",
    "swi3": "disNexCWP.swi3",
    "swi3__1": "dowSta.minChiWatSet.swi3__1",
    "swi3__1_2": "minChiWatFlo.swi3__1",
    "swi3__2": "dowSta.minChiWatSet.swi3__2",
    "swi3__2_2": "minChiWatFlo.swi3__2",
    "swi4": "disNexCWP.swi4",
    "swi4__1": "dowSta.minChiWatSet.swi4__1",
    "swi4__1_2": "minChiWatFlo.swi4__1",
    "swi4__2": "dowSta.minChiWatSet.swi4__2",
    "swi4__2_2": "minChiWatFlo.swi4__2",
    "swi9__1": "dowSta.minChiWatSet.swi9__1",
    "swi9__1_2": "minChiWatFlo.swi9__1",
    "swi9__2": "dowSta.minChiWatSet.swi9__2",
    "swi9__2_2": "minChiWatFlo.swi9__2",
    "swi_2": "disNexCWP.swi",
    "swi__1": "disChiIsoVal.swi__1",
    "swi__1_2": "disHeaCon.swi__1",
    "swi__1_3": "dowSta.enaChiIsoVal.swi__1",
    "swi__1_4": "dowSta.enaHeaCon.swi__1",
    "swi__2": "disChiIsoVal.swi__2",
    "swi__2_2": "disHeaCon.swi__2",
    "swi__2_3": "dowSta.enaChiIsoVal.swi__2",
    "swi__2_4": "dowSta.enaHeaCon.swi__2",
    "tim": "disChiIsoVal.tim",
    "tim1": "dowSta.minChiWatSet.tim1",
    "tim1_2": "minChiWatFlo.tim1",
    "tim2": "dowSta.minChiWatSet.tim2",
    "tim2_2": "minChiWatFlo.tim2",
    "tim_2": "disHeaCon.tim",
    "tim_3": "dowSta.disChi.tim",
    "tim_4": "dowSta.enaChiIsoVal.tim",
    "tim_5": "dowSta.enaHeaCon.tim",
    "tim_6": "dowSta.minBypRes.tim",
    "tim_7": "dowSta.minChiWatSet.tim",
    "tim_8": "minChiWatFlo.tim",
    "triSam1": "dowSta.minChiWatSet.triSam1",
    "triSam1_2": "minChiWatFlo.triSam1",
    "triSam1__1": "dowSta.disChi.triSam1__1",
    "triSam1__2": "dowSta.disChi.triSam1__2",
    "triSam__1": "disHeaCon.triSam__1",
    "triSam__1_2": "dowSta.disChi.triSam__1",
    "triSam__1_3": "dowSta.enaHeaCon.triSam__1",
    "triSam__1_4": "dowSta.minChiWatSet.triSam__1",
    "triSam__1_5": "minChiWatFlo.triSam__1",
    "triSam__2": "disHeaCon.triSam__2",
    "triSam__2_2": "dowSta.disChi.triSam__2",
    "triSam__2_3": "dowSta.enaHeaCon.triSam__2",
    "triSam__2_4": "dowSta.minChiWatSet.triSam__2",
    "triSam__2_5": "minChiWatFlo.triSam__2",
    "truDel": "disChiIsoVal.truDel",
    "truDel1__1": "disChiIsoVal.truDel1__1",
    "truDel1__1_2": "dowSta.enaChiIsoVal.truDel1__1",
    "truDel1__2": "disChiIsoVal.truDel1__2",
    "truDel1__2_2": "dowSta.enaChiIsoVal.truDel1__2",
    "truDel_2": "dowSta.enaChiIsoVal.truDel",
    "truDel_3": "dowSta.minBypRes.truDel",
    "truDel__1": "nexChi.truDel__1",
    "truDel__2": "nexChi.truDel__2",
    "upPro": "nexChi.upPro",
    "upSet": "dowSta.minChiWatSet.upSet",
    "upSet_2": "minChiWatFlo.upSet",
    "xor__1": "dowSta.minChiWatSet.xor__1",
    "xor__1_2": "minChiWatFlo.xor__1",
    "xor__2": "dowSta.minChiWatSet.xor__2",
    "xor__2_2": "minChiWatFlo.xor__2",
    "zer": "conWatPumCon.zer",
    "zer1": "conWatPumCon.zer1",
    "zer_2": "disChiIsoVal.zer",
    "zer_3": "dowSta.enaChiIsoVal.zer",
    "zer__1": "dowSta.minChiWatSet.zer__1",
    "zer__1_2": "minChiWatFlo.zer__1",
    "zer__2": "dowSta.minChiWatSet.zer__2",
    "zer__2_2": "minChiWatFlo.zer__2"
   },
   "coverage": {
    "boundary_inputs": 18,
    "boundary_outputs": 15,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger": 10,
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal": 33,
     "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal": 1,
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler": 14,
     "Buildings.Controls.OBC.CDL.Integers.Add": 4,
     "Buildings.Controls.OBC.CDL.Integers.Change": 2,
     "Buildings.Controls.OBC.CDL.Integers.Equal": 16,
     "Buildings.Controls.OBC.CDL.Integers.GreaterEqualThreshold": 2,
     "Buildings.Controls.OBC.CDL.Integers.LessEqualThreshold": 2,
     "Buildings.Controls.OBC.CDL.Integers.LessThreshold": 10,
     "Buildings.Controls.OBC.CDL.Integers.Multiply": 10,
     "Buildings.Controls.OBC.CDL.Integers.Sources.Constant": 25,
     "Buildings.Controls.OBC.CDL.Integers.Switch": 16,
     "Buildings.Controls.OBC.CDL.Logical.And": 48,
     "Buildings.Controls.OBC.CDL.Logical.Change": 4,
     "Buildings.Controls.OBC.CDL.Logical.Edge": 11,
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge": 4,
     "Buildings.Controls.OBC.CDL.Logical.Latch": 33,
     "Buildings.Controls.OBC.CDL.Logical.Not": 34,
     "Buildings.Controls.OBC.CDL.Logical.Or": 26,
     "Buildings.Controls.OBC.CDL.Logical.Pre": 2,
     "Buildings.Controls.OBC.CDL.Logical.Sources.Constant": 23,
     "Buildings.Controls.OBC.CDL.Logical.Switch": 41,
     "Buildings.Controls.OBC.CDL.Logical.Timer": 12,
     "Buildings.Controls.OBC.CDL.Logical.TrueDelay": 9,
     "Buildings.Controls.OBC.CDL.Logical.Xor": 4,
     "Buildings.Controls.OBC.CDL.Reals.Abs": 4,
     "Buildings.Controls.OBC.CDL.Reals.Add": 9,
     "Buildings.Controls.OBC.CDL.Reals.Divide": 5,
     "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold": 24,
     "Buildings.Controls.OBC.CDL.Reals.LessThreshold": 2,
     "Buildings.Controls.OBC.CDL.Reals.Line": 8,
     "Buildings.Controls.OBC.CDL.Reals.Max": 9,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 12,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 32,
     "Buildings.Controls.OBC.CDL.Reals.Subtract": 7,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 78,
     "Buildings.Controls.OBC.CDL.Utilities.Assert": 2
    },
    "component_count": 588,
    "exactness_blockers": [],
    "execution_profile": "host_tick_v1",
    "missing_components": [],
    "niagara_exactness_blockers": [
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering"
    ],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
     "Buildings.Controls.OBC.CDL.Integers.Change",
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
     "Buildings.Controls.OBC.CDL.Logical.Latch",
     "Buildings.Controls.OBC.CDL.Logical.Pre",
     "Buildings.Controls.OBC.CDL.Logical.Timer",
     "Buildings.Controls.OBC.CDL.Utilities.Assert"
    ],
    "root_id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Down",
    "root_label": "Down",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "5598615cb054fa9182257f5878e4567fd5b1ddca4acff699d3930f9d14a3440b",
    "supported_class_count": 588,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "5598615cb054fa9182257f5878e4567fd5b1ddca4acff699d3930f9d14a3440b"
  },
  "name": "Down"
 }
}
