{
 "configuration_id": "chw-staging-setpoints",
 "controller_id": "Plants.Chillers.Staging.SetPoints.SetpointController",
 "execution_profile": "host_tick_v1",
 "interface": {
  "controller_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController",
  "inputs": [
   {
    "description": "Chilled water return temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.TChiWatRet",
    "label": "TChiWatRet",
    "type": "S231:RealInput"
   },
   {
    "description": "Chilled water supply temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.TChiWatSup",
    "label": "TChiWatSup",
    "type": "S231:RealInput"
   },
   {
    "description": "Chilled water supply temperature setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.TChiWatSupSet",
    "label": "TChiWatSupSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Condenser water return temperature (condenser leaving)",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.TConWatRet",
    "label": "TConWatRet",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured chilled water flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.VChiWat_flow",
    "label": "VChiWat_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Stage change process status signal",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.chaPro",
    "label": "chaPro",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chilled water remote differential pressure setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.dpChiWatSet_remote__1",
    "label": "dpChiWatSet_remote__1",
    "type": "S231:RealInput"
   },
   {
    "description": "Chilled water remote differential pressure setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.dpChiWatSet_remote__2",
    "label": "dpChiWatSet_remote__2",
    "type": "S231:RealInput"
   },
   {
    "description": "Chilled water differential pressure from remote sensor",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.dpChiWat_remote__1",
    "label": "dpChiWat_remote__1",
    "type": "S231:RealInput"
   },
   {
    "description": "Chilled water differential pressure from remote sensor",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.dpChiWat_remote__2",
    "label": "dpChiWat_remote__2",
    "type": "S231:RealInput"
   },
   {
    "description": "Chiller availability status vector",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.uChiAva__1",
    "label": "uChiAva__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller availability status vector",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.uChiAva__2",
    "label": "uChiAva__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Plant enable signal",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.uPla",
    "label": "uPla",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller stage",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.uSta",
    "label": "uSta",
    "type": "S231:IntegerInput"
   }
  ],
  "outputs": [
   {
    "description": "Chilled water cooling capacity requirement",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yCapReq",
    "label": "yCapReq",
    "type": "S231:RealOutput"
   },
   {
    "description": "Chiller stage down change edge signal",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChaDowEdg",
    "label": "yChaDowEdg",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller stage change edge signal",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChaEdg",
    "label": "yChaEdg",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller stage up change edge signal",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChaUpEdg",
    "label": "yChaUpEdg",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller status setpoint vector for the current chiller stage setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChiSet__1",
    "label": "yChiSet__1",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller status setpoint vector for the current chiller stage setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChiSet__2",
    "label": "yChiSet__2",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Stage down signal",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yDow",
    "label": "yDow",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Initial chiller plant stage",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yIni",
    "label": "yIni",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Minimum operating part load ratio at current stage",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yOpeParLoaRatMin",
    "label": "yOpeParLoaRatMin",
    "type": "S231:RealOutput"
   },
   {
    "description": "Chiller stage integer setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.ySta",
    "label": "ySta",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Stage up signal",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yUp",
    "label": "yUp",
    "type": "S231:BooleanOutput"
   }
  ]
 },
 "library": "g36",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 49
 },
 "note": "Retained so a base install can build the Tier 2 job without the vendored translation toolchain (GOAL-NATIVE-BOG.md N8). Regenerate with scripts/retain_tier2.py.",
 "parameters": {
  "chiDesCap": [
   200.0,
   200.0
  ],
  "chiMinCap": [
   20.0,
   20.0
  ]
 },
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TChiWatRet",
   "name": "TChiWatRet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.TChiWatRet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TChiWatSup",
   "name": "TChiWatSup",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.TChiWatSup",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TChiWatSupSet",
   "name": "TChiWatSupSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.TChiWatSupSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TConWatRet",
   "name": "TConWatRet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.TConWatRet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VChiWat_flow",
   "name": "VChiWat_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.VChiWat_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "chaPro",
   "name": "chaPro",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.chaPro",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "dpChiWatSet_remote__1",
   "name": "dpChiWatSet_remote__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.dpChiWatSet_remote__1",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "dpChiWatSet_remote__2",
   "name": "dpChiWatSet_remote__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.dpChiWatSet_remote__2",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "dpChiWat_remote__1",
   "name": "dpChiWat_remote__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.dpChiWat_remote__1",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "dpChiWat_remote__2",
   "name": "dpChiWat_remote__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.dpChiWat_remote__2",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiAva__1",
   "name": "uChiAva__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.uChiAva__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiAva__2",
   "name": "uChiAva__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.uChiAva__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uPla",
   "name": "uPla",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.uPla",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uSta",
   "name": "uSta",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.uSta",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yCapReq",
   "name": "yCapReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yCapReq",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChaDowEdg",
   "name": "yChaDowEdg",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChaDowEdg",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChaEdg",
   "name": "yChaEdg",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChaEdg",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChaUpEdg",
   "name": "yChaUpEdg",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChaUpEdg",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChiSet__1",
   "name": "yChiSet__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChiSet__1",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChiSet__2",
   "name": "yChiSet__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yChiSet__2",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yDow",
   "name": "yDow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yDow",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yIni",
   "name": "yIni",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yIni",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yOpeParLoaRatMin",
   "name": "yOpeParLoaRatMin",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yOpeParLoaRatMin",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ySta",
   "name": "ySta",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.ySta",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yUp",
   "name": "yUp",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController.yUp",
   "source_interface_type": "S231:BooleanOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "Plants/Chillers/Staging/SetPoints/SetpointController.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "a3cfdde4e2fa1605f351875c2199b6aafaee7fe0",
  "source_sha256": "1f1d3f03f54b451d96a0c0383219688789999ef80d34877783bc5e8cae7d6310",
  "tag": "master after v13.0.0 (2026-09-16)"
 },
 "translator": {
  "cxf_source_sha256": "0a96110fa3f47c76ccfaebd02a221aef48c20546fe6b1232a14ab441357803b2",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": false
    },
    "id": "chaPro",
    "kind": "boolean_input",
    "label": "chaPro",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "dpChiWat_remote__1",
    "kind": "numeric_input",
    "label": "dpChiWat_remote__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "dpChiWat_remote__2",
    "kind": "numeric_input",
    "label": "dpChiWat_remote__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "dpChiWatSet_remote__1",
    "kind": "numeric_input",
    "label": "dpChiWatSet_remote__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "dpChiWatSet_remote__2",
    "kind": "numeric_input",
    "label": "dpChiWatSet_remote__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TChiWatRet",
    "kind": "numeric_input",
    "label": "TChiWatRet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TChiWatSup",
    "kind": "numeric_input",
    "label": "TChiWatSup",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TChiWatSupSet",
    "kind": "numeric_input",
    "label": "TChiWatSupSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TConWatRet",
    "kind": "numeric_input",
    "label": "TConWatRet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiAva__1",
    "kind": "boolean_input",
    "label": "uChiAva__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiAva__2",
    "kind": "boolean_input",
    "label": "uChiAva__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uPla",
    "kind": "boolean_input",
    "label": "uPla",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uSta",
    "kind": "numeric_input",
    "label": "uSta",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VChiWat_flow",
    "kind": "numeric_input",
    "label": "VChiWat_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yCapReq",
    "kind": "numeric_output",
    "label": "yCapReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChaDowEdg",
    "kind": "boolean_output",
    "label": "yChaDowEdg",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChaEdg",
    "kind": "boolean_output",
    "label": "yChaEdg",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChaUpEdg",
    "kind": "boolean_output",
    "label": "yChaUpEdg",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiSet__1",
    "kind": "boolean_output",
    "label": "yChiSet__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiSet__2",
    "kind": "boolean_output",
    "label": "yChiSet__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDow",
    "kind": "boolean_output",
    "label": "yDow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yIni",
    "kind": "numeric_output",
    "label": "yIni",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yOpeParLoaRatMin",
    "kind": "numeric_output",
    "label": "yOpeParLoaRatMin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "ySta",
    "kind": "numeric_output",
    "label": "ySta",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yUp",
    "kind": "boolean_output",
    "label": "yUp",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and2__1",
    "kind": "and",
    "label": "and2__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and2__2",
    "kind": "and",
    "label": "and2__2",
    "x": 180,
    "y": 0
   },
   {
    "config": {},
    "id": "and2__3",
    "kind": "and",
    "label": "and2__3",
    "x": 360,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__3_true",
    "kind": "numeric_const",
    "label": "booToRea__3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__3_false",
    "kind": "numeric_const",
    "label": "booToRea__3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__3",
    "kind": "numeric_switch",
    "label": "booToRea__3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "cap_index____2_threshold",
    "kind": "numeric_const",
    "label": "cap index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cap_index____2",
    "kind": "less_than",
    "label": "cap index <= 2",
    "x": 0,
    "y": 120
   },
   {
    "config": {},
    "id": "cap_element_2",
    "kind": "numeric_switch",
    "label": "cap element 2",
    "x": 180,
    "y": 120
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "cap_index____1_threshold",
    "kind": "numeric_const",
    "label": "cap index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cap_index____1",
    "kind": "less_than",
    "label": "cap index <= 1",
    "x": 360,
    "y": 120
   },
   {
    "config": {},
    "id": "cap_element_1",
    "kind": "numeric_switch",
    "label": "cap element 1",
    "x": 540,
    "y": 120
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "capMin_index____2_threshold",
    "kind": "numeric_const",
    "label": "capMin index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "capMin_index____2",
    "kind": "less_than",
    "label": "capMin index <= 2",
    "x": 720,
    "y": 120
   },
   {
    "config": {},
    "id": "capMin_element_2",
    "kind": "numeric_switch",
    "label": "capMin element 2",
    "x": 900,
    "y": 120
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "capMin_index____1_threshold",
    "kind": "numeric_const",
    "label": "capMin index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "capMin_index____1",
    "kind": "less_than",
    "label": "capMin index <= 1",
    "x": 0,
    "y": 240
   },
   {
    "config": {},
    "id": "capMin_element_1",
    "kind": "numeric_switch",
    "label": "capMin element 1",
    "x": 180,
    "y": 240
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 360,
    "y": 240
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__2",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 540,
    "y": 240
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__3",
    "kind": "numeric_const",
    "label": "conInt__3",
    "x": 720,
    "y": 240
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "dowCap_index____2_threshold",
    "kind": "numeric_const",
    "label": "dowCap index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "dowCap_index____2",
    "kind": "less_than",
    "label": "dowCap index <= 2",
    "x": 900,
    "y": 240
   },
   {
    "config": {},
    "id": "dowCap_element_2",
    "kind": "numeric_switch",
    "label": "dowCap element 2",
    "x": 0,
    "y": 360
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "dowCap_index____1_threshold",
    "kind": "numeric_const",
    "label": "dowCap index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "dowCap_index____1",
    "kind": "less_than",
    "label": "dowCap index <= 1",
    "x": 180,
    "y": 360
   },
   {
    "config": {},
    "id": "dowCap_element_1",
    "kind": "numeric_switch",
    "label": "dowCap element 1",
    "x": 360,
    "y": 360
   },
   {
    "config": {
     "value": 10.0
    },
    "id": "gai_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai",
    "kind": "multiply",
    "label": "gai",
    "x": 540,
    "y": 360
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreEquThr__1_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr__1",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr__1",
    "x": 720,
    "y": 360
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreEquThr__2_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr__2",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr__2",
    "x": 900,
    "y": 360
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreEquThr__3_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr__3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr__3",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr__3",
    "x": 0,
    "y": 480
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intLesEquThr__1_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr__1",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr__1",
    "x": 180,
    "y": 480
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intLesEquThr__2_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr__2",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr__2",
    "x": 360,
    "y": 480
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intLesEquThr__3_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr__3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr__3",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr__3",
    "x": 540,
    "y": 480
   },
   {
    "config": {},
    "id": "intSwi__1",
    "kind": "numeric_switch",
    "label": "intSwi__1",
    "x": 720,
    "y": 480
   },
   {
    "config": {},
    "id": "intSwi__2",
    "kind": "numeric_switch",
    "label": "intSwi__2",
    "x": 900,
    "y": 480
   },
   {
    "config": {},
    "id": "intSwi__3",
    "kind": "numeric_switch",
    "label": "intSwi__3",
    "x": 0,
    "y": 600
   },
   {
    "config": {},
    "id": "mul",
    "kind": "multiply",
    "label": "mul",
    "x": 180,
    "y": 600
   },
   {
    "config": {},
    "id": "mul1",
    "kind": "multiply",
    "label": "mul1",
    "x": 360,
    "y": 600
   },
   {
    "config": {},
    "id": "mul2",
    "kind": "multiply",
    "label": "mul2",
    "x": 540,
    "y": 600
   },
   {
    "config": {},
    "id": "mul3",
    "kind": "multiply",
    "label": "mul3",
    "x": 720,
    "y": 600
   },
   {
    "config": {},
    "id": "mul4",
    "kind": "multiply",
    "label": "mul4",
    "x": 900,
    "y": 600
   },
   {
    "config": {},
    "id": "swi1",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 0,
    "y": 720
   },
   {
    "config": {},
    "id": "swi2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 180,
    "y": 720
   },
   {
    "config": {},
    "id": "swi4",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 360,
    "y": 720
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "upCap_index____2_threshold",
    "kind": "numeric_const",
    "label": "upCap index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "upCap_index____2",
    "kind": "less_than",
    "label": "upCap index <= 2",
    "x": 540,
    "y": 720
   },
   {
    "config": {},
    "id": "upCap_element_2",
    "kind": "numeric_switch",
    "label": "upCap element 2",
    "x": 720,
    "y": 720
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "upCap_index____1_threshold",
    "kind": "numeric_const",
    "label": "upCap index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "upCap_index____1",
    "kind": "less_than",
    "label": "upCap index <= 1",
    "x": 900,
    "y": 720
   },
   {
    "config": {},
    "id": "upCap_element_1",
    "kind": "numeric_switch",
    "label": "upCap element 1",
    "x": 0,
    "y": 840
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "upCapMin_index____2_threshold",
    "kind": "numeric_const",
    "label": "upCapMin index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "upCapMin_index____2",
    "kind": "less_than",
    "label": "upCapMin index <= 2",
    "x": 180,
    "y": 840
   },
   {
    "config": {},
    "id": "upCapMin_element_2",
    "kind": "numeric_switch",
    "label": "upCapMin element 2",
    "x": 360,
    "y": 840
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "upCapMin_index____1_threshold",
    "kind": "numeric_const",
    "label": "upCapMin index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "upCapMin_index____1",
    "kind": "less_than",
    "label": "upCapMin index <= 1",
    "x": 540,
    "y": 840
   },
   {
    "config": {},
    "id": "upCapMin_element_1",
    "kind": "numeric_switch",
    "label": "upCapMin element 1",
    "x": 720,
    "y": 840
   },
   {
    "config": {
     "value": 1000.0
    },
    "id": "density",
    "kind": "numeric_const",
    "label": "density",
    "x": 900,
    "y": 840
   },
   {
    "config": {},
    "id": "max",
    "kind": "maximum",
    "label": "max",
    "x": 0,
    "y": 960
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "minLim",
    "kind": "numeric_const",
    "label": "minLim",
    "x": 180,
    "y": 960
   },
   {
    "config": {
     "semantic_contract": "CDL.Reals.MovingAverage",
     "window_seconds": 300.0
    },
    "id": "movMea",
    "kind": "moving_average",
    "label": "movMea",
    "x": 360,
    "y": 960
   },
   {
    "config": {},
    "id": "pro",
    "kind": "multiply",
    "label": "pro",
    "x": 540,
    "y": 960
   },
   {
    "config": {},
    "id": "pro1",
    "kind": "multiply",
    "label": "pro1",
    "x": 720,
    "y": 960
   },
   {
    "config": {},
    "id": "pro2",
    "kind": "multiply",
    "label": "pro2",
    "x": 900,
    "y": 960
   },
   {
    "config": {
     "value": 4184.0
    },
    "id": "speHeaCap",
    "kind": "numeric_const",
    "label": "speHeaCap",
    "x": 0,
    "y": 1080
   },
   {
    "config": {},
    "id": "sub1",
    "kind": "subtract",
    "label": "sub1",
    "x": 180,
    "y": 1080
   },
   {
    "config": {},
    "id": "swi",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 360,
    "y": 1080
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam",
    "kind": "numeric_latch",
    "label": "triSam",
    "x": 540,
    "y": 1080
   },
   {
    "config": {
     "false_hold_seconds": 0.0,
     "true_hold_seconds": 900.0
    },
    "id": "truFalHol",
    "kind": "boolean_true_false_hold",
    "label": "truFalHol",
    "x": 720,
    "y": 1080
   },
   {
    "config": {},
    "id": "and1",
    "kind": "and",
    "label": "and1",
    "x": 900,
    "y": 1080
   },
   {
    "config": {},
    "id": "and2",
    "kind": "and",
    "label": "and2",
    "x": 0,
    "y": 1200
   },
   {
    "config": {},
    "id": "and3",
    "kind": "and",
    "label": "and3",
    "x": 180,
    "y": 1200
   },
   {
    "config": {},
    "id": "and4",
    "kind": "and",
    "label": "and4",
    "x": 360,
    "y": 1200
   },
   {
    "config": {},
    "id": "and5",
    "kind": "and",
    "label": "and5",
    "x": 540,
    "y": 1200
   },
   {
    "config": {},
    "id": "and6",
    "kind": "and",
    "label": "and6",
    "x": 720,
    "y": 1200
   },
   {
    "config": {},
    "id": "and7",
    "kind": "and",
    "label": "and7",
    "x": 900,
    "y": 1200
   },
   {
    "config": {},
    "id": "and8",
    "kind": "and",
    "label": "and8",
    "x": 0,
    "y": 1320
   },
   {
    "config": {},
    "id": "and9",
    "kind": "and",
    "label": "and9",
    "x": 180,
    "y": 1320
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt_true",
    "kind": "numeric_const",
    "label": "booToInt true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt_false",
    "kind": "numeric_const",
    "label": "booToInt false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt",
    "kind": "numeric_switch",
    "label": "booToInt",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_changed",
    "kind": "numeric_changed",
    "label": "cha changed",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_increased",
    "kind": "numeric_increased",
    "label": "cha increased",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_decreased",
    "kind": "numeric_decreased",
    "label": "cha decreased",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": true
    },
    "id": "con2",
    "kind": "boolean_const",
    "label": "con2",
    "x": 900,
    "y": 1320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 0,
    "y": 1440
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg",
    "kind": "one_shot",
    "label": "edg",
    "x": 180,
    "y": 1440
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg1",
    "kind": "one_shot",
    "label": "edg1",
    "x": 360,
    "y": 1440
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "falEdg",
    "kind": "boolean_falling_edge",
    "label": "falEdg",
    "x": 540,
    "y": 1440
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greThr1_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 720,
    "y": 1440
   },
   {
    "config": {
     "false_hold_seconds": 0.0,
     "true_hold_seconds": 900.0
    },
    "id": "holIniSta",
    "kind": "boolean_true_false_hold",
    "label": "holIniSta",
    "x": 900,
    "y": 1440
   },
   {
    "config": {},
    "id": "intEqu",
    "kind": "equal",
    "label": "intEqu",
    "x": 0,
    "y": 1560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea_zero",
    "kind": "numeric_const",
    "label": "intToRea zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea",
    "kind": "add",
    "label": "intToRea",
    "x": 180,
    "y": 1560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea1_zero",
    "kind": "numeric_const",
    "label": "intToRea1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea1",
    "kind": "add",
    "label": "intToRea1",
    "x": 360,
    "y": 1560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea2_zero",
    "kind": "numeric_const",
    "label": "intToRea2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea2",
    "kind": "add",
    "label": "intToRea2",
    "x": 540,
    "y": 1560
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 720,
    "y": 1560
   },
   {
    "config": {
     "value": 900.0
    },
    "id": "lesEquThr_threshold",
    "kind": "numeric_const",
    "label": "lesEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesEquThr",
    "kind": "less_than",
    "label": "lesEquThr",
    "x": 900,
    "y": 1560
   },
   {
    "config": {},
    "id": "logSwi1",
    "kind": "boolean_switch",
    "label": "logSwi1",
    "x": 0,
    "y": 1680
   },
   {
    "config": {},
    "id": "logSwi2",
    "kind": "boolean_switch",
    "label": "logSwi2",
    "x": 180,
    "y": 1680
   },
   {
    "config": {},
    "id": "logSwi3",
    "kind": "boolean_switch",
    "label": "logSwi3",
    "x": 360,
    "y": 1680
   },
   {
    "config": {},
    "id": "mulInt",
    "kind": "multiply",
    "label": "mulInt",
    "x": 540,
    "y": 1680
   },
   {
    "config": {},
    "id": "not1",
    "kind": "not",
    "label": "not1",
    "x": 720,
    "y": 1680
   },
   {
    "config": {},
    "id": "not2",
    "kind": "not",
    "label": "not2",
    "x": 900,
    "y": 1680
   },
   {
    "config": {},
    "id": "not3",
    "kind": "not",
    "label": "not3",
    "x": 0,
    "y": 1800
   },
   {
    "config": {},
    "id": "or1",
    "kind": "or",
    "label": "or1",
    "x": 180,
    "y": 1800
   },
   {
    "config": {},
    "id": "or2",
    "kind": "or",
    "label": "or2",
    "x": 360,
    "y": 1800
   },
   {
    "config": {},
    "id": "or3",
    "kind": "or",
    "label": "or3",
    "x": 540,
    "y": 1800
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1",
    "kind": "boolean_pre_host_tick",
    "label": "pre1",
    "x": 720,
    "y": 1800
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre2",
    "kind": "boolean_pre_host_tick",
    "label": "pre2",
    "x": 900,
    "y": 1800
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt",
    "kind": "numeric_round",
    "label": "reaToInt",
    "x": 0,
    "y": 1920
   },
   {
    "config": {
     "false_hold_seconds": 0.0,
     "true_hold_seconds": 900.0
    },
    "id": "staChaHol1",
    "kind": "boolean_true_false_hold",
    "label": "staChaHol1",
    "x": 180,
    "y": 1920
   },
   {
    "config": {
     "false_hold_seconds": 0.0,
     "true_hold_seconds": 900.0
    },
    "id": "staChaHol2",
    "kind": "boolean_true_false_hold",
    "label": "staChaHol2",
    "x": 360,
    "y": 1920
   },
   {
    "config": {
     "false_hold_seconds": 0.0,
     "true_hold_seconds": 900.0
    },
    "id": "staChaHol3",
    "kind": "boolean_true_false_hold",
    "label": "staChaHol3",
    "x": 540,
    "y": 1920
   },
   {
    "config": {},
    "id": "switch1",
    "kind": "numeric_switch",
    "label": "switch1",
    "x": 720,
    "y": 1920
   },
   {
    "config": {},
    "id": "switch2",
    "kind": "numeric_switch",
    "label": "switch2",
    "x": 900,
    "y": 1920
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 0.0
    },
    "id": "tim",
    "kind": "timer",
    "label": "tim",
    "x": 0,
    "y": 2040
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam_2",
    "kind": "numeric_latch",
    "label": "triSam",
    "x": 180,
    "y": 2040
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1",
    "kind": "numeric_latch",
    "label": "triSam1",
    "x": 360,
    "y": 2040
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 540,
    "y": 2040
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__1_1_true",
    "kind": "numeric_const",
    "label": "booToInt__1_1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__1_1_false",
    "kind": "numeric_const",
    "label": "booToInt__1_1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__1_1",
    "kind": "numeric_switch",
    "label": "booToInt__1_1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__1_2_true",
    "kind": "numeric_const",
    "label": "booToInt__1_2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__1_2_false",
    "kind": "numeric_const",
    "label": "booToInt__1_2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__1_2",
    "kind": "numeric_switch",
    "label": "booToInt__1_2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__2_1_true",
    "kind": "numeric_const",
    "label": "booToInt__2_1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__2_1_false",
    "kind": "numeric_const",
    "label": "booToInt__2_1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__2_1",
    "kind": "numeric_switch",
    "label": "booToInt__2_1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__2_2_true",
    "kind": "numeric_const",
    "label": "booToInt__2_2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__2_2_false",
    "kind": "numeric_const",
    "label": "booToInt__2_2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__2_2",
    "kind": "numeric_switch",
    "label": "booToInt__2_2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__3_1_true",
    "kind": "numeric_const",
    "label": "booToInt__3_1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__3_1_false",
    "kind": "numeric_const",
    "label": "booToInt__3_1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__3_1",
    "kind": "numeric_switch",
    "label": "booToInt__3_1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__3_2_true",
    "kind": "numeric_const",
    "label": "booToInt__3_2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__3_2_false",
    "kind": "numeric_const",
    "label": "booToInt__3_2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__3_2",
    "kind": "numeric_switch",
    "label": "booToInt__3_2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "chiInSta__1_threshold",
    "kind": "numeric_const",
    "label": "chiInSta__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "chiInSta__1",
    "kind": "greater_than",
    "label": "chiInSta__1",
    "x": 720,
    "y": 2160
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "chiInSta__2_threshold",
    "kind": "numeric_const",
    "label": "chiInSta__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "chiInSta__2",
    "kind": "greater_than",
    "label": "chiInSta__2",
    "x": 900,
    "y": 2160
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiStaMatr__1_1",
    "kind": "numeric_const",
    "label": "chiStaMatr__1_1",
    "x": 0,
    "y": 2280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "chiStaMatr__1_2",
    "kind": "numeric_const",
    "label": "chiStaMatr__1_2",
    "x": 180,
    "y": 2280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "chiStaMatr__2_1",
    "kind": "numeric_const",
    "label": "chiStaMatr__2_1",
    "x": 360,
    "y": 2280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiStaMatr__2_2",
    "kind": "numeric_const",
    "label": "chiStaMatr__2_2",
    "x": 540,
    "y": 2280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiStaMatr__3_1",
    "kind": "numeric_const",
    "label": "chiStaMatr__3_1",
    "x": 720,
    "y": 2280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiStaMatr__3_2",
    "kind": "numeric_const",
    "label": "chiStaMatr__3_2",
    "x": 900,
    "y": 2280
   },
   {
    "config": {},
    "id": "intEqu1__1_1",
    "kind": "equal",
    "label": "intEqu1__1_1",
    "x": 0,
    "y": 2400
   },
   {
    "config": {},
    "id": "intEqu1__1_2",
    "kind": "equal",
    "label": "intEqu1__1_2",
    "x": 180,
    "y": 2400
   },
   {
    "config": {},
    "id": "intEqu1__2_1",
    "kind": "equal",
    "label": "intEqu1__2_1",
    "x": 360,
    "y": 2400
   },
   {
    "config": {},
    "id": "intEqu1__2_2",
    "kind": "equal",
    "label": "intEqu1__2_2",
    "x": 540,
    "y": 2400
   },
   {
    "config": {},
    "id": "intEqu1__3_1",
    "kind": "equal",
    "label": "intEqu1__3_1",
    "x": 720,
    "y": 2400
   },
   {
    "config": {},
    "id": "intEqu1__3_2",
    "kind": "equal",
    "label": "intEqu1__3_2",
    "x": 900,
    "y": 2400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea__1_1_zero",
    "kind": "numeric_const",
    "label": "intToRea__1_1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea__1_1",
    "kind": "add",
    "label": "intToRea__1_1",
    "x": 0,
    "y": 2520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea__1_2_zero",
    "kind": "numeric_const",
    "label": "intToRea__1_2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea__1_2",
    "kind": "add",
    "label": "intToRea__1_2",
    "x": 180,
    "y": 2520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea__2_1_zero",
    "kind": "numeric_const",
    "label": "intToRea__2_1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea__2_1",
    "kind": "add",
    "label": "intToRea__2_1",
    "x": 360,
    "y": 2520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea__2_2_zero",
    "kind": "numeric_const",
    "label": "intToRea__2_2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea__2_2",
    "kind": "add",
    "label": "intToRea__2_2",
    "x": 540,
    "y": 2520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea__3_1_zero",
    "kind": "numeric_const",
    "label": "intToRea__3_1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea__3_1",
    "kind": "add",
    "label": "intToRea__3_1",
    "x": 720,
    "y": 2520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea__3_2_zero",
    "kind": "numeric_const",
    "label": "intToRea__3_2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea__3_2",
    "kind": "add",
    "label": "intToRea__3_2",
    "x": 900,
    "y": 2520
   },
   {
    "config": {},
    "id": "matMax_1_fold_2",
    "kind": "maximum",
    "label": "matMax 1 fold 2",
    "x": 0,
    "y": 2640
   },
   {
    "config": {},
    "id": "matMax_1_fold_3",
    "kind": "maximum",
    "label": "matMax 1 fold 3",
    "x": 180,
    "y": 2640
   },
   {
    "config": {},
    "id": "matMax_2_fold_2",
    "kind": "maximum",
    "label": "matMax 2 fold 2",
    "x": 360,
    "y": 2640
   },
   {
    "config": {},
    "id": "matMax_2_fold_3",
    "kind": "maximum",
    "label": "matMax 2 fold 3",
    "x": 540,
    "y": 2640
   },
   {
    "config": {},
    "id": "proInt__1_1",
    "kind": "multiply",
    "label": "proInt__1_1",
    "x": 720,
    "y": 2640
   },
   {
    "config": {},
    "id": "proInt__1_2",
    "kind": "multiply",
    "label": "proInt__1_2",
    "x": 900,
    "y": 2640
   },
   {
    "config": {},
    "id": "proInt__2_1",
    "kind": "multiply",
    "label": "proInt__2_1",
    "x": 0,
    "y": 2760
   },
   {
    "config": {},
    "id": "proInt__2_2",
    "kind": "multiply",
    "label": "proInt__2_2",
    "x": 180,
    "y": 2760
   },
   {
    "config": {},
    "id": "proInt__3_1",
    "kind": "multiply",
    "label": "proInt__3_1",
    "x": 360,
    "y": 2760
   },
   {
    "config": {},
    "id": "proInt__3_2",
    "kind": "multiply",
    "label": "proInt__3_2",
    "x": 540,
    "y": 2760
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "staIndMatr__1_1",
    "kind": "numeric_const",
    "label": "staIndMatr__1_1",
    "x": 720,
    "y": 2760
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "staIndMatr__1_2",
    "kind": "numeric_const",
    "label": "staIndMatr__1_2",
    "x": 900,
    "y": 2760
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "staIndMatr__2_1",
    "kind": "numeric_const",
    "label": "staIndMatr__2_1",
    "x": 0,
    "y": 2880
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "staIndMatr__2_2",
    "kind": "numeric_const",
    "label": "staIndMatr__2_2",
    "x": 180,
    "y": 2880
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "staIndMatr__3_1",
    "kind": "numeric_const",
    "label": "staIndMatr__3_1",
    "x": 360,
    "y": 2880
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "staIndMatr__3_2",
    "kind": "numeric_const",
    "label": "staIndMatr__3_2",
    "x": 540,
    "y": 2880
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs_zero",
    "kind": "numeric_const",
    "label": "abs zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs_negate",
    "kind": "subtract",
    "label": "abs negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs_select",
    "kind": "numeric_switch",
    "label": "abs",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "message": "It could be that the chillers are not being staged in an order\n    recommended by ASHRAE RP1711 or Guideline 36.\n    Please make sure to follow the recommendation that is:\n    any positive displacement machines first,\n    any variable speed centrifugal next and any constant speed centrifugal last.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 900,
    "y": 2880
   },
   {
    "config": {
     "message": "The chillers must be tagged in order of design capacity if unequally sized",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes1",
    "kind": "boolean_assert_warning",
    "label": "assMes1",
    "x": 0,
    "y": 3000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_2_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_2_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_2",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_2_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_2_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_2",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 200.0
    },
    "id": "chiDesCaps__1",
    "kind": "numeric_const",
    "label": "chiDesCaps__1",
    "x": 540,
    "y": 3000
   },
   {
    "config": {
     "value": 200.0
    },
    "id": "chiDesCaps__2",
    "kind": "numeric_const",
    "label": "chiDesCaps__2",
    "x": 720,
    "y": 3000
   },
   {
    "config": {
     "value": 20.0
    },
    "id": "chiMinCaps__1",
    "kind": "numeric_const",
    "label": "chiMinCaps__1",
    "x": 900,
    "y": 3000
   },
   {
    "config": {
     "value": 20.0
    },
    "id": "chiMinCaps__2",
    "kind": "numeric_const",
    "label": "chiMinCaps__2",
    "x": 0,
    "y": 3120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiStaMat__1_1",
    "kind": "numeric_const",
    "label": "chiStaMat__1_1",
    "x": 180,
    "y": 3120
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "chiStaMat__1_2",
    "kind": "numeric_const",
    "label": "chiStaMat__1_2",
    "x": 360,
    "y": 3120
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "chiStaMat__2_1",
    "kind": "numeric_const",
    "label": "chiStaMat__2_1",
    "x": 540,
    "y": 3120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiStaMat__2_2",
    "kind": "numeric_const",
    "label": "chiStaMat__2_2",
    "x": 720,
    "y": 3120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiStaMat__3_1",
    "kind": "numeric_const",
    "label": "chiStaMat__3_1",
    "x": 900,
    "y": 3120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiStaMat__3_2",
    "kind": "numeric_const",
    "label": "chiStaMat__3_2",
    "x": 0,
    "y": 3240
   },
   {
    "config": {},
    "id": "intEqu__1",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 180,
    "y": 3240
   },
   {
    "config": {},
    "id": "intEqu__2",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 360,
    "y": 3240
   },
   {
    "config": {},
    "id": "intEqu__3",
    "kind": "equal",
    "label": "intEqu__3",
    "x": 540,
    "y": 3240
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea1__1_zero",
    "kind": "numeric_const",
    "label": "intToRea1__1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea1__1",
    "kind": "add",
    "label": "intToRea1__1",
    "x": 720,
    "y": 3240
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea1__2_zero",
    "kind": "numeric_const",
    "label": "intToRea1__2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea1__2",
    "kind": "add",
    "label": "intToRea1__2",
    "x": 900,
    "y": 3240
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea1__3_zero",
    "kind": "numeric_const",
    "label": "intToRea1__3 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea1__3",
    "kind": "add",
    "label": "intToRea1__3",
    "x": 0,
    "y": 3360
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "lesThr__1_threshold",
    "kind": "numeric_const",
    "label": "lesThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr__1",
    "kind": "less_than",
    "label": "lesThr__1",
    "x": 180,
    "y": 3360
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "lesThr__2_threshold",
    "kind": "numeric_const",
    "label": "lesThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr__2",
    "kind": "less_than",
    "label": "lesThr__2",
    "x": 360,
    "y": 3360
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "lesThr__3_threshold",
    "kind": "numeric_const",
    "label": "lesThr__3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr__3",
    "kind": "less_than",
    "label": "lesThr__3",
    "x": 540,
    "y": 3360
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "lesThr1_threshold",
    "kind": "numeric_const",
    "label": "lesThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr1",
    "kind": "less_than",
    "label": "lesThr1",
    "x": 720,
    "y": 3360
   },
   {
    "config": {},
    "id": "matMax_1_fold_2_2",
    "kind": "maximum",
    "label": "matMax 1 fold 2",
    "x": 900,
    "y": 3360
   },
   {
    "config": {},
    "id": "matMax_2_fold_2_2",
    "kind": "maximum",
    "label": "matMax 2 fold 2",
    "x": 0,
    "y": 3480
   },
   {
    "config": {},
    "id": "matMax_3_fold_2",
    "kind": "maximum",
    "label": "matMax 3 fold 2",
    "x": 180,
    "y": 3480
   },
   {
    "config": {},
    "id": "mulAnd_fold_2",
    "kind": "and",
    "label": "mulAnd fold 2",
    "x": 360,
    "y": 3480
   },
   {
    "config": {},
    "id": "mulAnd_fold_3",
    "kind": "and",
    "label": "mulAnd fold 3",
    "x": 540,
    "y": 3480
   },
   {
    "config": {},
    "id": "multiMax_fold_2",
    "kind": "maximum",
    "label": "multiMax fold 2",
    "x": 720,
    "y": 3480
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "oneVec__1",
    "kind": "numeric_const",
    "label": "oneVec__1",
    "x": 900,
    "y": 3480
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "oneVec__2",
    "kind": "numeric_const",
    "label": "oneVec__2",
    "x": 0,
    "y": 3600
   },
   {
    "config": {},
    "id": "pro__1_1",
    "kind": "multiply",
    "label": "pro__1_1",
    "x": 180,
    "y": 3600
   },
   {
    "config": {},
    "id": "pro__1_2",
    "kind": "multiply",
    "label": "pro__1_2",
    "x": 360,
    "y": 3600
   },
   {
    "config": {},
    "id": "pro__2_1",
    "kind": "multiply",
    "label": "pro__2_1",
    "x": 540,
    "y": 3600
   },
   {
    "config": {},
    "id": "pro__2_2",
    "kind": "multiply",
    "label": "pro__2_2",
    "x": 720,
    "y": 3600
   },
   {
    "config": {},
    "id": "pro__3_1",
    "kind": "multiply",
    "label": "pro__3_1",
    "x": 900,
    "y": 3600
   },
   {
    "config": {},
    "id": "pro__3_2",
    "kind": "multiply",
    "label": "pro__3_2",
    "x": 0,
    "y": 3720
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt__1",
    "kind": "numeric_round",
    "label": "reaToInt__1",
    "x": 180,
    "y": 3720
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt__2",
    "kind": "numeric_round",
    "label": "reaToInt__2",
    "x": 360,
    "y": 3720
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt__3",
    "kind": "numeric_round",
    "label": "reaToInt__3",
    "x": 540,
    "y": 3720
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt1__1",
    "kind": "numeric_round",
    "label": "reaToInt1__1",
    "x": 720,
    "y": 3720
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt1__2",
    "kind": "numeric_round",
    "label": "reaToInt1__2",
    "x": 900,
    "y": 3720
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt1__3",
    "kind": "numeric_round",
    "label": "reaToInt1__3",
    "x": 0,
    "y": 3840
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "sort_index_1",
    "kind": "numeric_const",
    "label": "sort index 1",
    "x": 180,
    "y": 3840
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "sort_index_2",
    "kind": "numeric_const",
    "label": "sort index 2",
    "x": 360,
    "y": 3840
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "sort_index_3",
    "kind": "numeric_const",
    "label": "sort index 3",
    "x": 540,
    "y": 3840
   },
   {
    "config": {},
    "id": "sort_compare_1",
    "kind": "greater_than",
    "label": "sort compare 1",
    "x": 720,
    "y": 3840
   },
   {
    "config": {},
    "id": "sort_low_1",
    "kind": "numeric_switch",
    "label": "sort low 1",
    "x": 900,
    "y": 3840
   },
   {
    "config": {},
    "id": "sort_high_1",
    "kind": "numeric_switch",
    "label": "sort high 1",
    "x": 0,
    "y": 3960
   },
   {
    "config": {},
    "id": "sort_lowIdx_1",
    "kind": "numeric_switch",
    "label": "sort lowIdx 1",
    "x": 180,
    "y": 3960
   },
   {
    "config": {},
    "id": "sort_highIdx_1",
    "kind": "numeric_switch",
    "label": "sort highIdx 1",
    "x": 360,
    "y": 3960
   },
   {
    "config": {},
    "id": "sort_compare_2",
    "kind": "greater_than",
    "label": "sort compare 2",
    "x": 540,
    "y": 3960
   },
   {
    "config": {},
    "id": "sort_low_2",
    "kind": "numeric_switch",
    "label": "sort low 2",
    "x": 720,
    "y": 3960
   },
   {
    "config": {},
    "id": "sort_high_2",
    "kind": "numeric_switch",
    "label": "sort high 2",
    "x": 900,
    "y": 3960
   },
   {
    "config": {},
    "id": "sort_lowIdx_2",
    "kind": "numeric_switch",
    "label": "sort lowIdx 2",
    "x": 0,
    "y": 4080
   },
   {
    "config": {},
    "id": "sort_highIdx_2",
    "kind": "numeric_switch",
    "label": "sort highIdx 2",
    "x": 180,
    "y": 4080
   },
   {
    "config": {},
    "id": "sort_compare_3",
    "kind": "greater_than",
    "label": "sort compare 3",
    "x": 360,
    "y": 4080
   },
   {
    "config": {},
    "id": "sort_low_3",
    "kind": "numeric_switch",
    "label": "sort low 3",
    "x": 540,
    "y": 4080
   },
   {
    "config": {},
    "id": "sort_high_3",
    "kind": "numeric_switch",
    "label": "sort high 3",
    "x": 720,
    "y": 4080
   },
   {
    "config": {},
    "id": "sort_lowIdx_3",
    "kind": "numeric_switch",
    "label": "sort lowIdx 3",
    "x": 900,
    "y": 4080
   },
   {
    "config": {},
    "id": "sort_highIdx_3",
    "kind": "numeric_switch",
    "label": "sort highIdx 3",
    "x": 0,
    "y": 4200
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "sort1_index_1",
    "kind": "numeric_const",
    "label": "sort1 index 1",
    "x": 180,
    "y": 4200
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "sort1_index_2",
    "kind": "numeric_const",
    "label": "sort1 index 2",
    "x": 360,
    "y": 4200
   },
   {
    "config": {},
    "id": "sort1_compare_1",
    "kind": "greater_than",
    "label": "sort1 compare 1",
    "x": 540,
    "y": 4200
   },
   {
    "config": {},
    "id": "sort1_low_1",
    "kind": "numeric_switch",
    "label": "sort1 low 1",
    "x": 720,
    "y": 4200
   },
   {
    "config": {},
    "id": "sort1_high_1",
    "kind": "numeric_switch",
    "label": "sort1 high 1",
    "x": 900,
    "y": 4200
   },
   {
    "config": {},
    "id": "sort1_lowIdx_1",
    "kind": "numeric_switch",
    "label": "sort1 lowIdx 1",
    "x": 0,
    "y": 4320
   },
   {
    "config": {},
    "id": "sort1_highIdx_1",
    "kind": "numeric_switch",
    "label": "sort1 highIdx 1",
    "x": 180,
    "y": 4320
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_1_1",
    "kind": "numeric_const",
    "label": "matrix coefficient 1,1",
    "x": 360,
    "y": 4320
   },
   {
    "config": {},
    "id": "matrix_term_1_1",
    "kind": "multiply",
    "label": "matrix term 1,1",
    "x": 540,
    "y": 4320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "matrix_coefficient_1_2",
    "kind": "numeric_const",
    "label": "matrix coefficient 1,2",
    "x": 720,
    "y": 4320
   },
   {
    "config": {},
    "id": "matrix_term_1_2",
    "kind": "multiply",
    "label": "matrix term 1,2",
    "x": 900,
    "y": 4320
   },
   {
    "config": {},
    "id": "matrix_row_1_sum_2",
    "kind": "add",
    "label": "matrix row 1 sum 2",
    "x": 0,
    "y": 4440
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "matrix_coefficient_2_1",
    "kind": "numeric_const",
    "label": "matrix coefficient 2,1",
    "x": 180,
    "y": 4440
   },
   {
    "config": {},
    "id": "matrix_term_2_1",
    "kind": "multiply",
    "label": "matrix term 2,1",
    "x": 360,
    "y": 4440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_2_2",
    "kind": "numeric_const",
    "label": "matrix coefficient 2,2",
    "x": 540,
    "y": 4440
   },
   {
    "config": {},
    "id": "matrix_term_2_2",
    "kind": "multiply",
    "label": "matrix term 2,2",
    "x": 720,
    "y": 4440
   },
   {
    "config": {},
    "id": "matrix_row_2_sum_2",
    "kind": "add",
    "label": "matrix row 2 sum 2",
    "x": 900,
    "y": 4440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_3_1",
    "kind": "numeric_const",
    "label": "matrix coefficient 3,1",
    "x": 0,
    "y": 4560
   },
   {
    "config": {},
    "id": "matrix_term_3_1",
    "kind": "multiply",
    "label": "matrix term 3,1",
    "x": 180,
    "y": 4560
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_3_2",
    "kind": "numeric_const",
    "label": "matrix coefficient 3,2",
    "x": 360,
    "y": 4560
   },
   {
    "config": {},
    "id": "matrix_term_3_2",
    "kind": "multiply",
    "label": "matrix term 3,2",
    "x": 540,
    "y": 4560
   },
   {
    "config": {},
    "id": "matrix_row_3_sum_2",
    "kind": "add",
    "label": "matrix row 3 sum 2",
    "x": 720,
    "y": 4560
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_1_1_2",
    "kind": "numeric_const",
    "label": "matrix coefficient 1,1",
    "x": 900,
    "y": 4560
   },
   {
    "config": {},
    "id": "matrix_term_1_1_2",
    "kind": "multiply",
    "label": "matrix term 1,1",
    "x": 0,
    "y": 4680
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "matrix_coefficient_1_2_2",
    "kind": "numeric_const",
    "label": "matrix coefficient 1,2",
    "x": 180,
    "y": 4680
   },
   {
    "config": {},
    "id": "matrix_term_1_2_2",
    "kind": "multiply",
    "label": "matrix term 1,2",
    "x": 360,
    "y": 4680
   },
   {
    "config": {},
    "id": "matrix_row_1_sum_2_2",
    "kind": "add",
    "label": "matrix row 1 sum 2",
    "x": 540,
    "y": 4680
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "matrix_coefficient_2_1_2",
    "kind": "numeric_const",
    "label": "matrix coefficient 2,1",
    "x": 720,
    "y": 4680
   },
   {
    "config": {},
    "id": "matrix_term_2_1_2",
    "kind": "multiply",
    "label": "matrix term 2,1",
    "x": 900,
    "y": 4680
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_2_2_2",
    "kind": "numeric_const",
    "label": "matrix coefficient 2,2",
    "x": 0,
    "y": 4800
   },
   {
    "config": {},
    "id": "matrix_term_2_2_2",
    "kind": "multiply",
    "label": "matrix term 2,2",
    "x": 180,
    "y": 4800
   },
   {
    "config": {},
    "id": "matrix_row_2_sum_2_2",
    "kind": "add",
    "label": "matrix row 2 sum 2",
    "x": 360,
    "y": 4800
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_3_1_2",
    "kind": "numeric_const",
    "label": "matrix coefficient 3,1",
    "x": 540,
    "y": 4800
   },
   {
    "config": {},
    "id": "matrix_term_3_1_2",
    "kind": "multiply",
    "label": "matrix term 3,1",
    "x": 720,
    "y": 4800
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_3_2_2",
    "kind": "numeric_const",
    "label": "matrix coefficient 3,2",
    "x": 900,
    "y": 4800
   },
   {
    "config": {},
    "id": "matrix_term_3_2_2",
    "kind": "multiply",
    "label": "matrix term 3,2",
    "x": 0,
    "y": 4920
   },
   {
    "config": {},
    "id": "matrix_row_3_sum_2_2",
    "kind": "add",
    "label": "matrix row 3 sum 2",
    "x": 180,
    "y": 4920
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "staType__1_1",
    "kind": "numeric_const",
    "label": "staType__1_1",
    "x": 360,
    "y": 4920
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "staType__1_2",
    "kind": "numeric_const",
    "label": "staType__1_2",
    "x": 540,
    "y": 4920
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "staType__2_1",
    "kind": "numeric_const",
    "label": "staType__2_1",
    "x": 720,
    "y": 4920
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "staType__2_2",
    "kind": "numeric_const",
    "label": "staType__2_2",
    "x": 900,
    "y": 4920
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "staType__3_1",
    "kind": "numeric_const",
    "label": "staType__3_1",
    "x": 0,
    "y": 5040
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "staType__3_2",
    "kind": "numeric_const",
    "label": "staType__3_2",
    "x": 180,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub1__1",
    "kind": "subtract",
    "label": "sub1__1",
    "x": 360,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub1__2",
    "kind": "subtract",
    "label": "sub1__2",
    "x": 540,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub2__1",
    "kind": "subtract",
    "label": "sub2__1",
    "x": 720,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub2__2",
    "kind": "subtract",
    "label": "sub2__2",
    "x": 900,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub2__3",
    "kind": "subtract",
    "label": "sub2__3",
    "x": 0,
    "y": 5160
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_1_1_3",
    "kind": "numeric_const",
    "label": "matrix coefficient 1,1",
    "x": 180,
    "y": 5160
   },
   {
    "config": {},
    "id": "matrix_term_1_1_3",
    "kind": "multiply",
    "label": "matrix term 1,1",
    "x": 360,
    "y": 5160
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "matrix_coefficient_1_2_3",
    "kind": "numeric_const",
    "label": "matrix coefficient 1,2",
    "x": 540,
    "y": 5160
   },
   {
    "config": {},
    "id": "matrix_term_1_2_3",
    "kind": "multiply",
    "label": "matrix term 1,2",
    "x": 720,
    "y": 5160
   },
   {
    "config": {},
    "id": "matrix_row_1_sum_2_3",
    "kind": "add",
    "label": "matrix row 1 sum 2",
    "x": 900,
    "y": 5160
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "matrix_coefficient_2_1_3",
    "kind": "numeric_const",
    "label": "matrix coefficient 2,1",
    "x": 0,
    "y": 5280
   },
   {
    "config": {},
    "id": "matrix_term_2_1_3",
    "kind": "multiply",
    "label": "matrix term 2,1",
    "x": 180,
    "y": 5280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_2_2_3",
    "kind": "numeric_const",
    "label": "matrix coefficient 2,2",
    "x": 360,
    "y": 5280
   },
   {
    "config": {},
    "id": "matrix_term_2_2_3",
    "kind": "multiply",
    "label": "matrix term 2,2",
    "x": 540,
    "y": 5280
   },
   {
    "config": {},
    "id": "matrix_row_2_sum_2_3",
    "kind": "add",
    "label": "matrix row 2 sum 2",
    "x": 720,
    "y": 5280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_3_1_3",
    "kind": "numeric_const",
    "label": "matrix coefficient 3,1",
    "x": 900,
    "y": 5280
   },
   {
    "config": {},
    "id": "matrix_term_3_1_3",
    "kind": "multiply",
    "label": "matrix term 3,1",
    "x": 0,
    "y": 5400
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_3_2_3",
    "kind": "numeric_const",
    "label": "matrix coefficient 3,2",
    "x": 180,
    "y": 5400
   },
   {
    "config": {},
    "id": "matrix_term_3_2_3",
    "kind": "multiply",
    "label": "matrix term 3,2",
    "x": 360,
    "y": 5400
   },
   {
    "config": {},
    "id": "matrix_row_3_sum_2_3",
    "kind": "add",
    "label": "matrix row 3 sum 2",
    "x": 540,
    "y": 5400
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_1_1_4",
    "kind": "numeric_const",
    "label": "matrix coefficient 1,1",
    "x": 720,
    "y": 5400
   },
   {
    "config": {},
    "id": "matrix_term_1_1_4",
    "kind": "multiply",
    "label": "matrix term 1,1",
    "x": 900,
    "y": 5400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "matrix_coefficient_1_2_4",
    "kind": "numeric_const",
    "label": "matrix coefficient 1,2",
    "x": 0,
    "y": 5520
   },
   {
    "config": {},
    "id": "matrix_term_1_2_4",
    "kind": "multiply",
    "label": "matrix term 1,2",
    "x": 180,
    "y": 5520
   },
   {
    "config": {},
    "id": "matrix_row_1_sum_2_4",
    "kind": "add",
    "label": "matrix row 1 sum 2",
    "x": 360,
    "y": 5520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "matrix_coefficient_2_1_4",
    "kind": "numeric_const",
    "label": "matrix coefficient 2,1",
    "x": 540,
    "y": 5520
   },
   {
    "config": {},
    "id": "matrix_term_2_1_4",
    "kind": "multiply",
    "label": "matrix term 2,1",
    "x": 720,
    "y": 5520
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_2_2_4",
    "kind": "numeric_const",
    "label": "matrix coefficient 2,2",
    "x": 900,
    "y": 5520
   },
   {
    "config": {},
    "id": "matrix_term_2_2_4",
    "kind": "multiply",
    "label": "matrix term 2,2",
    "x": 0,
    "y": 5640
   },
   {
    "config": {},
    "id": "matrix_row_2_sum_2_4",
    "kind": "add",
    "label": "matrix row 2 sum 2",
    "x": 180,
    "y": 5640
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_3_1_4",
    "kind": "numeric_const",
    "label": "matrix coefficient 3,1",
    "x": 360,
    "y": 5640
   },
   {
    "config": {},
    "id": "matrix_term_3_1_4",
    "kind": "multiply",
    "label": "matrix term 3,1",
    "x": 540,
    "y": 5640
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "matrix_coefficient_3_2_4",
    "kind": "numeric_const",
    "label": "matrix coefficient 3,2",
    "x": 720,
    "y": 5640
   },
   {
    "config": {},
    "id": "matrix_term_3_2_4",
    "kind": "multiply",
    "label": "matrix term 3,2",
    "x": 900,
    "y": 5640
   },
   {
    "config": {},
    "id": "matrix_row_3_sum_2_4",
    "kind": "add",
    "label": "matrix row 3 sum 2",
    "x": 0,
    "y": 5760
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea_2_zero",
    "kind": "numeric_const",
    "label": "intToRea zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea_2",
    "kind": "add",
    "label": "intToRea",
    "x": 180,
    "y": 5760
   },
   {
    "config": {
     "value": false
    },
    "id": "noWSE",
    "kind": "boolean_const",
    "label": "noWSE",
    "x": 360,
    "y": 5760
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt_2",
    "kind": "numeric_round",
    "label": "reaToInt",
    "x": 540,
    "y": 5760
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "staZer",
    "kind": "numeric_const",
    "label": "staZer",
    "x": 720,
    "y": 5760
   },
   {
    "config": {},
    "id": "swi_2",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 900,
    "y": 5760
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam_3",
    "kind": "numeric_latch",
    "label": "triSam",
    "x": 0,
    "y": 5880
   },
   {
    "config": {
     "message": "Recommended staging order got violated or an unlisted chiller type got provided when staging up",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "cheStaTyp",
    "kind": "boolean_assert_warning",
    "label": "cheStaTyp",
    "x": 180,
    "y": 5880
   },
   {
    "config": {
     "message": "Recommended staging order got violated or an unlisted chiller type got provided when staging down",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "cheStaTyp1",
    "kind": "boolean_assert_warning",
    "label": "cheStaTyp1",
    "x": 360,
    "y": 5880
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "con__1",
    "kind": "numeric_const",
    "label": "con__1",
    "x": 540,
    "y": 5880
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "con__2",
    "kind": "numeric_const",
    "label": "con__2",
    "x": 720,
    "y": 5880
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "con__3",
    "kind": "numeric_const",
    "label": "con__3",
    "x": 900,
    "y": 5880
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt__1_2",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 0,
    "y": 6000
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt__2_2",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 180,
    "y": 6000
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt__3_2",
    "kind": "numeric_const",
    "label": "conInt__3",
    "x": 360,
    "y": 6000
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conSpeCenTyp",
    "kind": "numeric_const",
    "label": "conSpeCenTyp",
    "x": 540,
    "y": 6000
   },
   {
    "config": {
     "value": 0.9
    },
    "id": "conSpeCenTypMult",
    "kind": "numeric_const",
    "label": "conSpeCenTypMult",
    "x": 720,
    "y": 6000
   },
   {
    "config": {
     "value": 0.9
    },
    "id": "conSpeCenTypMult1",
    "kind": "numeric_const",
    "label": "conSpeCenTypMult1",
    "x": 900,
    "y": 6000
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "const3",
    "kind": "numeric_const",
    "label": "const3",
    "x": 0,
    "y": 6120
   },
   {
    "config": {
     "value": -1.0
    },
    "id": "const4",
    "kind": "numeric_const",
    "label": "const4",
    "x": 180,
    "y": 6120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "const5",
    "kind": "numeric_const",
    "label": "const5",
    "x": 360,
    "y": 6120
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "extCurTyp_index____2_threshold",
    "kind": "numeric_const",
    "label": "extCurTyp index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "extCurTyp_index____2",
    "kind": "less_than",
    "label": "extCurTyp index <= 2",
    "x": 540,
    "y": 6120
   },
   {
    "config": {},
    "id": "extCurTyp_element_2",
    "kind": "numeric_switch",
    "label": "extCurTyp element 2",
    "x": 720,
    "y": 6120
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "extCurTyp_index____1_threshold",
    "kind": "numeric_const",
    "label": "extCurTyp index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "extCurTyp_index____1",
    "kind": "less_than",
    "label": "extCurTyp index <= 1",
    "x": 900,
    "y": 6120
   },
   {
    "config": {},
    "id": "extCurTyp_element_1",
    "kind": "numeric_switch",
    "label": "extCurTyp element 1",
    "x": 0,
    "y": 6240
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "extDowTyp_index____2_threshold",
    "kind": "numeric_const",
    "label": "extDowTyp index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "extDowTyp_index____2",
    "kind": "less_than",
    "label": "extDowTyp index <= 2",
    "x": 180,
    "y": 6240
   },
   {
    "config": {},
    "id": "extDowTyp_element_2",
    "kind": "numeric_switch",
    "label": "extDowTyp element 2",
    "x": 360,
    "y": 6240
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "extDowTyp_index____1_threshold",
    "kind": "numeric_const",
    "label": "extDowTyp index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "extDowTyp_index____1",
    "kind": "less_than",
    "label": "extDowTyp index <= 1",
    "x": 540,
    "y": 6240
   },
   {
    "config": {},
    "id": "extDowTyp_element_1",
    "kind": "numeric_switch",
    "label": "extDowTyp element 1",
    "x": 720,
    "y": 6240
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "extUpTyp_index____2_threshold",
    "kind": "numeric_const",
    "label": "extUpTyp index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "extUpTyp_index____2",
    "kind": "less_than",
    "label": "extUpTyp index <= 2",
    "x": 900,
    "y": 6240
   },
   {
    "config": {},
    "id": "extUpTyp_element_2",
    "kind": "numeric_switch",
    "label": "extUpTyp element 2",
    "x": 0,
    "y": 6360
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "extUpTyp_index____1_threshold",
    "kind": "numeric_const",
    "label": "extUpTyp index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "extUpTyp_index____1",
    "kind": "less_than",
    "label": "extUpTyp index <= 1",
    "x": 180,
    "y": 6360
   },
   {
    "config": {},
    "id": "extUpTyp_element_1",
    "kind": "numeric_switch",
    "label": "extUpTyp element 1",
    "x": 360,
    "y": 6360
   },
   {
    "config": {
     "value": -0.5
    },
    "id": "greThr_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr",
    "kind": "greater_than",
    "label": "greThr",
    "x": 540,
    "y": 6360
   },
   {
    "config": {
     "value": -0.5
    },
    "id": "greThr1_2_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1_2",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 720,
    "y": 6360
   },
   {
    "config": {},
    "id": "intEqu_2",
    "kind": "equal",
    "label": "intEqu",
    "x": 900,
    "y": 6360
   },
   {
    "config": {},
    "id": "intEqu1",
    "kind": "equal",
    "label": "intEqu1",
    "x": 0,
    "y": 6480
   },
   {
    "config": {},
    "id": "intEqu2",
    "kind": "equal",
    "label": "intEqu2",
    "x": 180,
    "y": 6480
   },
   {
    "config": {},
    "id": "intEqu3",
    "kind": "equal",
    "label": "intEqu3",
    "x": 360,
    "y": 6480
   },
   {
    "config": {},
    "id": "intEqu4",
    "kind": "equal",
    "label": "intEqu4",
    "x": 540,
    "y": 6480
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intGreThr__1_threshold",
    "kind": "numeric_const",
    "label": "intGreThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr__1",
    "kind": "greater_than",
    "label": "intGreThr__1",
    "x": 720,
    "y": 6480
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intGreThr__2_threshold",
    "kind": "numeric_const",
    "label": "intGreThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr__2",
    "kind": "greater_than",
    "label": "intGreThr__2",
    "x": 900,
    "y": 6480
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intGreThr__3_threshold",
    "kind": "numeric_const",
    "label": "intGreThr__3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr__3",
    "kind": "greater_than",
    "label": "intGreThr__3",
    "x": 0,
    "y": 6600
   },
   {
    "config": {},
    "id": "intSwi__1_2",
    "kind": "numeric_switch",
    "label": "intSwi__1",
    "x": 180,
    "y": 6600
   },
   {
    "config": {},
    "id": "intSwi__2_2",
    "kind": "numeric_switch",
    "label": "intSwi__2",
    "x": 360,
    "y": 6600
   },
   {
    "config": {},
    "id": "intSwi__3_2",
    "kind": "numeric_switch",
    "label": "intSwi__3",
    "x": 540,
    "y": 6600
   },
   {
    "config": {},
    "id": "intSwi1__1",
    "kind": "numeric_switch",
    "label": "intSwi1__1",
    "x": 720,
    "y": 6600
   },
   {
    "config": {},
    "id": "intSwi1__2",
    "kind": "numeric_switch",
    "label": "intSwi1__2",
    "x": 900,
    "y": 6600
   },
   {
    "config": {},
    "id": "intSwi1__3",
    "kind": "numeric_switch",
    "label": "intSwi1__3",
    "x": 0,
    "y": 6720
   },
   {
    "config": {},
    "id": "max1",
    "kind": "maximum",
    "label": "max1",
    "x": 180,
    "y": 6720
   },
   {
    "config": {},
    "id": "max2",
    "kind": "maximum",
    "label": "max2",
    "x": 360,
    "y": 6720
   },
   {
    "config": {},
    "id": "max3",
    "kind": "maximum",
    "label": "max3",
    "x": 540,
    "y": 6720
   },
   {
    "config": {},
    "id": "maxInt",
    "kind": "maximum",
    "label": "maxInt",
    "x": 720,
    "y": 6720
   },
   {
    "config": {},
    "id": "maxIntDown",
    "kind": "maximum",
    "label": "maxIntDown",
    "x": 900,
    "y": 6720
   },
   {
    "config": {},
    "id": "maxIntUp",
    "kind": "maximum",
    "label": "maxIntUp",
    "x": 0,
    "y": 6840
   },
   {
    "config": {},
    "id": "minOpePlr",
    "kind": "divide",
    "label": "minOpePlr",
    "x": 180,
    "y": 6840
   },
   {
    "config": {},
    "id": "minOpePlrUp",
    "kind": "divide",
    "label": "minOpePlrUp",
    "x": 360,
    "y": 6840
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one",
    "kind": "numeric_const",
    "label": "one",
    "x": 540,
    "y": 6840
   },
   {
    "config": {},
    "id": "opePlrDow",
    "kind": "divide",
    "label": "opePlrDow",
    "x": 720,
    "y": 6840
   },
   {
    "config": {},
    "id": "opePlrSta",
    "kind": "divide",
    "label": "opePlrSta",
    "x": 900,
    "y": 6840
   },
   {
    "config": {},
    "id": "opePlrUp",
    "kind": "divide",
    "label": "opePlrUp",
    "x": 0,
    "y": 6960
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "posDisTyp",
    "kind": "numeric_const",
    "label": "posDisTyp",
    "x": 180,
    "y": 6960
   },
   {
    "config": {
     "value": 0.8
    },
    "id": "posDisTypMult",
    "kind": "numeric_const",
    "label": "posDisTypMult",
    "x": 360,
    "y": 6960
   },
   {
    "config": {
     "value": 1e-37
    },
    "id": "smaNum",
    "kind": "numeric_const",
    "label": "smaNum",
    "x": 540,
    "y": 6960
   },
   {
    "config": {},
    "id": "swi_3",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 720,
    "y": 6960
   },
   {
    "config": {},
    "id": "swi1_2",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 900,
    "y": 6960
   },
   {
    "config": {},
    "id": "swi2_2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 0,
    "y": 7080
   },
   {
    "config": {},
    "id": "swi3",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 180,
    "y": 7080
   },
   {
    "config": {},
    "id": "swi4_2",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 360,
    "y": 7080
   },
   {
    "config": {},
    "id": "swi5",
    "kind": "numeric_switch",
    "label": "swi5",
    "x": 540,
    "y": 7080
   },
   {
    "config": {},
    "id": "swi6",
    "kind": "numeric_switch",
    "label": "swi6",
    "x": 720,
    "y": 7080
   },
   {
    "config": {},
    "id": "and1__1",
    "kind": "and",
    "label": "and1__1",
    "x": 900,
    "y": 7080
   },
   {
    "config": {},
    "id": "and1__2",
    "kind": "and",
    "label": "and1__2",
    "x": 0,
    "y": 7200
   },
   {
    "config": {},
    "id": "and1__3",
    "kind": "and",
    "label": "and1__3",
    "x": 180,
    "y": 7200
   },
   {
    "config": {},
    "id": "and2__1_2",
    "kind": "and",
    "label": "and2__1",
    "x": 360,
    "y": 7200
   },
   {
    "config": {},
    "id": "and2__2_2",
    "kind": "and",
    "label": "and2__2",
    "x": 540,
    "y": 7200
   },
   {
    "config": {},
    "id": "and2__3_2",
    "kind": "and",
    "label": "and2__3",
    "x": 720,
    "y": 7200
   },
   {
    "config": {},
    "id": "and3_2",
    "kind": "and",
    "label": "and3",
    "x": 900,
    "y": 7200
   },
   {
    "config": {},
    "id": "and4_2",
    "kind": "and",
    "label": "and4",
    "x": 0,
    "y": 7320
   },
   {
    "config": {},
    "id": "and5_2",
    "kind": "and",
    "label": "and5",
    "x": 180,
    "y": 7320
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1__1_true",
    "kind": "numeric_const",
    "label": "booToInt1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "booToInt1__1_false",
    "kind": "numeric_const",
    "label": "booToInt1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1__1",
    "kind": "numeric_switch",
    "label": "booToInt1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1__2_true",
    "kind": "numeric_const",
    "label": "booToInt1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "booToInt1__2_false",
    "kind": "numeric_const",
    "label": "booToInt1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1__2",
    "kind": "numeric_switch",
    "label": "booToInt1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1__3_true",
    "kind": "numeric_const",
    "label": "booToInt1__3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "booToInt1__3_false",
    "kind": "numeric_const",
    "label": "booToInt1__3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1__3",
    "kind": "numeric_switch",
    "label": "booToInt1__3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt2__1_true",
    "kind": "numeric_const",
    "label": "booToInt2__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt2__1_false",
    "kind": "numeric_const",
    "label": "booToInt2__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt2__1",
    "kind": "numeric_switch",
    "label": "booToInt2__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt2__2_true",
    "kind": "numeric_const",
    "label": "booToInt2__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt2__2_false",
    "kind": "numeric_const",
    "label": "booToInt2__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt2__2",
    "kind": "numeric_switch",
    "label": "booToInt2__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt2__3_true",
    "kind": "numeric_const",
    "label": "booToInt2__3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt2__3_false",
    "kind": "numeric_const",
    "label": "booToInt2__3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt2__3",
    "kind": "numeric_switch",
    "label": "booToInt2__3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "message": "There are no available chiller stages. The staging cannot be performed.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "cheStaAva1",
    "kind": "boolean_assert_warning",
    "label": "cheStaAva1",
    "x": 360,
    "y": 7440
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt_2",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 540,
    "y": 7440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 720,
    "y": 7440
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "extStaAva_index____2_threshold",
    "kind": "numeric_const",
    "label": "extStaAva index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "extStaAva_index____2",
    "kind": "less_than",
    "label": "extStaAva index <= 2",
    "x": 900,
    "y": 7440
   },
   {
    "config": {},
    "id": "extStaAva_element_2",
    "kind": "boolean_switch",
    "label": "extStaAva element 2",
    "x": 0,
    "y": 7560
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "extStaAva_index____1_threshold",
    "kind": "numeric_const",
    "label": "extStaAva index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "extStaAva_index____1",
    "kind": "less_than",
    "label": "extStaAva index <= 1",
    "x": 180,
    "y": 7560
   },
   {
    "config": {},
    "id": "extStaAva_element_1",
    "kind": "boolean_switch",
    "label": "extStaAva element 1",
    "x": 360,
    "y": 7560
   },
   {
    "config": {},
    "id": "intGre__1",
    "kind": "greater_than",
    "label": "intGre__1",
    "x": 540,
    "y": 7560
   },
   {
    "config": {},
    "id": "intGre__2",
    "kind": "greater_than",
    "label": "intGre__2",
    "x": 720,
    "y": 7560
   },
   {
    "config": {},
    "id": "intGre__3",
    "kind": "greater_than",
    "label": "intGre__3",
    "x": 900,
    "y": 7560
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreEquThr_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr",
    "x": 0,
    "y": 7680
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intGreThr_threshold",
    "kind": "numeric_const",
    "label": "intGreThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr",
    "kind": "greater_than",
    "label": "intGreThr",
    "x": 180,
    "y": 7680
   },
   {
    "config": {},
    "id": "intLes__1",
    "kind": "less_than",
    "label": "intLes__1",
    "x": 360,
    "y": 7680
   },
   {
    "config": {},
    "id": "intLes__2",
    "kind": "less_than",
    "label": "intLes__2",
    "x": 540,
    "y": 7680
   },
   {
    "config": {},
    "id": "intLes__3",
    "kind": "less_than",
    "label": "intLes__3",
    "x": 720,
    "y": 7680
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intLesEquThr_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr",
    "x": 900,
    "y": 7680
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "intLesEquThr1_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr1",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr1",
    "x": 0,
    "y": 7800
   },
   {
    "config": {},
    "id": "intSwi",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 180,
    "y": 7800
   },
   {
    "config": {},
    "id": "intSwi1",
    "kind": "numeric_switch",
    "label": "intSwi1",
    "x": 360,
    "y": 7800
   },
   {
    "config": {},
    "id": "intSwi2",
    "kind": "numeric_switch",
    "label": "intSwi2",
    "x": 540,
    "y": 7800
   },
   {
    "config": {},
    "id": "intSwi3",
    "kind": "numeric_switch",
    "label": "intSwi3",
    "x": 720,
    "y": 7800
   },
   {
    "config": {},
    "id": "intSwi4",
    "kind": "numeric_switch",
    "label": "intSwi4",
    "x": 900,
    "y": 7800
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea1__1_2_zero",
    "kind": "numeric_const",
    "label": "intToRea1__1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea1__1_2",
    "kind": "add",
    "label": "intToRea1__1",
    "x": 0,
    "y": 7920
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea1__2_2_zero",
    "kind": "numeric_const",
    "label": "intToRea1__2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea1__2_2",
    "kind": "add",
    "label": "intToRea1__2",
    "x": 180,
    "y": 7920
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea1__3_2_zero",
    "kind": "numeric_const",
    "label": "intToRea1__3 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea1__3_2",
    "kind": "add",
    "label": "intToRea1__3",
    "x": 360,
    "y": 7920
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea3__1_zero",
    "kind": "numeric_const",
    "label": "intToRea3__1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea3__1",
    "kind": "add",
    "label": "intToRea3__1",
    "x": 540,
    "y": 7920
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea3__2_zero",
    "kind": "numeric_const",
    "label": "intToRea3__2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea3__2",
    "kind": "add",
    "label": "intToRea3__2",
    "x": 720,
    "y": 7920
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea3__3_zero",
    "kind": "numeric_const",
    "label": "intToRea3__3 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea3__3",
    "kind": "add",
    "label": "intToRea3__3",
    "x": 900,
    "y": 7920
   },
   {
    "config": {},
    "id": "mulOr_fold_2",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 0,
    "y": 8040
   },
   {
    "config": {},
    "id": "mulOr_fold_3",
    "kind": "or",
    "label": "mulOr fold 3",
    "x": 180,
    "y": 8040
   },
   {
    "config": {},
    "id": "multiMax_fold_2_2",
    "kind": "maximum",
    "label": "multiMax fold 2",
    "x": 360,
    "y": 8040
   },
   {
    "config": {},
    "id": "multiMax_fold_3",
    "kind": "maximum",
    "label": "multiMax fold 3",
    "x": 540,
    "y": 8040
   },
   {
    "config": {},
    "id": "multiMin_fold_2",
    "kind": "minimum",
    "label": "multiMin fold 2",
    "x": 720,
    "y": 8040
   },
   {
    "config": {},
    "id": "multiMin_fold_3",
    "kind": "minimum",
    "label": "multiMin fold 3",
    "x": 900,
    "y": 8040
   },
   {
    "config": {},
    "id": "not1_2",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 8160
   },
   {
    "config": {},
    "id": "proInt1__1",
    "kind": "multiply",
    "label": "proInt1__1",
    "x": 180,
    "y": 8160
   },
   {
    "config": {},
    "id": "proInt1__2",
    "kind": "multiply",
    "label": "proInt1__2",
    "x": 360,
    "y": 8160
   },
   {
    "config": {},
    "id": "proInt1__3",
    "kind": "multiply",
    "label": "proInt1__3",
    "x": 540,
    "y": 8160
   },
   {
    "config": {},
    "id": "proInt2__1",
    "kind": "multiply",
    "label": "proInt2__1",
    "x": 720,
    "y": 8160
   },
   {
    "config": {},
    "id": "proInt2__2",
    "kind": "multiply",
    "label": "proInt2__2",
    "x": 900,
    "y": 8160
   },
   {
    "config": {},
    "id": "proInt2__3",
    "kind": "multiply",
    "label": "proInt2__3",
    "x": 0,
    "y": 8280
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt_3",
    "kind": "numeric_round",
    "label": "reaToInt",
    "x": 180,
    "y": 8280
   },
   {
    "config": {
     "semantic_contract": "CDL.Conversions.RealToInteger"
    },
    "id": "reaToInt1",
    "kind": "numeric_round",
    "label": "reaToInt1",
    "x": 360,
    "y": 8280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "staIndx__1",
    "kind": "numeric_const",
    "label": "staIndx__1",
    "x": 540,
    "y": 8280
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "staIndx__2",
    "kind": "numeric_const",
    "label": "staIndx__2",
    "x": 720,
    "y": 8280
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "staIndx__3",
    "kind": "numeric_const",
    "label": "staIndx__3",
    "x": 900,
    "y": 8280
   },
   {
    "config": {},
    "id": "and0",
    "kind": "and",
    "label": "and0",
    "x": 0,
    "y": 8400
   },
   {
    "config": {
     "initial": false,
     "u_high": 13790.0,
     "u_low": 10342.5
    },
    "id": "hysdpSup1__1",
    "kind": "hysteresis",
    "label": "hysdpSup1__1",
    "x": 180,
    "y": 8400
   },
   {
    "config": {
     "initial": false,
     "u_high": 13790.0,
     "u_low": 10342.5
    },
    "id": "hysdpSup1__2",
    "kind": "hysteresis",
    "label": "hysdpSup1__2",
    "x": 360,
    "y": 8400
   },
   {
    "config": {
     "initial": false,
     "u_high": 1.0,
     "u_low": 0.0
    },
    "id": "hysTSup",
    "kind": "hysteresis",
    "label": "hysTSup",
    "x": 540,
    "y": 8400
   },
   {
    "config": {},
    "id": "mulOr_fold_2_2",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 720,
    "y": 8400
   },
   {
    "config": {},
    "id": "or1_2",
    "kind": "or",
    "label": "or1",
    "x": 900,
    "y": 8400
   },
   {
    "config": {},
    "id": "sub0",
    "kind": "subtract",
    "label": "sub0",
    "x": 0,
    "y": 8520
   },
   {
    "config": {},
    "id": "sub2__1_2",
    "kind": "subtract",
    "label": "sub2__1",
    "x": 180,
    "y": 8520
   },
   {
    "config": {},
    "id": "sub2__2_2",
    "kind": "subtract",
    "label": "sub2__2",
    "x": 360,
    "y": 8520
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 900.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_2",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 540,
    "y": 8520
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 900.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__1",
    "kind": "boolean_delay",
    "label": "truDel1__1",
    "x": 720,
    "y": 8520
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 900.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__2",
    "kind": "boolean_delay",
    "label": "truDel1__2",
    "x": 900,
    "y": 8520
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.05,
     "u_low": 0.0
    },
    "id": "hysDow",
    "kind": "hysteresis",
    "label": "hysDow",
    "x": 0,
    "y": 8640
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreThr_2_threshold",
    "kind": "numeric_const",
    "label": "intGreThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr_2",
    "kind": "greater_than",
    "label": "intGreThr",
    "x": 180,
    "y": 8640
   },
   {
    "config": {},
    "id": "logSwi",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 360,
    "y": 8640
   },
   {
    "config": {},
    "id": "not1_3",
    "kind": "not",
    "label": "not1",
    "x": 540,
    "y": 8640
   },
   {
    "config": {
     "value": false
    },
    "id": "noWSEcoSig",
    "kind": "boolean_const",
    "label": "noWSEcoSig",
    "x": 720,
    "y": 8640
   },
   {
    "config": {},
    "id": "sub2",
    "kind": "subtract",
    "label": "sub2",
    "x": 900,
    "y": 8640
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 900.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1",
    "kind": "boolean_delay",
    "label": "truDel1",
    "x": 0,
    "y": 8760
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.05,
     "u_low": 0.0
    },
    "id": "hysOpe",
    "kind": "hysteresis",
    "label": "hysOpe",
    "x": 180,
    "y": 8760
   },
   {
    "config": {},
    "id": "sub",
    "kind": "subtract",
    "label": "sub",
    "x": 360,
    "y": 8760
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 900.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_3",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 540,
    "y": 8760
   },
   {
    "config": {
     "initial": false,
     "u_high": 13790.0,
     "u_low": 10342.5
    },
    "id": "hysdpSup1__1_2",
    "kind": "hysteresis",
    "label": "hysdpSup1__1",
    "x": 720,
    "y": 8760
   },
   {
    "config": {
     "initial": false,
     "u_high": 13790.0,
     "u_low": 10342.5
    },
    "id": "hysdpSup1__2_2",
    "kind": "hysteresis",
    "label": "hysdpSup1__2",
    "x": 900,
    "y": 8760
   },
   {
    "config": {
     "initial": false,
     "u_high": 1.0,
     "u_low": 0.0
    },
    "id": "hysTSup_2",
    "kind": "hysteresis",
    "label": "hysTSup",
    "x": 0,
    "y": 8880
   },
   {
    "config": {},
    "id": "mulOr_fold_2_3",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 180,
    "y": 8880
   },
   {
    "config": {},
    "id": "or1_3",
    "kind": "or",
    "label": "or1",
    "x": 360,
    "y": 8880
   },
   {
    "config": {},
    "id": "sub0_2",
    "kind": "subtract",
    "label": "sub0",
    "x": 540,
    "y": 8880
   },
   {
    "config": {},
    "id": "sub2__1_3",
    "kind": "subtract",
    "label": "sub2__1",
    "x": 720,
    "y": 8880
   },
   {
    "config": {},
    "id": "sub2__2_3",
    "kind": "subtract",
    "label": "sub2__2",
    "x": 900,
    "y": 8880
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 900.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_4",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 0,
    "y": 9000
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 900.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__1_2",
    "kind": "boolean_delay",
    "label": "truDel1__1",
    "x": 180,
    "y": 9000
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 900.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__2_2",
    "kind": "boolean_delay",
    "label": "truDel1__2",
    "x": 360,
    "y": 9000
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 9000
   },
   {
    "config": {},
    "id": "logSwi_2",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 720,
    "y": 9000
   },
   {
    "config": {},
    "id": "logSwi1_2",
    "kind": "boolean_switch",
    "label": "logSwi1",
    "x": 900,
    "y": 9000
   },
   {
    "config": {},
    "id": "not1_4",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 9120
   },
   {
    "config": {
     "value": false
    },
    "id": "noUp",
    "kind": "boolean_const",
    "label": "noUp",
    "x": 180,
    "y": 9120
   },
   {
    "config": {
     "value": true
    },
    "id": "noWSE_2",
    "kind": "boolean_const",
    "label": "noWSE",
    "x": 360,
    "y": 9120
   },
   {
    "config": {},
    "id": "or2_2",
    "kind": "or",
    "label": "or2",
    "x": 540,
    "y": 9120
   },
   {
    "config": {},
    "id": "orStaUp",
    "kind": "or",
    "label": "orStaUp",
    "x": 720,
    "y": 9120
   }
  ],
  "links": [
   {
    "source": "booToRea__1_true",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_false",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_true",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_false",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__3_true",
    "source_slot": "out",
    "target": "booToRea__3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__3_false",
    "source_slot": "out",
    "target": "booToRea__3",
    "target_slot": "when_false"
   },
   {
    "source": "cap_index____2_threshold",
    "source_slot": "out",
    "target": "cap_index____2",
    "target_slot": "b"
   },
   {
    "source": "cap_index____1_threshold",
    "source_slot": "out",
    "target": "cap_index____1",
    "target_slot": "b"
   },
   {
    "source": "capMin_index____2_threshold",
    "source_slot": "out",
    "target": "capMin_index____2",
    "target_slot": "b"
   },
   {
    "source": "capMin_index____1_threshold",
    "source_slot": "out",
    "target": "capMin_index____1",
    "target_slot": "b"
   },
   {
    "source": "dowCap_index____2_threshold",
    "source_slot": "out",
    "target": "dowCap_index____2",
    "target_slot": "b"
   },
   {
    "source": "dowCap_index____1_threshold",
    "source_slot": "out",
    "target": "dowCap_index____1",
    "target_slot": "b"
   },
   {
    "source": "gai_parameter",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr__1_threshold",
    "source_slot": "out",
    "target": "intGreEquThr__1",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr__2_threshold",
    "source_slot": "out",
    "target": "intGreEquThr__2",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr__3_threshold",
    "source_slot": "out",
    "target": "intGreEquThr__3",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr__1_threshold",
    "source_slot": "out",
    "target": "intLesEquThr__1",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr__2_threshold",
    "source_slot": "out",
    "target": "intLesEquThr__2",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr__3_threshold",
    "source_slot": "out",
    "target": "intLesEquThr__3",
    "target_slot": "b"
   },
   {
    "source": "upCap_index____2_threshold",
    "source_slot": "out",
    "target": "upCap_index____2",
    "target_slot": "b"
   },
   {
    "source": "upCap_index____1_threshold",
    "source_slot": "out",
    "target": "upCap_index____1",
    "target_slot": "b"
   },
   {
    "source": "upCapMin_index____2_threshold",
    "source_slot": "out",
    "target": "upCapMin_index____2",
    "target_slot": "b"
   },
   {
    "source": "upCapMin_index____1_threshold",
    "source_slot": "out",
    "target": "upCapMin_index____1",
    "target_slot": "b"
   },
   {
    "source": "booToInt_true",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt_false",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea_true",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_false",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_false"
   },
   {
    "source": "greThr1_threshold",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "b"
   },
   {
    "source": "intToRea_zero",
    "source_slot": "out",
    "target": "intToRea",
    "target_slot": "b"
   },
   {
    "source": "intToRea1_zero",
    "source_slot": "out",
    "target": "intToRea1",
    "target_slot": "b"
   },
   {
    "source": "intToRea2_zero",
    "source_slot": "out",
    "target": "intToRea2",
    "target_slot": "b"
   },
   {
    "source": "lesEquThr_threshold",
    "source_slot": "out",
    "target": "lesEquThr",
    "target_slot": "b"
   },
   {
    "source": "booToInt__1_1_true",
    "source_slot": "out",
    "target": "booToInt__1_1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__1_1_false",
    "source_slot": "out",
    "target": "booToInt__1_1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__1_2_true",
    "source_slot": "out",
    "target": "booToInt__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__1_2_false",
    "source_slot": "out",
    "target": "booToInt__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__2_1_true",
    "source_slot": "out",
    "target": "booToInt__2_1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__2_1_false",
    "source_slot": "out",
    "target": "booToInt__2_1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__2_2_true",
    "source_slot": "out",
    "target": "booToInt__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__2_2_false",
    "source_slot": "out",
    "target": "booToInt__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__3_1_true",
    "source_slot": "out",
    "target": "booToInt__3_1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__3_1_false",
    "source_slot": "out",
    "target": "booToInt__3_1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__3_2_true",
    "source_slot": "out",
    "target": "booToInt__3_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__3_2_false",
    "source_slot": "out",
    "target": "booToInt__3_2",
    "target_slot": "when_false"
   },
   {
    "source": "chiInSta__1_threshold",
    "source_slot": "out",
    "target": "chiInSta__1",
    "target_slot": "b"
   },
   {
    "source": "chiInSta__2_threshold",
    "source_slot": "out",
    "target": "chiInSta__2",
    "target_slot": "b"
   },
   {
    "source": "intToRea__1_1_zero",
    "source_slot": "out",
    "target": "intToRea__1_1",
    "target_slot": "b"
   },
   {
    "source": "intToRea__1_2_zero",
    "source_slot": "out",
    "target": "intToRea__1_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea__2_1_zero",
    "source_slot": "out",
    "target": "intToRea__2_1",
    "target_slot": "b"
   },
   {
    "source": "intToRea__2_2_zero",
    "source_slot": "out",
    "target": "intToRea__2_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea__3_1_zero",
    "source_slot": "out",
    "target": "intToRea__3_1",
    "target_slot": "b"
   },
   {
    "source": "intToRea__3_2_zero",
    "source_slot": "out",
    "target": "intToRea__3_2",
    "target_slot": "b"
   },
   {
    "source": "abs_zero",
    "source_slot": "out",
    "target": "abs_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs_zero",
    "source_slot": "out",
    "target": "abs_negate",
    "target_slot": "a"
   },
   {
    "source": "abs_nonnegative",
    "source_slot": "out",
    "target": "abs_select",
    "target_slot": "selector"
   },
   {
    "source": "abs_negate",
    "source_slot": "out",
    "target": "abs_select",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__1_2_true",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_2_false",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_2_true",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_2_false",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "intToRea1__1_zero",
    "source_slot": "out",
    "target": "intToRea1__1",
    "target_slot": "b"
   },
   {
    "source": "intToRea1__2_zero",
    "source_slot": "out",
    "target": "intToRea1__2",
    "target_slot": "b"
   },
   {
    "source": "intToRea1__3_zero",
    "source_slot": "out",
    "target": "intToRea1__3",
    "target_slot": "b"
   },
   {
    "source": "lesThr__1_threshold",
    "source_slot": "out",
    "target": "lesThr__1",
    "target_slot": "b"
   },
   {
    "source": "lesThr__2_threshold",
    "source_slot": "out",
    "target": "lesThr__2",
    "target_slot": "b"
   },
   {
    "source": "lesThr__3_threshold",
    "source_slot": "out",
    "target": "lesThr__3",
    "target_slot": "b"
   },
   {
    "source": "lesThr1_threshold",
    "source_slot": "out",
    "target": "lesThr1",
    "target_slot": "b"
   },
   {
    "source": "intToRea_2_zero",
    "source_slot": "out",
    "target": "intToRea_2",
    "target_slot": "b"
   },
   {
    "source": "extCurTyp_index____2_threshold",
    "source_slot": "out",
    "target": "extCurTyp_index____2",
    "target_slot": "b"
   },
   {
    "source": "extCurTyp_index____1_threshold",
    "source_slot": "out",
    "target": "extCurTyp_index____1",
    "target_slot": "b"
   },
   {
    "source": "extDowTyp_index____2_threshold",
    "source_slot": "out",
    "target": "extDowTyp_index____2",
    "target_slot": "b"
   },
   {
    "source": "extDowTyp_index____1_threshold",
    "source_slot": "out",
    "target": "extDowTyp_index____1",
    "target_slot": "b"
   },
   {
    "source": "extUpTyp_index____2_threshold",
    "source_slot": "out",
    "target": "extUpTyp_index____2",
    "target_slot": "b"
   },
   {
    "source": "extUpTyp_index____1_threshold",
    "source_slot": "out",
    "target": "extUpTyp_index____1",
    "target_slot": "b"
   },
   {
    "source": "greThr_threshold",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "b"
   },
   {
    "source": "greThr1_2_threshold",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "b"
   },
   {
    "source": "intGreThr__1_threshold",
    "source_slot": "out",
    "target": "intGreThr__1",
    "target_slot": "b"
   },
   {
    "source": "intGreThr__2_threshold",
    "source_slot": "out",
    "target": "intGreThr__2",
    "target_slot": "b"
   },
   {
    "source": "intGreThr__3_threshold",
    "source_slot": "out",
    "target": "intGreThr__3",
    "target_slot": "b"
   },
   {
    "source": "booToInt1__1_true",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1__1_false",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1__2_true",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1__2_false",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1__3_true",
    "source_slot": "out",
    "target": "booToInt1__3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1__3_false",
    "source_slot": "out",
    "target": "booToInt1__3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt2__1_true",
    "source_slot": "out",
    "target": "booToInt2__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt2__1_false",
    "source_slot": "out",
    "target": "booToInt2__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt2__2_true",
    "source_slot": "out",
    "target": "booToInt2__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt2__2_false",
    "source_slot": "out",
    "target": "booToInt2__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt2__3_true",
    "source_slot": "out",
    "target": "booToInt2__3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt2__3_false",
    "source_slot": "out",
    "target": "booToInt2__3",
    "target_slot": "when_false"
   },
   {
    "source": "extStaAva_index____2_threshold",
    "source_slot": "out",
    "target": "extStaAva_index____2",
    "target_slot": "b"
   },
   {
    "source": "extStaAva_index____1_threshold",
    "source_slot": "out",
    "target": "extStaAva_index____1",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr_threshold",
    "source_slot": "out",
    "target": "intGreEquThr",
    "target_slot": "b"
   },
   {
    "source": "intGreThr_threshold",
    "source_slot": "out",
    "target": "intGreThr",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr_threshold",
    "source_slot": "out",
    "target": "intLesEquThr",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr1_threshold",
    "source_slot": "out",
    "target": "intLesEquThr1",
    "target_slot": "b"
   },
   {
    "source": "intToRea1__1_2_zero",
    "source_slot": "out",
    "target": "intToRea1__1_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea1__2_2_zero",
    "source_slot": "out",
    "target": "intToRea1__2_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea1__3_2_zero",
    "source_slot": "out",
    "target": "intToRea1__3_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea3__1_zero",
    "source_slot": "out",
    "target": "intToRea3__1",
    "target_slot": "b"
   },
   {
    "source": "intToRea3__2_zero",
    "source_slot": "out",
    "target": "intToRea3__2",
    "target_slot": "b"
   },
   {
    "source": "intToRea3__3_zero",
    "source_slot": "out",
    "target": "intToRea3__3",
    "target_slot": "b"
   },
   {
    "source": "intGreThr_2_threshold",
    "source_slot": "out",
    "target": "intGreThr_2",
    "target_slot": "b"
   },
   {
    "source": "chaPro",
    "source_slot": "out",
    "target": "triSam",
    "target_slot": "clock"
   },
   {
    "source": "chaPro",
    "source_slot": "out",
    "target": "truFalHol",
    "target_slot": "in"
   },
   {
    "source": "dpChiWat_remote__1",
    "source_slot": "out",
    "target": "sub2__1_2",
    "target_slot": "b"
   },
   {
    "source": "dpChiWat_remote__1",
    "source_slot": "out",
    "target": "sub2__1_3",
    "target_slot": "b"
   },
   {
    "source": "dpChiWat_remote__2",
    "source_slot": "out",
    "target": "sub2__2_2",
    "target_slot": "b"
   },
   {
    "source": "dpChiWat_remote__2",
    "source_slot": "out",
    "target": "sub2__2_3",
    "target_slot": "b"
   },
   {
    "source": "dpChiWatSet_remote__1",
    "source_slot": "out",
    "target": "sub2__1_2",
    "target_slot": "a"
   },
   {
    "source": "dpChiWatSet_remote__1",
    "source_slot": "out",
    "target": "sub2__1_3",
    "target_slot": "a"
   },
   {
    "source": "dpChiWatSet_remote__2",
    "source_slot": "out",
    "target": "sub2__2_2",
    "target_slot": "a"
   },
   {
    "source": "dpChiWatSet_remote__2",
    "source_slot": "out",
    "target": "sub2__2_3",
    "target_slot": "a"
   },
   {
    "source": "TChiWatRet",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "a"
   },
   {
    "source": "TChiWatSup",
    "source_slot": "out",
    "target": "sub0",
    "target_slot": "a"
   },
   {
    "source": "TChiWatSup",
    "source_slot": "out",
    "target": "sub0_2",
    "target_slot": "a"
   },
   {
    "source": "TChiWatSupSet",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "b"
   },
   {
    "source": "TChiWatSupSet",
    "source_slot": "out",
    "target": "sub0",
    "target_slot": "b"
   },
   {
    "source": "TChiWatSupSet",
    "source_slot": "out",
    "target": "sub0_2",
    "target_slot": "b"
   },
   {
    "source": "uChiAva__1",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "selector"
   },
   {
    "source": "uChiAva__2",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "selector"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "selector"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "selector"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "edg",
    "target_slot": "in"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "falEdg",
    "target_slot": "in"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "set"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "triSam_3",
    "target_slot": "clock"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "set"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "b"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "maxInt",
    "target_slot": "a"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intGreEquThr__1",
    "target_slot": "a"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intLesEquThr__1",
    "target_slot": "a"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intSwi__1",
    "target_slot": "when_true"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intGreEquThr",
    "target_slot": "a"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intGre__1",
    "target_slot": "b"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intGre__2",
    "target_slot": "b"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intGre__3",
    "target_slot": "b"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intLesEquThr1",
    "target_slot": "a"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intLes__1",
    "target_slot": "b"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intLes__2",
    "target_slot": "b"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intLes__3",
    "target_slot": "b"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_true"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_false"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "when_true"
   },
   {
    "source": "uSta",
    "source_slot": "out",
    "target": "intGreThr_2",
    "target_slot": "a"
   },
   {
    "source": "VChiWat_flow",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "a"
   },
   {
    "source": "and2__1",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "selector"
   },
   {
    "source": "and2__1",
    "source_slot": "out",
    "target": "intSwi__1",
    "target_slot": "selector"
   },
   {
    "source": "and2__2",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "selector"
   },
   {
    "source": "and2__2",
    "source_slot": "out",
    "target": "intSwi__2",
    "target_slot": "selector"
   },
   {
    "source": "and2__3",
    "source_slot": "out",
    "target": "booToRea__3",
    "target_slot": "selector"
   },
   {
    "source": "and2__3",
    "source_slot": "out",
    "target": "intSwi__3",
    "target_slot": "selector"
   },
   {
    "source": "booToRea__1",
    "source_slot": "out",
    "target": "mul",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1",
    "source_slot": "out",
    "target": "mul1",
    "target_slot": "a"
   },
   {
    "source": "booToRea__2",
    "source_slot": "out",
    "target": "mul2",
    "target_slot": "a"
   },
   {
    "source": "booToRea__2",
    "source_slot": "out",
    "target": "mul3",
    "target_slot": "b"
   },
   {
    "source": "booToRea__3",
    "source_slot": "out",
    "target": "mul4",
    "target_slot": "a"
   },
   {
    "source": "cap_index____2",
    "source_slot": "out",
    "target": "cap_element_2",
    "target_slot": "selector"
   },
   {
    "source": "cap_element_2",
    "source_slot": "out",
    "target": "cap_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "cap_index____1",
    "source_slot": "out",
    "target": "cap_element_1",
    "target_slot": "selector"
   },
   {
    "source": "cap_element_1",
    "source_slot": "out",
    "target": "max1",
    "target_slot": "b"
   },
   {
    "source": "cap_element_1",
    "source_slot": "out",
    "target": "mul",
    "target_slot": "a"
   },
   {
    "source": "capMin_index____2",
    "source_slot": "out",
    "target": "capMin_element_2",
    "target_slot": "selector"
   },
   {
    "source": "capMin_element_2",
    "source_slot": "out",
    "target": "capMin_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "capMin_index____1",
    "source_slot": "out",
    "target": "capMin_element_1",
    "target_slot": "selector"
   },
   {
    "source": "capMin_element_1",
    "source_slot": "out",
    "target": "mul1",
    "target_slot": "b"
   },
   {
    "source": "conInt__1",
    "source_slot": "out",
    "target": "intSwi__1",
    "target_slot": "when_false"
   },
   {
    "source": "conInt__2",
    "source_slot": "out",
    "target": "intSwi__2",
    "target_slot": "when_false"
   },
   {
    "source": "conInt__3",
    "source_slot": "out",
    "target": "intSwi__3",
    "target_slot": "when_false"
   },
   {
    "source": "dowCap_index____2",
    "source_slot": "out",
    "target": "dowCap_element_2",
    "target_slot": "selector"
   },
   {
    "source": "dowCap_element_2",
    "source_slot": "out",
    "target": "dowCap_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "dowCap_index____1",
    "source_slot": "out",
    "target": "dowCap_element_1",
    "target_slot": "selector"
   },
   {
    "source": "dowCap_element_1",
    "source_slot": "out",
    "target": "mul4",
    "target_slot": "b"
   },
   {
    "source": "gai",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_true"
   },
   {
    "source": "gai",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_true"
   },
   {
    "source": "intGreEquThr__1",
    "source_slot": "out",
    "target": "and2__1",
    "target_slot": "a"
   },
   {
    "source": "intGreEquThr__2",
    "source_slot": "out",
    "target": "and2__2",
    "target_slot": "a"
   },
   {
    "source": "intGreEquThr__3",
    "source_slot": "out",
    "target": "and2__3",
    "target_slot": "a"
   },
   {
    "source": "intLesEquThr__1",
    "source_slot": "out",
    "target": "and2__1",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr__2",
    "source_slot": "out",
    "target": "and2__2",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr__3",
    "source_slot": "out",
    "target": "and2__3",
    "target_slot": "b"
   },
   {
    "source": "intSwi__1",
    "source_slot": "out",
    "target": "capMin_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi__1",
    "source_slot": "out",
    "target": "capMin_index____2",
    "target_slot": "a"
   },
   {
    "source": "intSwi__1",
    "source_slot": "out",
    "target": "cap_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi__1",
    "source_slot": "out",
    "target": "cap_index____2",
    "target_slot": "a"
   },
   {
    "source": "intSwi__2",
    "source_slot": "out",
    "target": "upCapMin_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi__2",
    "source_slot": "out",
    "target": "upCapMin_index____2",
    "target_slot": "a"
   },
   {
    "source": "intSwi__2",
    "source_slot": "out",
    "target": "upCap_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi__2",
    "source_slot": "out",
    "target": "upCap_index____2",
    "target_slot": "a"
   },
   {
    "source": "intSwi__3",
    "source_slot": "out",
    "target": "dowCap_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi__3",
    "source_slot": "out",
    "target": "dowCap_index____2",
    "target_slot": "a"
   },
   {
    "source": "mul",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "a"
   },
   {
    "source": "mul1",
    "source_slot": "out",
    "target": "minOpePlr",
    "target_slot": "a"
   },
   {
    "source": "mul1",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_true"
   },
   {
    "source": "mul2",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_false"
   },
   {
    "source": "mul3",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_false"
   },
   {
    "source": "mul4",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_false"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "max2",
    "target_slot": "b"
   },
   {
    "source": "swi2",
    "source_slot": "out",
    "target": "max3",
    "target_slot": "b"
   },
   {
    "source": "swi4",
    "source_slot": "out",
    "target": "minOpePlrUp",
    "target_slot": "a"
   },
   {
    "source": "upCap_index____2",
    "source_slot": "out",
    "target": "upCap_element_2",
    "target_slot": "selector"
   },
   {
    "source": "upCap_element_2",
    "source_slot": "out",
    "target": "upCap_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "upCap_index____1",
    "source_slot": "out",
    "target": "upCap_element_1",
    "target_slot": "selector"
   },
   {
    "source": "upCap_element_1",
    "source_slot": "out",
    "target": "mul3",
    "target_slot": "a"
   },
   {
    "source": "upCapMin_index____2",
    "source_slot": "out",
    "target": "upCapMin_element_2",
    "target_slot": "selector"
   },
   {
    "source": "upCapMin_element_2",
    "source_slot": "out",
    "target": "upCapMin_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "upCapMin_index____1",
    "source_slot": "out",
    "target": "upCapMin_element_1",
    "target_slot": "selector"
   },
   {
    "source": "upCapMin_element_1",
    "source_slot": "out",
    "target": "mul2",
    "target_slot": "b"
   },
   {
    "source": "density",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "a"
   },
   {
    "source": "max",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_false"
   },
   {
    "source": "max",
    "source_slot": "out",
    "target": "triSam",
    "target_slot": "in"
   },
   {
    "source": "minLim",
    "source_slot": "out",
    "target": "max",
    "target_slot": "a"
   },
   {
    "source": "movMea",
    "source_slot": "out",
    "target": "max",
    "target_slot": "b"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "movMea",
    "target_slot": "in"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "b"
   },
   {
    "source": "pro2",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "b"
   },
   {
    "source": "speHeaCap",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "b"
   },
   {
    "source": "sub1",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "opePlrDow",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "opePlrSta",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "opePlrUp",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "yCapReq",
    "target_slot": "in"
   },
   {
    "source": "triSam",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_true"
   },
   {
    "source": "truFalHol",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "selector"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "staChaHol1",
    "target_slot": "in"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "tim",
    "target_slot": "in"
   },
   {
    "source": "and2",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "b"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "clear"
   },
   {
    "source": "and4",
    "source_slot": "out",
    "target": "switch1",
    "target_slot": "selector"
   },
   {
    "source": "and5",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "a"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "a"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "a"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "edg1",
    "target_slot": "in"
   },
   {
    "source": "and7",
    "source_slot": "out",
    "target": "logSwi2",
    "target_slot": "when_false"
   },
   {
    "source": "and8",
    "source_slot": "out",
    "target": "logSwi3",
    "target_slot": "when_false"
   },
   {
    "source": "and9",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "a"
   },
   {
    "source": "booToInt",
    "source_slot": "out",
    "target": "mulInt",
    "target_slot": "b"
   },
   {
    "source": "booToRea",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "in"
   },
   {
    "source": "cha_decreased",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "a"
   },
   {
    "source": "cha_decreased",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "cha_increased",
    "source_slot": "out",
    "target": "and8",
    "target_slot": "a"
   },
   {
    "source": "cha_increased",
    "source_slot": "out",
    "target": "logSwi3",
    "target_slot": "when_true"
   },
   {
    "source": "cha_changed",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "a"
   },
   {
    "source": "cha_changed",
    "source_slot": "out",
    "target": "logSwi2",
    "target_slot": "when_true"
   },
   {
    "source": "con2",
    "source_slot": "out",
    "target": "truDel",
    "target_slot": "in"
   },
   {
    "source": "conInt",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "a"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "holIniSta",
    "target_slot": "in"
   },
   {
    "source": "edg1",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "a"
   },
   {
    "source": "edg1",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "b"
   },
   {
    "source": "falEdg",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "a"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "b"
   },
   {
    "source": "holIniSta",
    "source_slot": "out",
    "target": "not3",
    "target_slot": "in"
   },
   {
    "source": "intEqu",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "b"
   },
   {
    "source": "intEqu",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "b"
   },
   {
    "source": "intEqu",
    "source_slot": "out",
    "target": "and8",
    "target_slot": "b"
   },
   {
    "source": "intToRea",
    "source_slot": "out",
    "target": "switch1",
    "target_slot": "when_false"
   },
   {
    "source": "intToRea1",
    "source_slot": "out",
    "target": "switch1",
    "target_slot": "when_true"
   },
   {
    "source": "intToRea2",
    "source_slot": "out",
    "target": "switch2",
    "target_slot": "when_true"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "switch2",
    "target_slot": "selector"
   },
   {
    "source": "lesEquThr",
    "source_slot": "out",
    "target": "pre1",
    "target_slot": "in"
   },
   {
    "source": "logSwi1",
    "source_slot": "out",
    "target": "yChaDowEdg",
    "target_slot": "in"
   },
   {
    "source": "logSwi2",
    "source_slot": "out",
    "target": "pre2",
    "target_slot": "in"
   },
   {
    "source": "logSwi2",
    "source_slot": "out",
    "target": "yChaEdg",
    "target_slot": "in"
   },
   {
    "source": "logSwi3",
    "source_slot": "out",
    "target": "yChaUpEdg",
    "target_slot": "in"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "cha_changed",
    "target_slot": "in"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "cha_increased",
    "target_slot": "in"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "cha_decreased",
    "target_slot": "in"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "b"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "intEqu1__1_1",
    "target_slot": "a"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "intEqu1__1_2",
    "target_slot": "a"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "intEqu1__2_1",
    "target_slot": "a"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "intEqu1__2_2",
    "target_slot": "a"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "intEqu1__3_1",
    "target_slot": "a"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "intEqu1__3_2",
    "target_slot": "a"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "ySta",
    "target_slot": "in"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "b"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "b"
   },
   {
    "source": "not3",
    "source_slot": "out",
    "target": "and9",
    "target_slot": "b"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "staChaHol2",
    "target_slot": "in"
   },
   {
    "source": "or2",
    "source_slot": "out",
    "target": "and9",
    "target_slot": "a"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "clock"
   },
   {
    "source": "pre1",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "b"
   },
   {
    "source": "pre2",
    "source_slot": "out",
    "target": "staChaHol3",
    "target_slot": "in"
   },
   {
    "source": "reaToInt",
    "source_slot": "out",
    "target": "mulInt",
    "target_slot": "a"
   },
   {
    "source": "staChaHol1",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "b"
   },
   {
    "source": "staChaHol2",
    "source_slot": "out",
    "target": "triSam_2",
    "target_slot": "clock"
   },
   {
    "source": "staChaHol3",
    "source_slot": "out",
    "target": "not1",
    "target_slot": "in"
   },
   {
    "source": "switch1",
    "source_slot": "out",
    "target": "triSam_2",
    "target_slot": "in"
   },
   {
    "source": "switch2",
    "source_slot": "out",
    "target": "reaToInt",
    "target_slot": "in"
   },
   {
    "source": "tim",
    "source_slot": "elapsed",
    "target": "lesEquThr",
    "target_slot": "a"
   },
   {
    "source": "triSam_2",
    "source_slot": "out",
    "target": "switch2",
    "target_slot": "when_false"
   },
   {
    "source": "triSam1",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "a"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "selector"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "logSwi2",
    "target_slot": "selector"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "logSwi3",
    "target_slot": "selector"
   },
   {
    "source": "booToInt__1_1",
    "source_slot": "out",
    "target": "proInt__1_1",
    "target_slot": "a"
   },
   {
    "source": "booToInt__1_2",
    "source_slot": "out",
    "target": "proInt__1_2",
    "target_slot": "a"
   },
   {
    "source": "booToInt__2_1",
    "source_slot": "out",
    "target": "proInt__2_1",
    "target_slot": "a"
   },
   {
    "source": "booToInt__2_2",
    "source_slot": "out",
    "target": "proInt__2_2",
    "target_slot": "a"
   },
   {
    "source": "booToInt__3_1",
    "source_slot": "out",
    "target": "proInt__3_1",
    "target_slot": "a"
   },
   {
    "source": "booToInt__3_2",
    "source_slot": "out",
    "target": "proInt__3_2",
    "target_slot": "a"
   },
   {
    "source": "chiInSta__1",
    "source_slot": "out",
    "target": "yChiSet__1",
    "target_slot": "in"
   },
   {
    "source": "chiInSta__2",
    "source_slot": "out",
    "target": "yChiSet__2",
    "target_slot": "in"
   },
   {
    "source": "chiStaMatr__1_1",
    "source_slot": "out",
    "target": "proInt__1_1",
    "target_slot": "b"
   },
   {
    "source": "chiStaMatr__1_2",
    "source_slot": "out",
    "target": "proInt__1_2",
    "target_slot": "b"
   },
   {
    "source": "chiStaMatr__2_1",
    "source_slot": "out",
    "target": "proInt__2_1",
    "target_slot": "b"
   },
   {
    "source": "chiStaMatr__2_2",
    "source_slot": "out",
    "target": "proInt__2_2",
    "target_slot": "b"
   },
   {
    "source": "chiStaMatr__3_1",
    "source_slot": "out",
    "target": "proInt__3_1",
    "target_slot": "b"
   },
   {
    "source": "chiStaMatr__3_2",
    "source_slot": "out",
    "target": "proInt__3_2",
    "target_slot": "b"
   },
   {
    "source": "intEqu1__1_1",
    "source_slot": "out",
    "target": "booToInt__1_1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu1__1_2",
    "source_slot": "out",
    "target": "booToInt__1_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu1__2_1",
    "source_slot": "out",
    "target": "booToInt__2_1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu1__2_2",
    "source_slot": "out",
    "target": "booToInt__2_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu1__3_1",
    "source_slot": "out",
    "target": "booToInt__3_1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu1__3_2",
    "source_slot": "out",
    "target": "booToInt__3_2",
    "target_slot": "selector"
   },
   {
    "source": "intToRea__1_1",
    "source_slot": "out",
    "target": "matMax_1_fold_2",
    "target_slot": "a"
   },
   {
    "source": "intToRea__1_2",
    "source_slot": "out",
    "target": "matMax_2_fold_2",
    "target_slot": "a"
   },
   {
    "source": "intToRea__2_1",
    "source_slot": "out",
    "target": "matMax_1_fold_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea__2_2",
    "source_slot": "out",
    "target": "matMax_2_fold_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea__3_1",
    "source_slot": "out",
    "target": "matMax_1_fold_3",
    "target_slot": "b"
   },
   {
    "source": "intToRea__3_2",
    "source_slot": "out",
    "target": "matMax_2_fold_3",
    "target_slot": "b"
   },
   {
    "source": "matMax_1_fold_2",
    "source_slot": "out",
    "target": "matMax_1_fold_3",
    "target_slot": "a"
   },
   {
    "source": "matMax_1_fold_3",
    "source_slot": "out",
    "target": "chiInSta__1",
    "target_slot": "a"
   },
   {
    "source": "matMax_2_fold_2",
    "source_slot": "out",
    "target": "matMax_2_fold_3",
    "target_slot": "a"
   },
   {
    "source": "matMax_2_fold_3",
    "source_slot": "out",
    "target": "chiInSta__2",
    "target_slot": "a"
   },
   {
    "source": "proInt__1_1",
    "source_slot": "out",
    "target": "intToRea__1_1",
    "target_slot": "a"
   },
   {
    "source": "proInt__1_2",
    "source_slot": "out",
    "target": "intToRea__1_2",
    "target_slot": "a"
   },
   {
    "source": "proInt__2_1",
    "source_slot": "out",
    "target": "intToRea__2_1",
    "target_slot": "a"
   },
   {
    "source": "proInt__2_2",
    "source_slot": "out",
    "target": "intToRea__2_2",
    "target_slot": "a"
   },
   {
    "source": "proInt__3_1",
    "source_slot": "out",
    "target": "intToRea__3_1",
    "target_slot": "a"
   },
   {
    "source": "proInt__3_2",
    "source_slot": "out",
    "target": "intToRea__3_2",
    "target_slot": "a"
   },
   {
    "source": "staIndMatr__1_1",
    "source_slot": "out",
    "target": "intEqu1__1_1",
    "target_slot": "b"
   },
   {
    "source": "staIndMatr__1_2",
    "source_slot": "out",
    "target": "intEqu1__1_2",
    "target_slot": "b"
   },
   {
    "source": "staIndMatr__2_1",
    "source_slot": "out",
    "target": "intEqu1__2_1",
    "target_slot": "b"
   },
   {
    "source": "staIndMatr__2_2",
    "source_slot": "out",
    "target": "intEqu1__2_2",
    "target_slot": "b"
   },
   {
    "source": "staIndMatr__3_1",
    "source_slot": "out",
    "target": "intEqu1__3_1",
    "target_slot": "b"
   },
   {
    "source": "staIndMatr__3_2",
    "source_slot": "out",
    "target": "intEqu1__3_2",
    "target_slot": "b"
   },
   {
    "source": "abs_select",
    "source_slot": "out",
    "target": "lesThr1",
    "target_slot": "a"
   },
   {
    "source": "booToRea__1_2",
    "source_slot": "out",
    "target": "matrix_term_1_1_3",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_2",
    "source_slot": "out",
    "target": "matrix_term_2_1_3",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_2",
    "source_slot": "out",
    "target": "matrix_term_3_1_3",
    "target_slot": "b"
   },
   {
    "source": "booToRea__2_2",
    "source_slot": "out",
    "target": "matrix_term_1_2_3",
    "target_slot": "b"
   },
   {
    "source": "booToRea__2_2",
    "source_slot": "out",
    "target": "matrix_term_2_2_3",
    "target_slot": "b"
   },
   {
    "source": "booToRea__2_2",
    "source_slot": "out",
    "target": "matrix_term_3_2_3",
    "target_slot": "b"
   },
   {
    "source": "chiDesCaps__1",
    "source_slot": "out",
    "target": "sort1_compare_1",
    "target_slot": "a"
   },
   {
    "source": "chiDesCaps__1",
    "source_slot": "out",
    "target": "sort1_high_1",
    "target_slot": "when_true"
   },
   {
    "source": "chiDesCaps__1",
    "source_slot": "out",
    "target": "sort1_low_1",
    "target_slot": "when_false"
   },
   {
    "source": "chiDesCaps__1",
    "source_slot": "out",
    "target": "matrix_term_1_1",
    "target_slot": "b"
   },
   {
    "source": "chiDesCaps__1",
    "source_slot": "out",
    "target": "matrix_term_2_1",
    "target_slot": "b"
   },
   {
    "source": "chiDesCaps__1",
    "source_slot": "out",
    "target": "matrix_term_3_1",
    "target_slot": "b"
   },
   {
    "source": "chiDesCaps__1",
    "source_slot": "out",
    "target": "sub1__1",
    "target_slot": "b"
   },
   {
    "source": "chiDesCaps__2",
    "source_slot": "out",
    "target": "sort1_compare_1",
    "target_slot": "b"
   },
   {
    "source": "chiDesCaps__2",
    "source_slot": "out",
    "target": "sort1_high_1",
    "target_slot": "when_false"
   },
   {
    "source": "chiDesCaps__2",
    "source_slot": "out",
    "target": "sort1_low_1",
    "target_slot": "when_true"
   },
   {
    "source": "chiDesCaps__2",
    "source_slot": "out",
    "target": "matrix_term_1_2",
    "target_slot": "b"
   },
   {
    "source": "chiDesCaps__2",
    "source_slot": "out",
    "target": "matrix_term_2_2",
    "target_slot": "b"
   },
   {
    "source": "chiDesCaps__2",
    "source_slot": "out",
    "target": "matrix_term_3_2",
    "target_slot": "b"
   },
   {
    "source": "chiDesCaps__2",
    "source_slot": "out",
    "target": "sub1__2",
    "target_slot": "b"
   },
   {
    "source": "chiMinCaps__1",
    "source_slot": "out",
    "target": "matrix_term_1_1_2",
    "target_slot": "b"
   },
   {
    "source": "chiMinCaps__1",
    "source_slot": "out",
    "target": "matrix_term_2_1_2",
    "target_slot": "b"
   },
   {
    "source": "chiMinCaps__1",
    "source_slot": "out",
    "target": "matrix_term_3_1_2",
    "target_slot": "b"
   },
   {
    "source": "chiMinCaps__2",
    "source_slot": "out",
    "target": "matrix_term_1_2_2",
    "target_slot": "b"
   },
   {
    "source": "chiMinCaps__2",
    "source_slot": "out",
    "target": "matrix_term_2_2_2",
    "target_slot": "b"
   },
   {
    "source": "chiMinCaps__2",
    "source_slot": "out",
    "target": "matrix_term_3_2_2",
    "target_slot": "b"
   },
   {
    "source": "chiStaMat__1_1",
    "source_slot": "out",
    "target": "pro__1_1",
    "target_slot": "b"
   },
   {
    "source": "chiStaMat__1_2",
    "source_slot": "out",
    "target": "pro__1_2",
    "target_slot": "b"
   },
   {
    "source": "chiStaMat__2_1",
    "source_slot": "out",
    "target": "pro__2_1",
    "target_slot": "b"
   },
   {
    "source": "chiStaMat__2_2",
    "source_slot": "out",
    "target": "pro__2_2",
    "target_slot": "b"
   },
   {
    "source": "chiStaMat__3_1",
    "source_slot": "out",
    "target": "pro__3_1",
    "target_slot": "b"
   },
   {
    "source": "chiStaMat__3_2",
    "source_slot": "out",
    "target": "pro__3_2",
    "target_slot": "b"
   },
   {
    "source": "intEqu__1",
    "source_slot": "out",
    "target": "mulAnd_fold_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2",
    "source_slot": "out",
    "target": "mulAnd_fold_2",
    "target_slot": "b"
   },
   {
    "source": "intEqu__3",
    "source_slot": "out",
    "target": "mulAnd_fold_3",
    "target_slot": "b"
   },
   {
    "source": "intToRea1__1",
    "source_slot": "out",
    "target": "sort_compare_1",
    "target_slot": "a"
   },
   {
    "source": "intToRea1__1",
    "source_slot": "out",
    "target": "sort_high_1",
    "target_slot": "when_true"
   },
   {
    "source": "intToRea1__1",
    "source_slot": "out",
    "target": "sort_low_1",
    "target_slot": "when_false"
   },
   {
    "source": "intToRea1__2",
    "source_slot": "out",
    "target": "sort_compare_1",
    "target_slot": "b"
   },
   {
    "source": "intToRea1__2",
    "source_slot": "out",
    "target": "sort_high_1",
    "target_slot": "when_false"
   },
   {
    "source": "intToRea1__2",
    "source_slot": "out",
    "target": "sort_low_1",
    "target_slot": "when_true"
   },
   {
    "source": "intToRea1__3",
    "source_slot": "out",
    "target": "sort_compare_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea1__3",
    "source_slot": "out",
    "target": "sort_high_2",
    "target_slot": "when_false"
   },
   {
    "source": "intToRea1__3",
    "source_slot": "out",
    "target": "sort_low_2",
    "target_slot": "when_true"
   },
   {
    "source": "lesThr__1",
    "source_slot": "out",
    "target": "and1__1",
    "target_slot": "b"
   },
   {
    "source": "lesThr__1",
    "source_slot": "out",
    "target": "and2__1_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr__1",
    "source_slot": "out",
    "target": "extStaAva_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "lesThr__1",
    "source_slot": "out",
    "target": "mulOr_fold_2",
    "target_slot": "a"
   },
   {
    "source": "lesThr__2",
    "source_slot": "out",
    "target": "and1__2",
    "target_slot": "b"
   },
   {
    "source": "lesThr__2",
    "source_slot": "out",
    "target": "and2__2_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr__2",
    "source_slot": "out",
    "target": "extStaAva_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "lesThr__2",
    "source_slot": "out",
    "target": "mulOr_fold_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr__3",
    "source_slot": "out",
    "target": "and1__3",
    "target_slot": "b"
   },
   {
    "source": "lesThr__3",
    "source_slot": "out",
    "target": "and2__3_2",
    "target_slot": "b"
   },
   {
    "source": "lesThr__3",
    "source_slot": "out",
    "target": "extStaAva_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "lesThr__3",
    "source_slot": "out",
    "target": "mulOr_fold_3",
    "target_slot": "b"
   },
   {
    "source": "lesThr1",
    "source_slot": "out",
    "target": "assMes1",
    "target_slot": "condition"
   },
   {
    "source": "matMax_1_fold_2_2",
    "source_slot": "out",
    "target": "reaToInt__1",
    "target_slot": "in"
   },
   {
    "source": "matMax_2_fold_2_2",
    "source_slot": "out",
    "target": "reaToInt__2",
    "target_slot": "in"
   },
   {
    "source": "matMax_3_fold_2",
    "source_slot": "out",
    "target": "reaToInt__3",
    "target_slot": "in"
   },
   {
    "source": "mulAnd_fold_2",
    "source_slot": "out",
    "target": "mulAnd_fold_3",
    "target_slot": "a"
   },
   {
    "source": "mulAnd_fold_3",
    "source_slot": "out",
    "target": "assMes",
    "target_slot": "condition"
   },
   {
    "source": "multiMax_fold_2",
    "source_slot": "out",
    "target": "abs_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "multiMax_fold_2",
    "source_slot": "out",
    "target": "abs_negate",
    "target_slot": "b"
   },
   {
    "source": "multiMax_fold_2",
    "source_slot": "out",
    "target": "abs_select",
    "target_slot": "when_true"
   },
   {
    "source": "oneVec__1",
    "source_slot": "out",
    "target": "matrix_term_1_1_4",
    "target_slot": "b"
   },
   {
    "source": "oneVec__1",
    "source_slot": "out",
    "target": "matrix_term_2_1_4",
    "target_slot": "b"
   },
   {
    "source": "oneVec__1",
    "source_slot": "out",
    "target": "matrix_term_3_1_4",
    "target_slot": "b"
   },
   {
    "source": "oneVec__2",
    "source_slot": "out",
    "target": "matrix_term_1_2_4",
    "target_slot": "b"
   },
   {
    "source": "oneVec__2",
    "source_slot": "out",
    "target": "matrix_term_2_2_4",
    "target_slot": "b"
   },
   {
    "source": "oneVec__2",
    "source_slot": "out",
    "target": "matrix_term_3_2_4",
    "target_slot": "b"
   },
   {
    "source": "pro__1_1",
    "source_slot": "out",
    "target": "matMax_1_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "pro__1_2",
    "source_slot": "out",
    "target": "matMax_1_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "pro__2_1",
    "source_slot": "out",
    "target": "matMax_2_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "pro__2_2",
    "source_slot": "out",
    "target": "matMax_2_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "pro__3_1",
    "source_slot": "out",
    "target": "matMax_3_fold_2",
    "target_slot": "a"
   },
   {
    "source": "pro__3_2",
    "source_slot": "out",
    "target": "matMax_3_fold_2",
    "target_slot": "b"
   },
   {
    "source": "reaToInt__1",
    "source_slot": "out",
    "target": "extCurTyp_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "reaToInt__1",
    "source_slot": "out",
    "target": "extDowTyp_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "reaToInt__1",
    "source_slot": "out",
    "target": "extUpTyp_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "reaToInt__1",
    "source_slot": "out",
    "target": "intEqu__1",
    "target_slot": "a"
   },
   {
    "source": "reaToInt__1",
    "source_slot": "out",
    "target": "intToRea1__1",
    "target_slot": "a"
   },
   {
    "source": "reaToInt__2",
    "source_slot": "out",
    "target": "extCurTyp_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "reaToInt__2",
    "source_slot": "out",
    "target": "extDowTyp_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "reaToInt__2",
    "source_slot": "out",
    "target": "extUpTyp_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "reaToInt__2",
    "source_slot": "out",
    "target": "intEqu__2",
    "target_slot": "a"
   },
   {
    "source": "reaToInt__2",
    "source_slot": "out",
    "target": "intToRea1__2",
    "target_slot": "a"
   },
   {
    "source": "reaToInt__3",
    "source_slot": "out",
    "target": "extCurTyp_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "reaToInt__3",
    "source_slot": "out",
    "target": "extDowTyp_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "reaToInt__3",
    "source_slot": "out",
    "target": "extUpTyp_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "reaToInt__3",
    "source_slot": "out",
    "target": "intEqu__3",
    "target_slot": "a"
   },
   {
    "source": "reaToInt__3",
    "source_slot": "out",
    "target": "intToRea1__3",
    "target_slot": "a"
   },
   {
    "source": "reaToInt1__1",
    "source_slot": "out",
    "target": "intEqu__1",
    "target_slot": "b"
   },
   {
    "source": "reaToInt1__2",
    "source_slot": "out",
    "target": "intEqu__2",
    "target_slot": "b"
   },
   {
    "source": "reaToInt1__3",
    "source_slot": "out",
    "target": "intEqu__3",
    "target_slot": "b"
   },
   {
    "source": "sort_index_1",
    "source_slot": "out",
    "target": "sort_highIdx_1",
    "target_slot": "when_true"
   },
   {
    "source": "sort_index_1",
    "source_slot": "out",
    "target": "sort_lowIdx_1",
    "target_slot": "when_false"
   },
   {
    "source": "sort_index_2",
    "source_slot": "out",
    "target": "sort_highIdx_1",
    "target_slot": "when_false"
   },
   {
    "source": "sort_index_2",
    "source_slot": "out",
    "target": "sort_lowIdx_1",
    "target_slot": "when_true"
   },
   {
    "source": "sort_index_3",
    "source_slot": "out",
    "target": "sort_highIdx_2",
    "target_slot": "when_false"
   },
   {
    "source": "sort_index_3",
    "source_slot": "out",
    "target": "sort_lowIdx_2",
    "target_slot": "when_true"
   },
   {
    "source": "sort_compare_1",
    "source_slot": "out",
    "target": "sort_highIdx_1",
    "target_slot": "selector"
   },
   {
    "source": "sort_compare_1",
    "source_slot": "out",
    "target": "sort_high_1",
    "target_slot": "selector"
   },
   {
    "source": "sort_compare_1",
    "source_slot": "out",
    "target": "sort_lowIdx_1",
    "target_slot": "selector"
   },
   {
    "source": "sort_compare_1",
    "source_slot": "out",
    "target": "sort_low_1",
    "target_slot": "selector"
   },
   {
    "source": "sort_low_1",
    "source_slot": "out",
    "target": "sort_compare_3",
    "target_slot": "a"
   },
   {
    "source": "sort_low_1",
    "source_slot": "out",
    "target": "sort_high_3",
    "target_slot": "when_true"
   },
   {
    "source": "sort_low_1",
    "source_slot": "out",
    "target": "sort_low_3",
    "target_slot": "when_false"
   },
   {
    "source": "sort_high_1",
    "source_slot": "out",
    "target": "sort_compare_2",
    "target_slot": "a"
   },
   {
    "source": "sort_high_1",
    "source_slot": "out",
    "target": "sort_high_2",
    "target_slot": "when_true"
   },
   {
    "source": "sort_high_1",
    "source_slot": "out",
    "target": "sort_low_2",
    "target_slot": "when_false"
   },
   {
    "source": "sort_lowIdx_1",
    "source_slot": "out",
    "target": "sort_highIdx_3",
    "target_slot": "when_true"
   },
   {
    "source": "sort_lowIdx_1",
    "source_slot": "out",
    "target": "sort_lowIdx_3",
    "target_slot": "when_false"
   },
   {
    "source": "sort_highIdx_1",
    "source_slot": "out",
    "target": "sort_highIdx_2",
    "target_slot": "when_true"
   },
   {
    "source": "sort_highIdx_1",
    "source_slot": "out",
    "target": "sort_lowIdx_2",
    "target_slot": "when_false"
   },
   {
    "source": "sort_compare_2",
    "source_slot": "out",
    "target": "sort_highIdx_2",
    "target_slot": "selector"
   },
   {
    "source": "sort_compare_2",
    "source_slot": "out",
    "target": "sort_high_2",
    "target_slot": "selector"
   },
   {
    "source": "sort_compare_2",
    "source_slot": "out",
    "target": "sort_lowIdx_2",
    "target_slot": "selector"
   },
   {
    "source": "sort_compare_2",
    "source_slot": "out",
    "target": "sort_low_2",
    "target_slot": "selector"
   },
   {
    "source": "sort_low_2",
    "source_slot": "out",
    "target": "sort_compare_3",
    "target_slot": "b"
   },
   {
    "source": "sort_low_2",
    "source_slot": "out",
    "target": "sort_high_3",
    "target_slot": "when_false"
   },
   {
    "source": "sort_low_2",
    "source_slot": "out",
    "target": "sort_low_3",
    "target_slot": "when_true"
   },
   {
    "source": "sort_high_2",
    "source_slot": "out",
    "target": "reaToInt1__3",
    "target_slot": "in"
   },
   {
    "source": "sort_lowIdx_2",
    "source_slot": "out",
    "target": "sort_highIdx_3",
    "target_slot": "when_false"
   },
   {
    "source": "sort_lowIdx_2",
    "source_slot": "out",
    "target": "sort_lowIdx_3",
    "target_slot": "when_true"
   },
   {
    "source": "sort_compare_3",
    "source_slot": "out",
    "target": "sort_highIdx_3",
    "target_slot": "selector"
   },
   {
    "source": "sort_compare_3",
    "source_slot": "out",
    "target": "sort_high_3",
    "target_slot": "selector"
   },
   {
    "source": "sort_compare_3",
    "source_slot": "out",
    "target": "sort_lowIdx_3",
    "target_slot": "selector"
   },
   {
    "source": "sort_compare_3",
    "source_slot": "out",
    "target": "sort_low_3",
    "target_slot": "selector"
   },
   {
    "source": "sort_low_3",
    "source_slot": "out",
    "target": "reaToInt1__1",
    "target_slot": "in"
   },
   {
    "source": "sort_high_3",
    "source_slot": "out",
    "target": "reaToInt1__2",
    "target_slot": "in"
   },
   {
    "source": "sort1_index_1",
    "source_slot": "out",
    "target": "sort1_highIdx_1",
    "target_slot": "when_true"
   },
   {
    "source": "sort1_index_1",
    "source_slot": "out",
    "target": "sort1_lowIdx_1",
    "target_slot": "when_false"
   },
   {
    "source": "sort1_index_2",
    "source_slot": "out",
    "target": "sort1_highIdx_1",
    "target_slot": "when_false"
   },
   {
    "source": "sort1_index_2",
    "source_slot": "out",
    "target": "sort1_lowIdx_1",
    "target_slot": "when_true"
   },
   {
    "source": "sort1_compare_1",
    "source_slot": "out",
    "target": "sort1_highIdx_1",
    "target_slot": "selector"
   },
   {
    "source": "sort1_compare_1",
    "source_slot": "out",
    "target": "sort1_high_1",
    "target_slot": "selector"
   },
   {
    "source": "sort1_compare_1",
    "source_slot": "out",
    "target": "sort1_lowIdx_1",
    "target_slot": "selector"
   },
   {
    "source": "sort1_compare_1",
    "source_slot": "out",
    "target": "sort1_low_1",
    "target_slot": "selector"
   },
   {
    "source": "sort1_low_1",
    "source_slot": "out",
    "target": "sub1__1",
    "target_slot": "a"
   },
   {
    "source": "sort1_high_1",
    "source_slot": "out",
    "target": "sub1__2",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_1_1",
    "source_slot": "out",
    "target": "matrix_term_1_1",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_1_1",
    "source_slot": "out",
    "target": "matrix_row_1_sum_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_1_2",
    "source_slot": "out",
    "target": "matrix_term_1_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_1_2",
    "source_slot": "out",
    "target": "matrix_row_1_sum_2",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_1_sum_2",
    "source_slot": "out",
    "target": "cap_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_row_1_sum_2",
    "source_slot": "out",
    "target": "dowCap_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_row_1_sum_2",
    "source_slot": "out",
    "target": "upCap_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_coefficient_2_1",
    "source_slot": "out",
    "target": "matrix_term_2_1",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_2_1",
    "source_slot": "out",
    "target": "matrix_row_2_sum_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_2_2",
    "source_slot": "out",
    "target": "matrix_term_2_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_2_2",
    "source_slot": "out",
    "target": "matrix_row_2_sum_2",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_2_sum_2",
    "source_slot": "out",
    "target": "cap_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_row_2_sum_2",
    "source_slot": "out",
    "target": "dowCap_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_row_2_sum_2",
    "source_slot": "out",
    "target": "upCap_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_coefficient_3_1",
    "source_slot": "out",
    "target": "matrix_term_3_1",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_3_1",
    "source_slot": "out",
    "target": "matrix_row_3_sum_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_3_2",
    "source_slot": "out",
    "target": "matrix_term_3_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_3_2",
    "source_slot": "out",
    "target": "matrix_row_3_sum_2",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_3_sum_2",
    "source_slot": "out",
    "target": "cap_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "matrix_row_3_sum_2",
    "source_slot": "out",
    "target": "dowCap_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "matrix_row_3_sum_2",
    "source_slot": "out",
    "target": "upCap_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "matrix_coefficient_1_1_2",
    "source_slot": "out",
    "target": "matrix_term_1_1_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_1_1_2",
    "source_slot": "out",
    "target": "matrix_row_1_sum_2_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_1_2_2",
    "source_slot": "out",
    "target": "matrix_term_1_2_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_1_2_2",
    "source_slot": "out",
    "target": "matrix_row_1_sum_2_2",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_1_sum_2_2",
    "source_slot": "out",
    "target": "capMin_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_row_1_sum_2_2",
    "source_slot": "out",
    "target": "upCapMin_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_coefficient_2_1_2",
    "source_slot": "out",
    "target": "matrix_term_2_1_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_2_1_2",
    "source_slot": "out",
    "target": "matrix_row_2_sum_2_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_2_2_2",
    "source_slot": "out",
    "target": "matrix_term_2_2_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_2_2_2",
    "source_slot": "out",
    "target": "matrix_row_2_sum_2_2",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_2_sum_2_2",
    "source_slot": "out",
    "target": "capMin_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_row_2_sum_2_2",
    "source_slot": "out",
    "target": "upCapMin_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "matrix_coefficient_3_1_2",
    "source_slot": "out",
    "target": "matrix_term_3_1_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_3_1_2",
    "source_slot": "out",
    "target": "matrix_row_3_sum_2_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_3_2_2",
    "source_slot": "out",
    "target": "matrix_term_3_2_2",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_3_2_2",
    "source_slot": "out",
    "target": "matrix_row_3_sum_2_2",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_3_sum_2_2",
    "source_slot": "out",
    "target": "capMin_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "matrix_row_3_sum_2_2",
    "source_slot": "out",
    "target": "upCapMin_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "staType__1_1",
    "source_slot": "out",
    "target": "pro__1_1",
    "target_slot": "a"
   },
   {
    "source": "staType__1_2",
    "source_slot": "out",
    "target": "pro__1_2",
    "target_slot": "a"
   },
   {
    "source": "staType__2_1",
    "source_slot": "out",
    "target": "pro__2_1",
    "target_slot": "a"
   },
   {
    "source": "staType__2_2",
    "source_slot": "out",
    "target": "pro__2_2",
    "target_slot": "a"
   },
   {
    "source": "staType__3_1",
    "source_slot": "out",
    "target": "pro__3_1",
    "target_slot": "a"
   },
   {
    "source": "staType__3_2",
    "source_slot": "out",
    "target": "pro__3_2",
    "target_slot": "a"
   },
   {
    "source": "sub1__1",
    "source_slot": "out",
    "target": "multiMax_fold_2",
    "target_slot": "a"
   },
   {
    "source": "sub1__2",
    "source_slot": "out",
    "target": "multiMax_fold_2",
    "target_slot": "b"
   },
   {
    "source": "sub2__1",
    "source_slot": "out",
    "target": "lesThr__1",
    "target_slot": "a"
   },
   {
    "source": "sub2__2",
    "source_slot": "out",
    "target": "lesThr__2",
    "target_slot": "a"
   },
   {
    "source": "sub2__3",
    "source_slot": "out",
    "target": "lesThr__3",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_1_1_3",
    "source_slot": "out",
    "target": "matrix_term_1_1_3",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_1_1_3",
    "source_slot": "out",
    "target": "matrix_row_1_sum_2_3",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_1_2_3",
    "source_slot": "out",
    "target": "matrix_term_1_2_3",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_1_2_3",
    "source_slot": "out",
    "target": "matrix_row_1_sum_2_3",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_1_sum_2_3",
    "source_slot": "out",
    "target": "sub2__1",
    "target_slot": "b"
   },
   {
    "source": "matrix_coefficient_2_1_3",
    "source_slot": "out",
    "target": "matrix_term_2_1_3",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_2_1_3",
    "source_slot": "out",
    "target": "matrix_row_2_sum_2_3",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_2_2_3",
    "source_slot": "out",
    "target": "matrix_term_2_2_3",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_2_2_3",
    "source_slot": "out",
    "target": "matrix_row_2_sum_2_3",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_2_sum_2_3",
    "source_slot": "out",
    "target": "sub2__2",
    "target_slot": "b"
   },
   {
    "source": "matrix_coefficient_3_1_3",
    "source_slot": "out",
    "target": "matrix_term_3_1_3",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_3_1_3",
    "source_slot": "out",
    "target": "matrix_row_3_sum_2_3",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_3_2_3",
    "source_slot": "out",
    "target": "matrix_term_3_2_3",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_3_2_3",
    "source_slot": "out",
    "target": "matrix_row_3_sum_2_3",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_3_sum_2_3",
    "source_slot": "out",
    "target": "sub2__3",
    "target_slot": "b"
   },
   {
    "source": "matrix_coefficient_1_1_4",
    "source_slot": "out",
    "target": "matrix_term_1_1_4",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_1_1_4",
    "source_slot": "out",
    "target": "matrix_row_1_sum_2_4",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_1_2_4",
    "source_slot": "out",
    "target": "matrix_term_1_2_4",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_1_2_4",
    "source_slot": "out",
    "target": "matrix_row_1_sum_2_4",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_1_sum_2_4",
    "source_slot": "out",
    "target": "sub2__1",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_2_1_4",
    "source_slot": "out",
    "target": "matrix_term_2_1_4",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_2_1_4",
    "source_slot": "out",
    "target": "matrix_row_2_sum_2_4",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_2_2_4",
    "source_slot": "out",
    "target": "matrix_term_2_2_4",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_2_2_4",
    "source_slot": "out",
    "target": "matrix_row_2_sum_2_4",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_2_sum_2_4",
    "source_slot": "out",
    "target": "sub2__2",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_3_1_4",
    "source_slot": "out",
    "target": "matrix_term_3_1_4",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_3_1_4",
    "source_slot": "out",
    "target": "matrix_row_3_sum_2_4",
    "target_slot": "a"
   },
   {
    "source": "matrix_coefficient_3_2_4",
    "source_slot": "out",
    "target": "matrix_term_3_2_4",
    "target_slot": "a"
   },
   {
    "source": "matrix_term_3_2_4",
    "source_slot": "out",
    "target": "matrix_row_3_sum_2_4",
    "target_slot": "b"
   },
   {
    "source": "matrix_row_3_sum_2_4",
    "source_slot": "out",
    "target": "sub2__3",
    "target_slot": "a"
   },
   {
    "source": "intToRea_2",
    "source_slot": "out",
    "target": "triSam_3",
    "target_slot": "in"
   },
   {
    "source": "noWSE",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "selector"
   },
   {
    "source": "reaToInt_2",
    "source_slot": "out",
    "target": "intToRea2",
    "target_slot": "a"
   },
   {
    "source": "reaToInt_2",
    "source_slot": "out",
    "target": "yIni",
    "target_slot": "in"
   },
   {
    "source": "staZer",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_true"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "reaToInt_2",
    "target_slot": "in"
   },
   {
    "source": "triSam_3",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_false"
   },
   {
    "source": "con__1",
    "source_slot": "out",
    "target": "intSwi1__1",
    "target_slot": "when_true"
   },
   {
    "source": "con__2",
    "source_slot": "out",
    "target": "intSwi1__2",
    "target_slot": "when_true"
   },
   {
    "source": "con__3",
    "source_slot": "out",
    "target": "intSwi1__3",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__1_2",
    "source_slot": "out",
    "target": "intSwi__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__2_2",
    "source_slot": "out",
    "target": "intSwi__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__3_2",
    "source_slot": "out",
    "target": "intSwi__3_2",
    "target_slot": "when_true"
   },
   {
    "source": "conSpeCenTyp",
    "source_slot": "out",
    "target": "intEqu_2",
    "target_slot": "b"
   },
   {
    "source": "conSpeCenTyp",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "b"
   },
   {
    "source": "conSpeCenTypMult",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "when_true"
   },
   {
    "source": "conSpeCenTypMult",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "when_true"
   },
   {
    "source": "conSpeCenTypMult1",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "when_false"
   },
   {
    "source": "conSpeCenTypMult1",
    "source_slot": "out",
    "target": "swi6",
    "target_slot": "when_false"
   },
   {
    "source": "const3",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "const4",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_false"
   },
   {
    "source": "const5",
    "source_slot": "out",
    "target": "swi4_2",
    "target_slot": "when_true"
   },
   {
    "source": "extCurTyp_index____2",
    "source_slot": "out",
    "target": "extCurTyp_element_2",
    "target_slot": "selector"
   },
   {
    "source": "extCurTyp_element_2",
    "source_slot": "out",
    "target": "extCurTyp_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "extCurTyp_index____1",
    "source_slot": "out",
    "target": "extCurTyp_element_1",
    "target_slot": "selector"
   },
   {
    "source": "extCurTyp_element_1",
    "source_slot": "out",
    "target": "intSwi1__1",
    "target_slot": "when_false"
   },
   {
    "source": "extDowTyp_index____2",
    "source_slot": "out",
    "target": "extDowTyp_element_2",
    "target_slot": "selector"
   },
   {
    "source": "extDowTyp_element_2",
    "source_slot": "out",
    "target": "extDowTyp_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "extDowTyp_index____1",
    "source_slot": "out",
    "target": "extDowTyp_element_1",
    "target_slot": "selector"
   },
   {
    "source": "extDowTyp_element_1",
    "source_slot": "out",
    "target": "intSwi1__3",
    "target_slot": "when_false"
   },
   {
    "source": "extUpTyp_index____2",
    "source_slot": "out",
    "target": "extUpTyp_element_2",
    "target_slot": "selector"
   },
   {
    "source": "extUpTyp_element_2",
    "source_slot": "out",
    "target": "extUpTyp_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "extUpTyp_index____1",
    "source_slot": "out",
    "target": "extUpTyp_element_1",
    "target_slot": "selector"
   },
   {
    "source": "extUpTyp_element_1",
    "source_slot": "out",
    "target": "intSwi1__2",
    "target_slot": "when_false"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "cheStaTyp",
    "target_slot": "condition"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "selector"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "cheStaTyp1",
    "target_slot": "condition"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "swi6",
    "target_slot": "selector"
   },
   {
    "source": "intEqu_2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "selector"
   },
   {
    "source": "intEqu1",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "selector"
   },
   {
    "source": "intEqu3",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu4",
    "source_slot": "out",
    "target": "swi4_2",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr__1",
    "source_slot": "out",
    "target": "intSwi1__1",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr__1",
    "source_slot": "out",
    "target": "intSwi__1_2",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr__2",
    "source_slot": "out",
    "target": "intSwi1__2",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr__2",
    "source_slot": "out",
    "target": "intSwi__2_2",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr__3",
    "source_slot": "out",
    "target": "intSwi1__3",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr__3",
    "source_slot": "out",
    "target": "intSwi__3_2",
    "target_slot": "selector"
   },
   {
    "source": "intSwi__1_2",
    "source_slot": "out",
    "target": "extCurTyp_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi__1_2",
    "source_slot": "out",
    "target": "extCurTyp_index____2",
    "target_slot": "a"
   },
   {
    "source": "intSwi__2_2",
    "source_slot": "out",
    "target": "extUpTyp_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi__2_2",
    "source_slot": "out",
    "target": "extUpTyp_index____2",
    "target_slot": "a"
   },
   {
    "source": "intSwi__3_2",
    "source_slot": "out",
    "target": "extDowTyp_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi__3_2",
    "source_slot": "out",
    "target": "extDowTyp_index____2",
    "target_slot": "a"
   },
   {
    "source": "intSwi1__1",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "a"
   },
   {
    "source": "intSwi1__1",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "a"
   },
   {
    "source": "intSwi1__2",
    "source_slot": "out",
    "target": "intEqu_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi1__3",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "a"
   },
   {
    "source": "max1",
    "source_slot": "out",
    "target": "minOpePlr",
    "target_slot": "b"
   },
   {
    "source": "max1",
    "source_slot": "out",
    "target": "opePlrSta",
    "target_slot": "b"
   },
   {
    "source": "max2",
    "source_slot": "out",
    "target": "opePlrDow",
    "target_slot": "b"
   },
   {
    "source": "max3",
    "source_slot": "out",
    "target": "minOpePlrUp",
    "target_slot": "b"
   },
   {
    "source": "max3",
    "source_slot": "out",
    "target": "opePlrUp",
    "target_slot": "b"
   },
   {
    "source": "maxInt",
    "source_slot": "out",
    "target": "intGreThr__1",
    "target_slot": "a"
   },
   {
    "source": "maxInt",
    "source_slot": "out",
    "target": "intSwi__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "maxIntDown",
    "source_slot": "out",
    "target": "intGreThr__3",
    "target_slot": "a"
   },
   {
    "source": "maxIntDown",
    "source_slot": "out",
    "target": "intSwi__3_2",
    "target_slot": "when_false"
   },
   {
    "source": "maxIntUp",
    "source_slot": "out",
    "target": "intGreThr__2",
    "target_slot": "a"
   },
   {
    "source": "maxIntUp",
    "source_slot": "out",
    "target": "intSwi__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "minOpePlr",
    "source_slot": "out",
    "target": "yOpeParLoaRatMin",
    "target_slot": "in"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "maxInt",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "maxIntDown",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "maxIntUp",
    "target_slot": "b"
   },
   {
    "source": "opePlrDow",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "b"
   },
   {
    "source": "opePlrSta",
    "source_slot": "out",
    "target": "sub",
    "target_slot": "a"
   },
   {
    "source": "posDisTyp",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "b"
   },
   {
    "source": "posDisTyp",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "b"
   },
   {
    "source": "posDisTypMult",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "posDisTypMult",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_true"
   },
   {
    "source": "smaNum",
    "source_slot": "out",
    "target": "max1",
    "target_slot": "a"
   },
   {
    "source": "smaNum",
    "source_slot": "out",
    "target": "max2",
    "target_slot": "a"
   },
   {
    "source": "smaNum",
    "source_slot": "out",
    "target": "max3",
    "target_slot": "a"
   },
   {
    "source": "swi_3",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "a"
   },
   {
    "source": "swi_3",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "when_true"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "when_false"
   },
   {
    "source": "swi2_2",
    "source_slot": "out",
    "target": "swi4_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi4_2",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "a"
   },
   {
    "source": "swi4_2",
    "source_slot": "out",
    "target": "swi6",
    "target_slot": "when_true"
   },
   {
    "source": "swi5",
    "source_slot": "out",
    "target": "sub",
    "target_slot": "b"
   },
   {
    "source": "swi6",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "a"
   },
   {
    "source": "and1__1",
    "source_slot": "out",
    "target": "booToInt2__1",
    "target_slot": "selector"
   },
   {
    "source": "and1__2",
    "source_slot": "out",
    "target": "booToInt2__2",
    "target_slot": "selector"
   },
   {
    "source": "and1__3",
    "source_slot": "out",
    "target": "booToInt2__3",
    "target_slot": "selector"
   },
   {
    "source": "and2__1_2",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "selector"
   },
   {
    "source": "and2__2_2",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "selector"
   },
   {
    "source": "and2__3_2",
    "source_slot": "out",
    "target": "booToInt1__3",
    "target_slot": "selector"
   },
   {
    "source": "and3_2",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "b"
   },
   {
    "source": "and3_2",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "selector"
   },
   {
    "source": "and4_2",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "selector"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "not1_2",
    "target_slot": "in"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "not1_4",
    "target_slot": "in"
   },
   {
    "source": "booToInt1__1",
    "source_slot": "out",
    "target": "proInt1__1",
    "target_slot": "b"
   },
   {
    "source": "booToInt1__2",
    "source_slot": "out",
    "target": "proInt1__2",
    "target_slot": "b"
   },
   {
    "source": "booToInt1__3",
    "source_slot": "out",
    "target": "proInt1__3",
    "target_slot": "b"
   },
   {
    "source": "booToInt2__1",
    "source_slot": "out",
    "target": "proInt2__1",
    "target_slot": "b"
   },
   {
    "source": "booToInt2__2",
    "source_slot": "out",
    "target": "proInt2__2",
    "target_slot": "b"
   },
   {
    "source": "booToInt2__3",
    "source_slot": "out",
    "target": "proInt2__3",
    "target_slot": "b"
   },
   {
    "source": "conInt_2",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "conInt1",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "when_false"
   },
   {
    "source": "extStaAva_index____2",
    "source_slot": "out",
    "target": "extStaAva_element_2",
    "target_slot": "selector"
   },
   {
    "source": "extStaAva_element_2",
    "source_slot": "out",
    "target": "extStaAva_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "extStaAva_index____1",
    "source_slot": "out",
    "target": "extStaAva_element_1",
    "target_slot": "selector"
   },
   {
    "source": "extStaAva_element_1",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "a"
   },
   {
    "source": "intGre__1",
    "source_slot": "out",
    "target": "and2__1_2",
    "target_slot": "a"
   },
   {
    "source": "intGre__2",
    "source_slot": "out",
    "target": "and2__2_2",
    "target_slot": "a"
   },
   {
    "source": "intGre__3",
    "source_slot": "out",
    "target": "and2__3_2",
    "target_slot": "a"
   },
   {
    "source": "intGreEquThr",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "a"
   },
   {
    "source": "intGreThr",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr",
    "source_slot": "out",
    "target": "and4_2",
    "target_slot": "a"
   },
   {
    "source": "intGreThr",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "selector"
   },
   {
    "source": "intLes__1",
    "source_slot": "out",
    "target": "and1__1",
    "target_slot": "a"
   },
   {
    "source": "intLes__2",
    "source_slot": "out",
    "target": "and1__2",
    "target_slot": "a"
   },
   {
    "source": "intLes__3",
    "source_slot": "out",
    "target": "and1__3",
    "target_slot": "a"
   },
   {
    "source": "intLesEquThr",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "selector"
   },
   {
    "source": "intLesEquThr",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "selector"
   },
   {
    "source": "intLesEquThr1",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "b"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_false"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "maxIntDown",
    "target_slot": "b"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intGreEquThr__3",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intLesEquThr__3",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intSwi__3",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intToRea",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "maxIntUp",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intGreEquThr__2",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intLesEquThr__2",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intSwi__2",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intToRea1",
    "target_slot": "a"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intToRea_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi4",
    "source_slot": "out",
    "target": "extStaAva_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi4",
    "source_slot": "out",
    "target": "extStaAva_index____2",
    "target_slot": "a"
   },
   {
    "source": "intToRea1__1_2",
    "source_slot": "out",
    "target": "multiMin_fold_2",
    "target_slot": "a"
   },
   {
    "source": "intToRea1__2_2",
    "source_slot": "out",
    "target": "multiMin_fold_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea1__3_2",
    "source_slot": "out",
    "target": "multiMin_fold_3",
    "target_slot": "b"
   },
   {
    "source": "intToRea3__1",
    "source_slot": "out",
    "target": "multiMax_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "intToRea3__2",
    "source_slot": "out",
    "target": "multiMax_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "intToRea3__3",
    "source_slot": "out",
    "target": "multiMax_fold_3",
    "target_slot": "b"
   },
   {
    "source": "mulOr_fold_2",
    "source_slot": "out",
    "target": "mulOr_fold_3",
    "target_slot": "a"
   },
   {
    "source": "mulOr_fold_3",
    "source_slot": "out",
    "target": "cheStaAva1",
    "target_slot": "condition"
   },
   {
    "source": "multiMax_fold_2_2",
    "source_slot": "out",
    "target": "multiMax_fold_3",
    "target_slot": "a"
   },
   {
    "source": "multiMax_fold_3",
    "source_slot": "out",
    "target": "reaToInt1",
    "target_slot": "in"
   },
   {
    "source": "multiMin_fold_2",
    "source_slot": "out",
    "target": "multiMin_fold_3",
    "target_slot": "a"
   },
   {
    "source": "multiMin_fold_3",
    "source_slot": "out",
    "target": "reaToInt_3",
    "target_slot": "in"
   },
   {
    "source": "not1_2",
    "source_slot": "out",
    "target": "and4_2",
    "target_slot": "b"
   },
   {
    "source": "not1_2",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "selector"
   },
   {
    "source": "proInt1__1",
    "source_slot": "out",
    "target": "intToRea1__1_2",
    "target_slot": "a"
   },
   {
    "source": "proInt1__2",
    "source_slot": "out",
    "target": "intToRea1__2_2",
    "target_slot": "a"
   },
   {
    "source": "proInt1__3",
    "source_slot": "out",
    "target": "intToRea1__3_2",
    "target_slot": "a"
   },
   {
    "source": "proInt2__1",
    "source_slot": "out",
    "target": "intToRea3__1",
    "target_slot": "a"
   },
   {
    "source": "proInt2__2",
    "source_slot": "out",
    "target": "intToRea3__2",
    "target_slot": "a"
   },
   {
    "source": "proInt2__3",
    "source_slot": "out",
    "target": "intToRea3__3",
    "target_slot": "a"
   },
   {
    "source": "reaToInt_3",
    "source_slot": "out",
    "target": "intGreThr",
    "target_slot": "a"
   },
   {
    "source": "reaToInt_3",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_false"
   },
   {
    "source": "reaToInt1",
    "source_slot": "out",
    "target": "intLesEquThr",
    "target_slot": "a"
   },
   {
    "source": "reaToInt1",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "staIndx__1",
    "source_slot": "out",
    "target": "intGre__1",
    "target_slot": "a"
   },
   {
    "source": "staIndx__1",
    "source_slot": "out",
    "target": "intLes__1",
    "target_slot": "a"
   },
   {
    "source": "staIndx__1",
    "source_slot": "out",
    "target": "proInt1__1",
    "target_slot": "a"
   },
   {
    "source": "staIndx__1",
    "source_slot": "out",
    "target": "proInt2__1",
    "target_slot": "a"
   },
   {
    "source": "staIndx__2",
    "source_slot": "out",
    "target": "intGre__2",
    "target_slot": "a"
   },
   {
    "source": "staIndx__2",
    "source_slot": "out",
    "target": "intLes__2",
    "target_slot": "a"
   },
   {
    "source": "staIndx__2",
    "source_slot": "out",
    "target": "proInt1__2",
    "target_slot": "a"
   },
   {
    "source": "staIndx__2",
    "source_slot": "out",
    "target": "proInt2__2",
    "target_slot": "a"
   },
   {
    "source": "staIndx__3",
    "source_slot": "out",
    "target": "intGre__3",
    "target_slot": "a"
   },
   {
    "source": "staIndx__3",
    "source_slot": "out",
    "target": "intLes__3",
    "target_slot": "a"
   },
   {
    "source": "staIndx__3",
    "source_slot": "out",
    "target": "proInt1__3",
    "target_slot": "a"
   },
   {
    "source": "staIndx__3",
    "source_slot": "out",
    "target": "proInt2__3",
    "target_slot": "a"
   },
   {
    "source": "and0",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "when_true"
   },
   {
    "source": "hysdpSup1__1",
    "source_slot": "out",
    "target": "truDel1__1",
    "target_slot": "in"
   },
   {
    "source": "hysdpSup1__2",
    "source_slot": "out",
    "target": "truDel1__2",
    "target_slot": "in"
   },
   {
    "source": "hysTSup",
    "source_slot": "out",
    "target": "truDel_2",
    "target_slot": "in"
   },
   {
    "source": "mulOr_fold_2_2",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "b"
   },
   {
    "source": "or1_2",
    "source_slot": "out",
    "target": "not1_3",
    "target_slot": "in"
   },
   {
    "source": "sub0",
    "source_slot": "out",
    "target": "hysTSup",
    "target_slot": "in"
   },
   {
    "source": "sub2__1_2",
    "source_slot": "out",
    "target": "hysdpSup1__1",
    "target_slot": "in"
   },
   {
    "source": "sub2__2_2",
    "source_slot": "out",
    "target": "hysdpSup1__2",
    "target_slot": "in"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "a"
   },
   {
    "source": "truDel1__1",
    "source_slot": "out",
    "target": "mulOr_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "truDel1__2",
    "source_slot": "out",
    "target": "mulOr_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "hysDow",
    "source_slot": "out",
    "target": "truDel1",
    "target_slot": "in"
   },
   {
    "source": "intGreThr_2",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "selector"
   },
   {
    "source": "logSwi",
    "source_slot": "out",
    "target": "not2",
    "target_slot": "in"
   },
   {
    "source": "logSwi",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "b"
   },
   {
    "source": "logSwi",
    "source_slot": "out",
    "target": "yDow",
    "target_slot": "in"
   },
   {
    "source": "not1_3",
    "source_slot": "out",
    "target": "and0",
    "target_slot": "b"
   },
   {
    "source": "noWSEcoSig",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "when_false"
   },
   {
    "source": "sub2",
    "source_slot": "out",
    "target": "hysDow",
    "target_slot": "in"
   },
   {
    "source": "truDel1",
    "source_slot": "out",
    "target": "and0",
    "target_slot": "a"
   },
   {
    "source": "hysOpe",
    "source_slot": "out",
    "target": "truDel_3",
    "target_slot": "in"
   },
   {
    "source": "sub",
    "source_slot": "out",
    "target": "hysOpe",
    "target_slot": "in"
   },
   {
    "source": "truDel_3",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "a"
   },
   {
    "source": "hysdpSup1__1_2",
    "source_slot": "out",
    "target": "truDel1__1_2",
    "target_slot": "in"
   },
   {
    "source": "hysdpSup1__2_2",
    "source_slot": "out",
    "target": "truDel1__2_2",
    "target_slot": "in"
   },
   {
    "source": "hysTSup_2",
    "source_slot": "out",
    "target": "truDel_4",
    "target_slot": "in"
   },
   {
    "source": "mulOr_fold_2_3",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "b"
   },
   {
    "source": "or1_3",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "b"
   },
   {
    "source": "sub0_2",
    "source_slot": "out",
    "target": "hysTSup_2",
    "target_slot": "in"
   },
   {
    "source": "sub2__1_3",
    "source_slot": "out",
    "target": "hysdpSup1__1_2",
    "target_slot": "in"
   },
   {
    "source": "sub2__2_3",
    "source_slot": "out",
    "target": "hysdpSup1__2_2",
    "target_slot": "in"
   },
   {
    "source": "truDel_4",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "a"
   },
   {
    "source": "truDel1__1_2",
    "source_slot": "out",
    "target": "mulOr_fold_2_3",
    "target_slot": "a"
   },
   {
    "source": "truDel1__2_2",
    "source_slot": "out",
    "target": "mulOr_fold_2_3",
    "target_slot": "b"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "logSwi1_2",
    "target_slot": "selector"
   },
   {
    "source": "logSwi_2",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "clear"
   },
   {
    "source": "logSwi_2",
    "source_slot": "out",
    "target": "logSwi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi1_2",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "a"
   },
   {
    "source": "logSwi1_2",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "a"
   },
   {
    "source": "logSwi1_2",
    "source_slot": "out",
    "target": "yUp",
    "target_slot": "in"
   },
   {
    "source": "not1_4",
    "source_slot": "out",
    "target": "orStaUp",
    "target_slot": "b"
   },
   {
    "source": "noUp",
    "source_slot": "out",
    "target": "logSwi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "noWSE_2",
    "source_slot": "out",
    "target": "logSwi_2",
    "target_slot": "selector"
   },
   {
    "source": "noWSE_2",
    "source_slot": "out",
    "target": "logSwi_2",
    "target_slot": "when_false"
   },
   {
    "source": "or2_2",
    "source_slot": "out",
    "target": "orStaUp",
    "target_slot": "a"
   },
   {
    "source": "orStaUp",
    "source_slot": "out",
    "target": "logSwi_2",
    "target_slot": "when_true"
   }
  ],
  "metadata": {
   "block_origins": {
    "abs": "conf.abs",
    "abs_negate": "conf.abs",
    "abs_nonnegative": "conf.abs",
    "abs_select": "conf.abs",
    "abs_zero": "conf.abs",
    "and0": "staDow.and0",
    "and1": "cha.and1",
    "and1__1": "sta.and1__1",
    "and1__2": "sta.and1__2",
    "and1__3": "sta.and1__3",
    "and2": "cha.and2",
    "and2__1": "cap.and2__1",
    "and2__1_2": "sta.and2__1",
    "and2__2": "cap.and2__2",
    "and2__2_2": "sta.and2__2",
    "and2__3": "cap.and2__3",
    "and2__3_2": "sta.and2__3",
    "and3": "cha.and3",
    "and3_2": "sta.and3",
    "and4": "cha.and4",
    "and4_2": "sta.and4",
    "and5": "cha.and5",
    "and5_2": "sta.and5",
    "and6": "cha.and6",
    "and7": "cha.and7",
    "and8": "cha.and8",
    "and9": "cha.and9",
    "assMes": "conf.assMes",
    "assMes1": "conf.assMes1",
    "booToInt": "cha.booToInt",
    "booToInt1__1": "sta.booToInt1__1",
    "booToInt1__1_false": "sta.booToInt1__1",
    "booToInt1__1_true": "sta.booToInt1__1",
    "booToInt1__2": "sta.booToInt1__2",
    "booToInt1__2_false": "sta.booToInt1__2",
    "booToInt1__2_true": "sta.booToInt1__2",
    "booToInt1__3": "sta.booToInt1__3",
    "booToInt1__3_false": "sta.booToInt1__3",
    "booToInt1__3_true": "sta.booToInt1__3",
    "booToInt2__1": "sta.booToInt2__1",
    "booToInt2__1_false": "sta.booToInt2__1",
    "booToInt2__1_true": "sta.booToInt2__1",
    "booToInt2__2": "sta.booToInt2__2",
    "booToInt2__2_false": "sta.booToInt2__2",
    "booToInt2__2_true": "sta.booToInt2__2",
    "booToInt2__3": "sta.booToInt2__3",
    "booToInt2__3_false": "sta.booToInt2__3",
    "booToInt2__3_true": "sta.booToInt2__3",
    "booToInt__1_1": "chiInd.booToInt__1_1",
    "booToInt__1_1_false": "chiInd.booToInt__1_1",
    "booToInt__1_1_true": "chiInd.booToInt__1_1",
    "booToInt__1_2": "chiInd.booToInt__1_2",
    "booToInt__1_2_false": "chiInd.booToInt__1_2",
    "booToInt__1_2_true": "chiInd.booToInt__1_2",
    "booToInt__2_1": "chiInd.booToInt__2_1",
    "booToInt__2_1_false": "chiInd.booToInt__2_1",
    "booToInt__2_1_true": "chiInd.booToInt__2_1",
    "booToInt__2_2": "chiInd.booToInt__2_2",
    "booToInt__2_2_false": "chiInd.booToInt__2_2",
    "booToInt__2_2_true": "chiInd.booToInt__2_2",
    "booToInt__3_1": "chiInd.booToInt__3_1",
    "booToInt__3_1_false": "chiInd.booToInt__3_1",
    "booToInt__3_1_true": "chiInd.booToInt__3_1",
    "booToInt__3_2": "chiInd.booToInt__3_2",
    "booToInt__3_2_false": "chiInd.booToInt__3_2",
    "booToInt__3_2_true": "chiInd.booToInt__3_2",
    "booToInt_false": "cha.booToInt",
    "booToInt_true": "cha.booToInt",
    "booToRea": "cha.booToRea",
    "booToRea__1": "cap.booToRea__1",
    "booToRea__1_2": "conf.booToRea__1",
    "booToRea__1_2_false": "conf.booToRea__1",
    "booToRea__1_2_true": "conf.booToRea__1",
    "booToRea__1_false": "cap.booToRea__1",
    "booToRea__1_true": "cap.booToRea__1",
    "booToRea__2": "cap.booToRea__2",
    "booToRea__2_2": "conf.booToRea__2",
    "booToRea__2_2_false": "conf.booToRea__2",
    "booToRea__2_2_true": "conf.booToRea__2",
    "booToRea__2_false": "cap.booToRea__2",
    "booToRea__2_true": "cap.booToRea__2",
    "booToRea__3": "cap.booToRea__3",
    "booToRea__3_false": "cap.booToRea__3",
    "booToRea__3_true": "cap.booToRea__3",
    "booToRea_false": "cha.booToRea",
    "booToRea_true": "cha.booToRea",
    "capMin_element_1": "cap.capMin__select_1",
    "capMin_element_2": "cap.capMin__select_2",
    "capMin_index____1": "cap.capMin__atMost_1",
    "capMin_index____1_threshold": "cap.capMin__atMost_1",
    "capMin_index____2": "cap.capMin__atMost_2",
    "capMin_index____2_threshold": "cap.capMin__atMost_2",
    "cap_element_1": "cap.cap__select_1",
    "cap_element_2": "cap.cap__select_2",
    "cap_index____1": "cap.cap__atMost_1",
    "cap_index____1_threshold": "cap.cap__atMost_1",
    "cap_index____2": "cap.cap__atMost_2",
    "cap_index____2_threshold": "cap.cap__atMost_2",
    "cha": "cha.cha",
    "cha_changed": "cha.cha",
    "cha_decreased": "cha.cha",
    "cha_increased": "cha.cha",
    "cheStaAva1": "sta.cheStaAva1",
    "cheStaTyp": "PLRs.cheStaTyp",
    "cheStaTyp1": "PLRs.cheStaTyp1",
    "chiDesCaps__1": "conf.chiDesCaps__1",
    "chiDesCaps__2": "conf.chiDesCaps__2",
    "chiInSta__1": "chiInd.chiInSta__1",
    "chiInSta__1_threshold": "chiInd.chiInSta__1",
    "chiInSta__2": "chiInd.chiInSta__2",
    "chiInSta__2_threshold": "chiInd.chiInSta__2",
    "chiMinCaps__1": "conf.chiMinCaps__1",
    "chiMinCaps__2": "conf.chiMinCaps__2",
    "chiStaMat__1_1": "conf.chiStaMat__1_1",
    "chiStaMat__1_2": "conf.chiStaMat__1_2",
    "chiStaMat__2_1": "conf.chiStaMat__2_1",
    "chiStaMat__2_2": "conf.chiStaMat__2_2",
    "chiStaMat__3_1": "conf.chiStaMat__3_1",
    "chiStaMat__3_2": "conf.chiStaMat__3_2",
    "chiStaMatr__1_1": "chiInd.chiStaMatr__1_1",
    "chiStaMatr__1_2": "chiInd.chiStaMatr__1_2",
    "chiStaMatr__2_1": "chiInd.chiStaMatr__2_1",
    "chiStaMatr__2_2": "chiInd.chiStaMatr__2_2",
    "chiStaMatr__3_1": "chiInd.chiStaMatr__3_1",
    "chiStaMatr__3_2": "chiInd.chiStaMatr__3_2",
    "con2": "cha.con2",
    "conInt": "cha.conInt",
    "conInt1": "sta.conInt1",
    "conInt_2": "sta.conInt",
    "conInt__1": "cap.conInt__1",
    "conInt__1_2": "PLRs.conInt__1",
    "conInt__2": "cap.conInt__2",
    "conInt__2_2": "PLRs.conInt__2",
    "conInt__3": "cap.conInt__3",
    "conInt__3_2": "PLRs.conInt__3",
    "conSpeCenTyp": "PLRs.conSpeCenTyp",
    "conSpeCenTypMult": "PLRs.conSpeCenTypMult",
    "conSpeCenTypMult1": "PLRs.conSpeCenTypMult1",
    "con__1": "PLRs.con__1",
    "con__2": "PLRs.con__2",
    "con__3": "PLRs.con__3",
    "const3": "PLRs.const3",
    "const4": "PLRs.const4",
    "const5": "PLRs.const5",
    "density": "capReq.density",
    "dowCap_element_1": "cap.dowCap__select_1",
    "dowCap_element_2": "cap.dowCap__select_2",
    "dowCap_index____1": "cap.dowCap__atMost_1",
    "dowCap_index____1_threshold": "cap.dowCap__atMost_1",
    "dowCap_index____2": "cap.dowCap__atMost_2",
    "dowCap_index____2_threshold": "cap.dowCap__atMost_2",
    "edg": "cha.edg",
    "edg1": "cha.edg1",
    "extCurTyp_element_1": "PLRs.extCurTyp__select_1",
    "extCurTyp_element_2": "PLRs.extCurTyp__select_2",
    "extCurTyp_index____1": "PLRs.extCurTyp__atMost_1",
    "extCurTyp_index____1_threshold": "PLRs.extCurTyp__atMost_1",
    "extCurTyp_index____2": "PLRs.extCurTyp__atMost_2",
    "extCurTyp_index____2_threshold": "PLRs.extCurTyp__atMost_2",
    "extDowTyp_element_1": "PLRs.extDowTyp__select_1",
    "extDowTyp_element_2": "PLRs.extDowTyp__select_2",
    "extDowTyp_index____1": "PLRs.extDowTyp__atMost_1",
    "extDowTyp_index____1_threshold": "PLRs.extDowTyp__atMost_1",
    "extDowTyp_index____2": "PLRs.extDowTyp__atMost_2",
    "extDowTyp_index____2_threshold": "PLRs.extDowTyp__atMost_2",
    "extStaAva_element_1": "sta.extStaAva__select_1",
    "extStaAva_element_2": "sta.extStaAva__select_2",
    "extStaAva_index____1": "sta.extStaAva__atMost_1",
    "extStaAva_index____1_threshold": "sta.extStaAva__atMost_1",
    "extStaAva_index____2": "sta.extStaAva__atMost_2",
    "extStaAva_index____2_threshold": "sta.extStaAva__atMost_2",
    "extUpTyp_element_1": "PLRs.extUpTyp__select_1",
    "extUpTyp_element_2": "PLRs.extUpTyp__select_2",
    "extUpTyp_index____1": "PLRs.extUpTyp__atMost_1",
    "extUpTyp_index____1_threshold": "PLRs.extUpTyp__atMost_1",
    "extUpTyp_index____2": "PLRs.extUpTyp__atMost_2",
    "extUpTyp_index____2_threshold": "PLRs.extUpTyp__atMost_2",
    "falEdg": "cha.falEdg",
    "gai": "cap.gai",
    "gai_parameter": "cap.gai",
    "greThr": "PLRs.greThr",
    "greThr1": "cha.greThr1",
    "greThr1_2": "PLRs.greThr1",
    "greThr1_2_threshold": "PLRs.greThr1",
    "greThr1_threshold": "cha.greThr1",
    "greThr_threshold": "PLRs.greThr",
    "holIniSta": "cha.holIniSta",
    "hysDow": "staDow.hysDow",
    "hysOpe": "staUp.effCon.hysOpe",
    "hysTSup": "staDow.faiSafCon.hysTSup",
    "hysTSup_2": "staUp.faiSafCon.hysTSup",
    "hysdpSup1__1": "staDow.faiSafCon.hysdpSup1__1",
    "hysdpSup1__1_2": "staUp.faiSafCon.hysdpSup1__1",
    "hysdpSup1__2": "staDow.faiSafCon.hysdpSup1__2",
    "hysdpSup1__2_2": "staUp.faiSafCon.hysdpSup1__2",
    "intEqu": "cha.intEqu",
    "intEqu1": "PLRs.intEqu1",
    "intEqu1__1_1": "chiInd.intEqu1__1_1",
    "intEqu1__1_2": "chiInd.intEqu1__1_2",
    "intEqu1__2_1": "chiInd.intEqu1__2_1",
    "intEqu1__2_2": "chiInd.intEqu1__2_2",
    "intEqu1__3_1": "chiInd.intEqu1__3_1",
    "intEqu1__3_2": "chiInd.intEqu1__3_2",
    "intEqu2": "PLRs.intEqu2",
    "intEqu3": "PLRs.intEqu3",
    "intEqu4": "PLRs.intEqu4",
    "intEqu_2": "PLRs.intEqu",
    "intEqu__1": "conf.intEqu__1",
    "intEqu__2": "conf.intEqu__2",
    "intEqu__3": "conf.intEqu__3",
    "intGreEquThr": "sta.intGreEquThr",
    "intGreEquThr__1": "cap.intGreEquThr__1",
    "intGreEquThr__1_threshold": "cap.intGreEquThr__1",
    "intGreEquThr__2": "cap.intGreEquThr__2",
    "intGreEquThr__2_threshold": "cap.intGreEquThr__2",
    "intGreEquThr__3": "cap.intGreEquThr__3",
    "intGreEquThr__3_threshold": "cap.intGreEquThr__3",
    "intGreEquThr_threshold": "sta.intGreEquThr",
    "intGreThr": "sta.intGreThr",
    "intGreThr_2": "staDow.intGreThr",
    "intGreThr_2_threshold": "staDow.intGreThr",
    "intGreThr__1": "PLRs.intGreThr__1",
    "intGreThr__1_threshold": "PLRs.intGreThr__1",
    "intGreThr__2": "PLRs.intGreThr__2",
    "intGreThr__2_threshold": "PLRs.intGreThr__2",
    "intGreThr__3": "PLRs.intGreThr__3",
    "intGreThr__3_threshold": "PLRs.intGreThr__3",
    "intGreThr_threshold": "sta.intGreThr",
    "intGre__1": "sta.intGre__1",
    "intGre__2": "sta.intGre__2",
    "intGre__3": "sta.intGre__3",
    "intLesEquThr": "sta.intLesEquThr",
    "intLesEquThr1": "sta.intLesEquThr1",
    "intLesEquThr1_threshold": "sta.intLesEquThr1",
    "intLesEquThr__1": "cap.intLesEquThr__1",
    "intLesEquThr__1_threshold": "cap.intLesEquThr__1",
    "intLesEquThr__2": "cap.intLesEquThr__2",
    "intLesEquThr__2_threshold": "cap.intLesEquThr__2",
    "intLesEquThr__3": "cap.intLesEquThr__3",
    "intLesEquThr__3_threshold": "cap.intLesEquThr__3",
    "intLesEquThr_threshold": "sta.intLesEquThr",
    "intLes__1": "sta.intLes__1",
    "intLes__2": "sta.intLes__2",
    "intLes__3": "sta.intLes__3",
    "intSwi": "sta.intSwi",
    "intSwi1": "sta.intSwi1",
    "intSwi1__1": "PLRs.intSwi1__1",
    "intSwi1__2": "PLRs.intSwi1__2",
    "intSwi1__3": "PLRs.intSwi1__3",
    "intSwi2": "sta.intSwi2",
    "intSwi3": "sta.intSwi3",
    "intSwi4": "sta.intSwi4",
    "intSwi__1": "cap.intSwi__1",
    "intSwi__1_2": "PLRs.intSwi__1",
    "intSwi__2": "cap.intSwi__2",
    "intSwi__2_2": "PLRs.intSwi__2",
    "intSwi__3": "cap.intSwi__3",
    "intSwi__3_2": "PLRs.intSwi__3",
    "intToRea": "cha.intToRea",
    "intToRea1": "cha.intToRea1",
    "intToRea1__1": "conf.intToRea1__1",
    "intToRea1__1_2": "sta.intToRea1__1",
    "intToRea1__1_2_zero": "sta.intToRea1__1",
    "intToRea1__1_zero": "conf.intToRea1__1",
    "intToRea1__2": "conf.intToRea1__2",
    "intToRea1__2_2": "sta.intToRea1__2",
    "intToRea1__2_2_zero": "sta.intToRea1__2",
    "intToRea1__2_zero": "conf.intToRea1__2",
    "intToRea1__3": "conf.intToRea1__3",
    "intToRea1__3_2": "sta.intToRea1__3",
    "intToRea1__3_2_zero": "sta.intToRea1__3",
    "intToRea1__3_zero": "conf.intToRea1__3",
    "intToRea1_zero": "cha.intToRea1",
    "intToRea2": "cha.intToRea2",
    "intToRea2_zero": "cha.intToRea2",
    "intToRea3__1": "sta.intToRea3__1",
    "intToRea3__1_zero": "sta.intToRea3__1",
    "intToRea3__2": "sta.intToRea3__2",
    "intToRea3__2_zero": "sta.intToRea3__2",
    "intToRea3__3": "sta.intToRea3__3",
    "intToRea3__3_zero": "sta.intToRea3__3",
    "intToRea_2": "iniSta.intToRea",
    "intToRea_2_zero": "iniSta.intToRea",
    "intToRea__1_1": "chiInd.intToRea__1_1",
    "intToRea__1_1_zero": "chiInd.intToRea__1_1",
    "intToRea__1_2": "chiInd.intToRea__1_2",
    "intToRea__1_2_zero": "chiInd.intToRea__1_2",
    "intToRea__2_1": "chiInd.intToRea__2_1",
    "intToRea__2_1_zero": "chiInd.intToRea__2_1",
    "intToRea__2_2": "chiInd.intToRea__2_2",
    "intToRea__2_2_zero": "chiInd.intToRea__2_2",
    "intToRea__3_1": "chiInd.intToRea__3_1",
    "intToRea__3_1_zero": "chiInd.intToRea__3_1",
    "intToRea__3_2": "chiInd.intToRea__3_2",
    "intToRea__3_2_zero": "chiInd.intToRea__3_2",
    "intToRea_zero": "cha.intToRea",
    "lat": "staUp.lat",
    "lat1": "cha.lat1",
    "lesEquThr": "cha.lesEquThr",
    "lesEquThr_threshold": "cha.lesEquThr",
    "lesThr1": "conf.lesThr1",
    "lesThr1_threshold": "conf.lesThr1",
    "lesThr__1": "conf.lesThr__1",
    "lesThr__1_threshold": "conf.lesThr__1",
    "lesThr__2": "conf.lesThr__2",
    "lesThr__2_threshold": "conf.lesThr__2",
    "lesThr__3": "conf.lesThr__3",
    "lesThr__3_threshold": "conf.lesThr__3",
    "logSwi": "staDow.logSwi",
    "logSwi1": "cha.logSwi1",
    "logSwi1_2": "staUp.logSwi1",
    "logSwi2": "cha.logSwi2",
    "logSwi3": "cha.logSwi3",
    "logSwi_2": "staUp.logSwi",
    "matMax_1_fold_2": "chiInd.matMax__fold_1_2",
    "matMax_1_fold_2_2": "conf.matMax__fold_1_2",
    "matMax_1_fold_3": "chiInd.matMax__fold_1_3",
    "matMax_2_fold_2": "chiInd.matMax__fold_2_2",
    "matMax_2_fold_2_2": "conf.matMax__fold_2_2",
    "matMax_2_fold_3": "chiInd.matMax__fold_2_3",
    "matMax_3_fold_2": "conf.matMax__fold_3_2",
    "matrix_coefficient_1_1": "conf.staDesCaps__term_1_1__coefficient",
    "matrix_coefficient_1_1_2": "conf.staMinCaps__term_1_1__coefficient",
    "matrix_coefficient_1_1_3": "conf.sumNumAvaChi__term_1_1__coefficient",
    "matrix_coefficient_1_1_4": "conf.sumNumChi__term_1_1__coefficient",
    "matrix_coefficient_1_2": "conf.staDesCaps__term_1_2__coefficient",
    "matrix_coefficient_1_2_2": "conf.staMinCaps__term_1_2__coefficient",
    "matrix_coefficient_1_2_3": "conf.sumNumAvaChi__term_1_2__coefficient",
    "matrix_coefficient_1_2_4": "conf.sumNumChi__term_1_2__coefficient",
    "matrix_coefficient_2_1": "conf.staDesCaps__term_2_1__coefficient",
    "matrix_coefficient_2_1_2": "conf.staMinCaps__term_2_1__coefficient",
    "matrix_coefficient_2_1_3": "conf.sumNumAvaChi__term_2_1__coefficient",
    "matrix_coefficient_2_1_4": "conf.sumNumChi__term_2_1__coefficient",
    "matrix_coefficient_2_2": "conf.staDesCaps__term_2_2__coefficient",
    "matrix_coefficient_2_2_2": "conf.staMinCaps__term_2_2__coefficient",
    "matrix_coefficient_2_2_3": "conf.sumNumAvaChi__term_2_2__coefficient",
    "matrix_coefficient_2_2_4": "conf.sumNumChi__term_2_2__coefficient",
    "matrix_coefficient_3_1": "conf.staDesCaps__term_3_1__coefficient",
    "matrix_coefficient_3_1_2": "conf.staMinCaps__term_3_1__coefficient",
    "matrix_coefficient_3_1_3": "conf.sumNumAvaChi__term_3_1__coefficient",
    "matrix_coefficient_3_1_4": "conf.sumNumChi__term_3_1__coefficient",
    "matrix_coefficient_3_2": "conf.staDesCaps__term_3_2__coefficient",
    "matrix_coefficient_3_2_2": "conf.staMinCaps__term_3_2__coefficient",
    "matrix_coefficient_3_2_3": "conf.sumNumAvaChi__term_3_2__coefficient",
    "matrix_coefficient_3_2_4": "conf.sumNumChi__term_3_2__coefficient",
    "matrix_row_1_sum_2": "conf.staDesCaps__sum_1_2",
    "matrix_row_1_sum_2_2": "conf.staMinCaps__sum_1_2",
    "matrix_row_1_sum_2_3": "conf.sumNumAvaChi__sum_1_2",
    "matrix_row_1_sum_2_4": "conf.sumNumChi__sum_1_2",
    "matrix_row_2_sum_2": "conf.staDesCaps__sum_2_2",
    "matrix_row_2_sum_2_2": "conf.staMinCaps__sum_2_2",
    "matrix_row_2_sum_2_3": "conf.sumNumAvaChi__sum_2_2",
    "matrix_row_2_sum_2_4": "conf.sumNumChi__sum_2_2",
    "matrix_row_3_sum_2": "conf.staDesCaps__sum_3_2",
    "matrix_row_3_sum_2_2": "conf.staMinCaps__sum_3_2",
    "matrix_row_3_sum_2_3": "conf.sumNumAvaChi__sum_3_2",
    "matrix_row_3_sum_2_4": "conf.sumNumChi__sum_3_2",
    "matrix_term_1_1": "conf.staDesCaps__term_1_1",
    "matrix_term_1_1_2": "conf.staMinCaps__term_1_1",
    "matrix_term_1_1_3": "conf.sumNumAvaChi__term_1_1",
    "matrix_term_1_1_4": "conf.sumNumChi__term_1_1",
    "matrix_term_1_2": "conf.staDesCaps__term_1_2",
    "matrix_term_1_2_2": "conf.staMinCaps__term_1_2",
    "matrix_term_1_2_3": "conf.sumNumAvaChi__term_1_2",
    "matrix_term_1_2_4": "conf.sumNumChi__term_1_2",
    "matrix_term_2_1": "conf.staDesCaps__term_2_1",
    "matrix_term_2_1_2": "conf.staMinCaps__term_2_1",
    "matrix_term_2_1_3": "conf.sumNumAvaChi__term_2_1",
    "matrix_term_2_1_4": "conf.sumNumChi__term_2_1",
    "matrix_term_2_2": "conf.staDesCaps__term_2_2",
    "matrix_term_2_2_2": "conf.staMinCaps__term_2_2",
    "matrix_term_2_2_3": "conf.sumNumAvaChi__term_2_2",
    "matrix_term_2_2_4": "conf.sumNumChi__term_2_2",
    "matrix_term_3_1": "conf.staDesCaps__term_3_1",
    "matrix_term_3_1_2": "conf.staMinCaps__term_3_1",
    "matrix_term_3_1_3": "conf.sumNumAvaChi__term_3_1",
    "matrix_term_3_1_4": "conf.sumNumChi__term_3_1",
    "matrix_term_3_2": "conf.staDesCaps__term_3_2",
    "matrix_term_3_2_2": "conf.staMinCaps__term_3_2",
    "matrix_term_3_2_3": "conf.sumNumAvaChi__term_3_2",
    "matrix_term_3_2_4": "conf.sumNumChi__term_3_2",
    "max": "capReq.max",
    "max1": "PLRs.max1",
    "max2": "PLRs.max2",
    "max3": "PLRs.max3",
    "maxInt": "PLRs.maxInt",
    "maxIntDown": "PLRs.maxIntDown",
    "maxIntUp": "PLRs.maxIntUp",
    "minLim": "capReq.minLim",
    "minOpePlr": "PLRs.minOpePlr",
    "minOpePlrUp": "PLRs.minOpePlrUp",
    "movMea": "capReq.movMea",
    "mul": "cap.mul",
    "mul1": "cap.mul1",
    "mul2": "cap.mul2",
    "mul3": "cap.mul3",
    "mul4": "cap.mul4",
    "mulAnd_fold_2": "conf.mulAnd__fold_2",
    "mulAnd_fold_3": "conf.mulAnd__fold_3",
    "mulInt": "cha.mulInt",
    "mulOr_fold_2": "sta.mulOr__fold_2",
    "mulOr_fold_2_2": "staDow.faiSafCon.mulOr__fold_2",
    "mulOr_fold_2_3": "staUp.faiSafCon.mulOr__fold_2",
    "mulOr_fold_3": "sta.mulOr__fold_3",
    "multiMax_fold_2": "conf.multiMax__fold_2",
    "multiMax_fold_2_2": "sta.multiMax__fold_2",
    "multiMax_fold_3": "sta.multiMax__fold_3",
    "multiMin_fold_2": "sta.multiMin__fold_2",
    "multiMin_fold_3": "sta.multiMin__fold_3",
    "noUp": "staUp.noUp",
    "noWSE": "iniSta.noWSE",
    "noWSE_2": "staUp.noWSE",
    "noWSEcoSig": "staDow.noWSEcoSig",
    "not1": "cha.not1",
    "not1_2": "sta.not1",
    "not1_3": "staDow.not1",
    "not1_4": "staUp.not1",
    "not2": "cha.not2",
    "not3": "cha.not3",
    "one": "PLRs.one",
    "oneVec__1": "conf.oneVec__1",
    "oneVec__2": "conf.oneVec__2",
    "opePlrDow": "PLRs.opePlrDow",
    "opePlrSta": "PLRs.opePlrSta",
    "opePlrUp": "PLRs.opePlrUp",
    "or1": "cha.or1",
    "or1_2": "staDow.faiSafCon.or1",
    "or1_3": "staUp.faiSafCon.or1",
    "or2": "cha.or2",
    "or2_2": "staUp.or2",
    "or3": "cha.or3",
    "orStaUp": "staUp.orStaUp",
    "posDisTyp": "PLRs.posDisTyp",
    "posDisTypMult": "PLRs.posDisTypMult",
    "pre1": "cha.pre1",
    "pre2": "cha.pre2",
    "pro": "capReq.pro",
    "pro1": "capReq.pro1",
    "pro2": "capReq.pro2",
    "proInt1__1": "sta.proInt1__1",
    "proInt1__2": "sta.proInt1__2",
    "proInt1__3": "sta.proInt1__3",
    "proInt2__1": "sta.proInt2__1",
    "proInt2__2": "sta.proInt2__2",
    "proInt2__3": "sta.proInt2__3",
    "proInt__1_1": "chiInd.proInt__1_1",
    "proInt__1_2": "chiInd.proInt__1_2",
    "proInt__2_1": "chiInd.proInt__2_1",
    "proInt__2_2": "chiInd.proInt__2_2",
    "proInt__3_1": "chiInd.proInt__3_1",
    "proInt__3_2": "chiInd.proInt__3_2",
    "pro__1_1": "conf.pro__1_1",
    "pro__1_2": "conf.pro__1_2",
    "pro__2_1": "conf.pro__2_1",
    "pro__2_2": "conf.pro__2_2",
    "pro__3_1": "conf.pro__3_1",
    "pro__3_2": "conf.pro__3_2",
    "reaToInt": "cha.reaToInt",
    "reaToInt1": "sta.reaToInt1",
    "reaToInt1__1": "conf.reaToInt1__1",
    "reaToInt1__2": "conf.reaToInt1__2",
    "reaToInt1__3": "conf.reaToInt1__3",
    "reaToInt_2": "iniSta.reaToInt",
    "reaToInt_3": "sta.reaToInt",
    "reaToInt__1": "conf.reaToInt__1",
    "reaToInt__2": "conf.reaToInt__2",
    "reaToInt__3": "conf.reaToInt__3",
    "smaNum": "PLRs.smaNum",
    "sort1_compare_1": "conf.sort1__cmp_1",
    "sort1_highIdx_1": "conf.sort1__highIdx_1",
    "sort1_high_1": "conf.sort1__high_1",
    "sort1_index_1": "conf.sort1__index_1",
    "sort1_index_2": "conf.sort1__index_2",
    "sort1_lowIdx_1": "conf.sort1__lowIdx_1",
    "sort1_low_1": "conf.sort1__low_1",
    "sort_compare_1": "conf.sort__cmp_1",
    "sort_compare_2": "conf.sort__cmp_2",
    "sort_compare_3": "conf.sort__cmp_3",
    "sort_highIdx_1": "conf.sort__highIdx_1",
    "sort_highIdx_2": "conf.sort__highIdx_2",
    "sort_highIdx_3": "conf.sort__highIdx_3",
    "sort_high_1": "conf.sort__high_1",
    "sort_high_2": "conf.sort__high_2",
    "sort_high_3": "conf.sort__high_3",
    "sort_index_1": "conf.sort__index_1",
    "sort_index_2": "conf.sort__index_2",
    "sort_index_3": "conf.sort__index_3",
    "sort_lowIdx_1": "conf.sort__lowIdx_1",
    "sort_lowIdx_2": "conf.sort__lowIdx_2",
    "sort_lowIdx_3": "conf.sort__lowIdx_3",
    "sort_low_1": "conf.sort__low_1",
    "sort_low_2": "conf.sort__low_2",
    "sort_low_3": "conf.sort__low_3",
    "speHeaCap": "capReq.speHeaCap",
    "staChaHol1": "cha.staChaHol1",
    "staChaHol2": "cha.staChaHol2",
    "staChaHol3": "cha.staChaHol3",
    "staIndMatr__1_1": "chiInd.staIndMatr__1_1",
    "staIndMatr__1_2": "chiInd.staIndMatr__1_2",
    "staIndMatr__2_1": "chiInd.staIndMatr__2_1",
    "staIndMatr__2_2": "chiInd.staIndMatr__2_2",
    "staIndMatr__3_1": "chiInd.staIndMatr__3_1",
    "staIndMatr__3_2": "chiInd.staIndMatr__3_2",
    "staIndx__1": "sta.staIndx__1",
    "staIndx__2": "sta.staIndx__2",
    "staIndx__3": "sta.staIndx__3",
    "staType__1_1": "conf.staType__1_1",
    "staType__1_2": "conf.staType__1_2",
    "staType__2_1": "conf.staType__2_1",
    "staType__2_2": "conf.staType__2_2",
    "staType__3_1": "conf.staType__3_1",
    "staType__3_2": "conf.staType__3_2",
    "staZer": "iniSta.staZer",
    "sub": "staUp.effCon.sub",
    "sub0": "staDow.faiSafCon.sub0",
    "sub0_2": "staUp.faiSafCon.sub0",
    "sub1": "capReq.sub1",
    "sub1__1": "conf.sub1__1",
    "sub1__2": "conf.sub1__2",
    "sub2": "staDow.sub2",
    "sub2__1": "conf.sub2__1",
    "sub2__1_2": "staDow.faiSafCon.sub2__1",
    "sub2__1_3": "staUp.faiSafCon.sub2__1",
    "sub2__2": "conf.sub2__2",
    "sub2__2_2": "staDow.faiSafCon.sub2__2",
    "sub2__2_3": "staUp.faiSafCon.sub2__2",
    "sub2__3": "conf.sub2__3",
    "swi": "capReq.swi",
    "swi1": "cap.swi1",
    "swi1_2": "PLRs.swi1",
    "swi2": "cap.swi2",
    "swi2_2": "PLRs.swi2",
    "swi3": "PLRs.swi3",
    "swi4": "cap.swi4",
    "swi4_2": "PLRs.swi4",
    "swi5": "PLRs.swi5",
    "swi6": "PLRs.swi6",
    "swi_2": "iniSta.swi",
    "swi_3": "PLRs.swi",
    "switch1": "cha.switch1",
    "switch2": "cha.switch2",
    "tim": "cha.tim",
    "triSam": "capReq.triSam",
    "triSam1": "cha.triSam1",
    "triSam_2": "cha.triSam",
    "triSam_3": "iniSta.triSam",
    "truDel": "cha.truDel",
    "truDel1": "staDow.truDel1",
    "truDel1__1": "staDow.faiSafCon.truDel1__1",
    "truDel1__1_2": "staUp.faiSafCon.truDel1__1",
    "truDel1__2": "staDow.faiSafCon.truDel1__2",
    "truDel1__2_2": "staUp.faiSafCon.truDel1__2",
    "truDel_2": "staDow.faiSafCon.truDel",
    "truDel_3": "staUp.effCon.truDel",
    "truDel_4": "staUp.faiSafCon.truDel",
    "truFalHol": "capReq.truFalHol",
    "upCapMin_element_1": "cap.upCapMin__select_1",
    "upCapMin_element_2": "cap.upCapMin__select_2",
    "upCapMin_index____1": "cap.upCapMin__atMost_1",
    "upCapMin_index____1_threshold": "cap.upCapMin__atMost_1",
    "upCapMin_index____2": "cap.upCapMin__atMost_2",
    "upCapMin_index____2_threshold": "cap.upCapMin__atMost_2",
    "upCap_element_1": "cap.upCap__select_1",
    "upCap_element_2": "cap.upCap__select_2",
    "upCap_index____1": "cap.upCap__atMost_1",
    "upCap_index____1_threshold": "cap.upCap__atMost_1",
    "upCap_index____2": "cap.upCap__atMost_2",
    "upCap_index____2_threshold": "cap.upCap__atMost_2"
   },
   "coverage": {
    "boundary_inputs": 14,
    "boundary_outputs": 11,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger": 13,
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal": 6,
     "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal": 19,
     "Buildings.Controls.OBC.CDL.Conversions.RealToInteger": 10,
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler": 4,
     "Buildings.Controls.OBC.CDL.Integers.Change": 1,
     "Buildings.Controls.OBC.CDL.Integers.Equal": 15,
     "Buildings.Controls.OBC.CDL.Integers.Greater": 3,
     "Buildings.Controls.OBC.CDL.Integers.GreaterEqualThreshold": 4,
     "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold": 5,
     "Buildings.Controls.OBC.CDL.Integers.Less": 3,
     "Buildings.Controls.OBC.CDL.Integers.LessEqualThreshold": 5,
     "Buildings.Controls.OBC.CDL.Integers.LessThreshold": 18,
     "Buildings.Controls.OBC.CDL.Integers.Max": 3,
     "Buildings.Controls.OBC.CDL.Integers.Multiply": 13,
     "Buildings.Controls.OBC.CDL.Integers.Sources.Constant": 35,
     "Buildings.Controls.OBC.CDL.Integers.Switch": 28,
     "Buildings.Controls.OBC.CDL.Logical.And": 24,
     "Buildings.Controls.OBC.CDL.Logical.Edge": 2,
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge": 1,
     "Buildings.Controls.OBC.CDL.Logical.Latch": 2,
     "Buildings.Controls.OBC.CDL.Logical.Not": 6,
     "Buildings.Controls.OBC.CDL.Logical.Or": 11,
     "Buildings.Controls.OBC.CDL.Logical.Pre": 2,
     "Buildings.Controls.OBC.CDL.Logical.Sources.Constant": 5,
     "Buildings.Controls.OBC.CDL.Logical.Switch": 8,
     "Buildings.Controls.OBC.CDL.Logical.Timer": 1,
     "Buildings.Controls.OBC.CDL.Logical.TrueDelay": 9,
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold": 5,
     "Buildings.Controls.OBC.CDL.Reals.Abs": 1,
     "Buildings.Controls.OBC.CDL.Reals.Add": 12,
     "Buildings.Controls.OBC.CDL.Reals.Divide": 5,
     "Buildings.Controls.OBC.CDL.Reals.Greater": 4,
     "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold": 5,
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis": 8,
     "Buildings.Controls.OBC.CDL.Reals.LessThreshold": 5,
     "Buildings.Controls.OBC.CDL.Reals.Max": 14,
     "Buildings.Controls.OBC.CDL.Reals.Min": 2,
     "Buildings.Controls.OBC.CDL.Reals.MovingAverage": 1,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 38,
     "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter": 1,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 53,
     "Buildings.Controls.OBC.CDL.Reals.Subtract": 14,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 32,
     "Buildings.Controls.OBC.CDL.Utilities.Assert": 5
    },
    "component_count": 461,
    "exactness_blockers": [],
    "execution_profile": "host_tick_v1",
    "missing_components": [],
    "niagara_exactness_blockers": [
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering"
    ],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
     "Buildings.Controls.OBC.CDL.Integers.Change",
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
     "Buildings.Controls.OBC.CDL.Logical.Latch",
     "Buildings.Controls.OBC.CDL.Logical.Pre",
     "Buildings.Controls.OBC.CDL.Logical.Timer",
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
     "Buildings.Controls.OBC.CDL.Reals.MovingAverage",
     "Buildings.Controls.OBC.CDL.Utilities.Assert"
    ],
    "root_id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.SetPoints.SetpointController",
    "root_label": "SetpointController",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "0a96110fa3f47c76ccfaebd02a221aef48c20546fe6b1232a14ab441357803b2",
    "supported_class_count": 461,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "0a96110fa3f47c76ccfaebd02a221aef48c20546fe6b1232a14ab441357803b2"
  },
  "name": "SetpointController"
 }
}
