{
 "configuration_id": "chw-staging-up",
 "controller_id": "Plants.Chillers.Staging.Processes.Up",
 "execution_profile": "host_tick_v1",
 "interface": {
  "controller_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up",
  "inputs": [
   {
    "description": "Measured chilled water flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.VChiWat_flow",
    "label": "VChiWat_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Chiller condenser water isolation valve status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiConIsoVal__1",
    "label": "uChiConIsoVal__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller condenser water isolation valve status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiConIsoVal__2",
    "label": "uChiConIsoVal__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chillers head pressure control status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiHeaCon__1",
    "label": "uChiHeaCon__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chillers head pressure control status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiHeaCon__2",
    "label": "uChiHeaCon__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Vector of chillers status setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiSet__1",
    "label": "uChiSet__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Vector of chillers status setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiSet__2",
    "label": "uChiSet__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Current chiller stage, it would be the same as chiller stage setpoint when it is not in staging process",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiSta",
    "label": "uChiSta",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Chilled water request status for each chiller",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiWatReq__1",
    "label": "uChiWatReq__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chilled water request status for each chiller",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiWatReq__2",
    "label": "uChiWatReq__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller status: true=ON",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChi__1",
    "label": "uChi__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller status: true=ON",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChi__2",
    "label": "uChi__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Condenser water request status for each chiller",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uConWatReq__1",
    "label": "uConWatReq__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Condenser water request status for each chiller",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uConWatReq__2",
    "label": "uConWatReq__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "True: the plant is just enabled",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uEnaPla",
    "label": "uEnaPla",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Rising edge: the staging up or down process is done",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uEndPro",
    "label": "uEndPro",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Plant enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uPla",
    "label": "uPla",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Chiller stage setpoint index",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uStaSet",
    "label": "uStaSet",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Water side economizer status: true = ON, false = OFF",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uWSE",
    "label": "uWSE",
    "type": "S231:BooleanInput"
   }
  ],
  "outputs": [
   {
    "description": "Chiller chilled water isolation valve commanded on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.y1ChiWatIsoVal__1",
    "label": "y1ChiWatIsoVal__1",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller chilled water isolation valve commanded on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.y1ChiWatIsoVal__2",
    "label": "y1ChiWatIsoVal__2",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller head pressure control enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiHeaCon__1",
    "label": "yChiHeaCon__1",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller head pressure control enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiHeaCon__2",
    "label": "yChiHeaCon__2",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chilled water isolation valve position setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiWatIsoVal__1",
    "label": "yChiWatIsoVal__1",
    "type": "S231:RealOutput"
   },
   {
    "description": "Chilled water isolation valve position setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiWatIsoVal__2",
    "label": "yChiWatIsoVal__2",
    "type": "S231:RealOutput"
   },
   {
    "description": "Chilled water minimum flow setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiWatMinFloSet",
    "label": "yChiWatMinFloSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Chiller enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChi__1",
    "label": "yChi__1",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Chiller enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChi__2",
    "label": "yChi__2",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Number of operating condenser water pumps",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yConWatPumNum",
    "label": "yConWatPumNum",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Staging end trigger",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yEndStaTri",
    "label": "yEndStaTri",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Lead condenser water pump status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yLeaPum",
    "label": "yLeaPum",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Indicate if it is in stage-up process: true=in stage-up process",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yStaPro",
    "label": "yStaPro",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Tower stage up status: true=stage up cooling tower",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yTowStaUp",
    "label": "yTowStaUp",
    "type": "S231:BooleanOutput"
   }
  ]
 },
 "library": "g36",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 80
 },
 "note": "Retained so a base install can build the Tier 2 job without the vendored translation toolchain (GOAL-NATIVE-BOG.md N8). Regenerate with scripts/retain_tier2.py.",
 "parameters": {},
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VChiWat_flow",
   "name": "VChiWat_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.VChiWat_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiConIsoVal__1",
   "name": "uChiConIsoVal__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiConIsoVal__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiConIsoVal__2",
   "name": "uChiConIsoVal__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiConIsoVal__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiHeaCon__1",
   "name": "uChiHeaCon__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiHeaCon__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiHeaCon__2",
   "name": "uChiHeaCon__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiHeaCon__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiSet__1",
   "name": "uChiSet__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiSet__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiSet__2",
   "name": "uChiSet__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiSet__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uChiSta",
   "name": "uChiSta",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiSta",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiWatReq__1",
   "name": "uChiWatReq__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiWatReq__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChiWatReq__2",
   "name": "uChiWatReq__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChiWatReq__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChi__1",
   "name": "uChi__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChi__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChi__2",
   "name": "uChi__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uChi__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uConWatReq__1",
   "name": "uConWatReq__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uConWatReq__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uConWatReq__2",
   "name": "uConWatReq__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uConWatReq__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uEnaPla",
   "name": "uEnaPla",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uEnaPla",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uEndPro",
   "name": "uEndPro",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uEndPro",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uPla",
   "name": "uPla",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uPla",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uStaSet",
   "name": "uStaSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uStaSet",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uWSE",
   "name": "uWSE",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.uWSE",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1ChiWatIsoVal__1",
   "name": "y1ChiWatIsoVal__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.y1ChiWatIsoVal__1",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1ChiWatIsoVal__2",
   "name": "y1ChiWatIsoVal__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.y1ChiWatIsoVal__2",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChiHeaCon__1",
   "name": "yChiHeaCon__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiHeaCon__1",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChiHeaCon__2",
   "name": "yChiHeaCon__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiHeaCon__2",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiWatIsoVal__1",
   "name": "yChiWatIsoVal__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiWatIsoVal__1",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiWatIsoVal__2",
   "name": "yChiWatIsoVal__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiWatIsoVal__2",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yChiWatMinFloSet",
   "name": "yChiWatMinFloSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChiWatMinFloSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChi__1",
   "name": "yChi__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChi__1",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yChi__2",
   "name": "yChi__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yChi__2",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yConWatPumNum",
   "name": "yConWatPumNum",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yConWatPumNum",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yEndStaTri",
   "name": "yEndStaTri",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yEndStaTri",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yLeaPum",
   "name": "yLeaPum",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yLeaPum",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yStaPro",
   "name": "yStaPro",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yStaPro",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yTowStaUp",
   "name": "yTowStaUp",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up.yTowStaUp",
   "source_interface_type": "S231:BooleanOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "Plants/Chillers/Staging/Processes/Up.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "a3cfdde4e2fa1605f351875c2199b6aafaee7fe0",
  "source_sha256": "d8da1747abd3f42c4ad74c883eee534d4cae5b16c0a4b4825fcf4f38d4d3ac31",
  "tag": "master after v13.0.0 (2026-09-16)"
 },
 "translator": {
  "cxf_source_sha256": "7a443d75dab0a0fe986ec4dc0ce38b7cb205378020c04527847968574c9939d4",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": false
    },
    "id": "uChi__1",
    "kind": "boolean_input",
    "label": "uChi__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChi__2",
    "kind": "boolean_input",
    "label": "uChi__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiConIsoVal__1",
    "kind": "boolean_input",
    "label": "uChiConIsoVal__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiConIsoVal__2",
    "kind": "boolean_input",
    "label": "uChiConIsoVal__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiHeaCon__1",
    "kind": "boolean_input",
    "label": "uChiHeaCon__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiHeaCon__2",
    "kind": "boolean_input",
    "label": "uChiHeaCon__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiSet__1",
    "kind": "boolean_input",
    "label": "uChiSet__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiSet__2",
    "kind": "boolean_input",
    "label": "uChiSet__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uChiSta",
    "kind": "numeric_input",
    "label": "uChiSta",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiWatReq__1",
    "kind": "boolean_input",
    "label": "uChiWatReq__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChiWatReq__2",
    "kind": "boolean_input",
    "label": "uChiWatReq__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uConWatReq__1",
    "kind": "boolean_input",
    "label": "uConWatReq__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uConWatReq__2",
    "kind": "boolean_input",
    "label": "uConWatReq__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uEnaPla",
    "kind": "boolean_input",
    "label": "uEnaPla",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uEndPro",
    "kind": "boolean_input",
    "label": "uEndPro",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uPla",
    "kind": "boolean_input",
    "label": "uPla",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uStaSet",
    "kind": "numeric_input",
    "label": "uStaSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uWSE",
    "kind": "boolean_input",
    "label": "uWSE",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VChiWat_flow",
    "kind": "numeric_input",
    "label": "VChiWat_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1ChiWatIsoVal__1",
    "kind": "boolean_output",
    "label": "y1ChiWatIsoVal__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1ChiWatIsoVal__2",
    "kind": "boolean_output",
    "label": "y1ChiWatIsoVal__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChi__1",
    "kind": "boolean_output",
    "label": "yChi__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChi__2",
    "kind": "boolean_output",
    "label": "yChi__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiHeaCon__1",
    "kind": "boolean_output",
    "label": "yChiHeaCon__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiHeaCon__2",
    "kind": "boolean_output",
    "label": "yChiHeaCon__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiWatIsoVal__1",
    "kind": "numeric_output",
    "label": "yChiWatIsoVal__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiWatIsoVal__2",
    "kind": "numeric_output",
    "label": "yChiWatIsoVal__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yChiWatMinFloSet",
    "kind": "numeric_output",
    "label": "yChiWatMinFloSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yConWatPumNum",
    "kind": "numeric_output",
    "label": "yConWatPumNum",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yEndStaTri",
    "kind": "boolean_output",
    "label": "yEndStaTri",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLeaPum",
    "kind": "boolean_output",
    "label": "yLeaPum",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yStaPro",
    "kind": "boolean_output",
    "label": "yStaPro",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yTowStaUp",
    "kind": "boolean_output",
    "label": "yTowStaUp",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and1",
    "kind": "and",
    "label": "and1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and3",
    "kind": "and",
    "label": "and3",
    "x": 180,
    "y": 0
   },
   {
    "config": {},
    "id": "and4",
    "kind": "and",
    "label": "and4",
    "x": 360,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_changed",
    "kind": "numeric_changed",
    "label": "cha changed",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_increased",
    "kind": "numeric_increased",
    "label": "cha increased",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_decreased",
    "kind": "numeric_decreased",
    "label": "cha decreased",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "chiWatIsoVal__1",
    "kind": "numeric_switch",
    "label": "chiWatIsoVal__1",
    "x": 720,
    "y": 0
   },
   {
    "config": {},
    "id": "chiWatIsoVal__2",
    "kind": "numeric_switch",
    "label": "chiWatIsoVal__2",
    "x": 900,
    "y": 0
   },
   {
    "config": {
     "value": false
    },
    "id": "con",
    "kind": "boolean_const",
    "label": "con",
    "x": 0,
    "y": 120
   },
   {
    "config": {
     "value": true
    },
    "id": "con2",
    "kind": "boolean_const",
    "label": "con2",
    "x": 180,
    "y": 120
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 360,
    "y": 120
   },
   {
    "config": {
     "value": true
    },
    "id": "con_2",
    "kind": "boolean_const",
    "label": "con",
    "x": 540,
    "y": 120
   },
   {
    "config": {
     "value": false
    },
    "id": "con1",
    "kind": "boolean_const",
    "label": "con1",
    "x": 720,
    "y": 120
   },
   {
    "config": {},
    "id": "leaPumSta",
    "kind": "boolean_switch",
    "label": "leaPumSta",
    "x": 900,
    "y": 120
   },
   {
    "config": {},
    "id": "mulOr_fold_2",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 0,
    "y": 240
   },
   {
    "config": {},
    "id": "or1",
    "kind": "or",
    "label": "or1",
    "x": 180,
    "y": 240
   },
   {
    "config": {},
    "id": "or2",
    "kind": "or",
    "label": "or2",
    "x": 360,
    "y": 240
   },
   {
    "config": {},
    "id": "intSwi",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 540,
    "y": 240
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "addPar_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar",
    "kind": "add",
    "label": "addPar",
    "x": 720,
    "y": 240
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "booToRea_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt__1",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 0,
    "y": 360
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__2",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 180,
    "y": 360
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__3",
    "kind": "numeric_const",
    "label": "conInt__3",
    "x": 360,
    "y": 360
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conWatPumOn1_index____2_threshold",
    "kind": "numeric_const",
    "label": "conWatPumOn1 index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conWatPumOn1_index____2",
    "kind": "less_than",
    "label": "conWatPumOn1 index <= 2",
    "x": 540,
    "y": 360
   },
   {
    "config": {},
    "id": "conWatPumOn1_element_2",
    "kind": "numeric_switch",
    "label": "conWatPumOn1 element 2",
    "x": 720,
    "y": 360
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conWatPumOn1_index____1_threshold",
    "kind": "numeric_const",
    "label": "conWatPumOn1 index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conWatPumOn1_index____1",
    "kind": "less_than",
    "label": "conWatPumOn1 index <= 1",
    "x": 900,
    "y": 360
   },
   {
    "config": {},
    "id": "conWatPumOn1_element_1",
    "kind": "numeric_switch",
    "label": "conWatPumOn1 element 1",
    "x": 0,
    "y": 480
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer1",
    "kind": "numeric_const",
    "label": "zer1",
    "x": 180,
    "y": 480
   },
   {
    "config": {},
    "id": "disPla",
    "kind": "not",
    "label": "disPla",
    "x": 360,
    "y": 480
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1__1_zero",
    "kind": "numeric_const",
    "label": "abs1__1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1__1 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_negate",
    "kind": "subtract",
    "label": "abs1__1 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_select",
    "kind": "numeric_switch",
    "label": "abs1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1__2_zero",
    "kind": "numeric_const",
    "label": "abs1__2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1__2 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_negate",
    "kind": "subtract",
    "label": "abs1__2 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_select",
    "kind": "numeric_switch",
    "label": "abs1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and1__1",
    "kind": "and",
    "label": "and1__1",
    "x": 900,
    "y": 480
   },
   {
    "config": {},
    "id": "and1__2",
    "kind": "and",
    "label": "and1__2",
    "x": 0,
    "y": 600
   },
   {
    "config": {},
    "id": "and2",
    "kind": "and",
    "label": "and2",
    "x": 180,
    "y": 600
   },
   {
    "config": {},
    "id": "and3_2",
    "kind": "and",
    "label": "and3",
    "x": 360,
    "y": 600
   },
   {
    "config": {
     "message": "It cannot have end switches feedback when it is the modulating valve.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 540,
    "y": 600
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false
    },
    "id": "cha__1_rising",
    "kind": "one_shot",
    "label": "cha__1 rising",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__1_invert",
    "kind": "not",
    "label": "cha__1 invert",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": true
    },
    "id": "cha__1_falling",
    "kind": "one_shot",
    "label": "cha__1 falling",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__1_either",
    "kind": "or",
    "label": "cha__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false
    },
    "id": "cha__2_rising",
    "kind": "one_shot",
    "label": "cha__2 rising",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__2_invert",
    "kind": "not",
    "label": "cha__2 invert",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": true
    },
    "id": "cha__2_falling",
    "kind": "one_shot",
    "label": "cha__2 falling",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__2_either",
    "kind": "or",
    "label": "cha__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloPos",
    "kind": "numeric_const",
    "label": "cloPos",
    "x": 720,
    "y": 720
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con_3",
    "kind": "numeric_const",
    "label": "con",
    "x": 900,
    "y": 720
   },
   {
    "config": {
     "value": 300.0
    },
    "id": "con1_2",
    "kind": "numeric_const",
    "label": "con1",
    "x": 0,
    "y": 840
   },
   {
    "config": {
     "value": true
    },
    "id": "con2_2",
    "kind": "boolean_const",
    "label": "con2",
    "x": 180,
    "y": 840
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_2",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 360,
    "y": 840
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_2",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 540,
    "y": 840
   },
   {
    "config": {},
    "id": "disVal",
    "kind": "not",
    "label": "disVal",
    "x": 720,
    "y": 840
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg",
    "kind": "one_shot",
    "label": "edg",
    "x": 900,
    "y": 840
   },
   {
    "config": {},
    "id": "enaVal_fold_2",
    "kind": "and",
    "label": "enaVal fold 2",
    "x": 0,
    "y": 960
   },
   {
    "config": {},
    "id": "endPos",
    "kind": "numeric_switch",
    "label": "endPos",
    "x": 180,
    "y": 960
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greThr__1_threshold",
    "kind": "numeric_const",
    "label": "greThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr__1",
    "kind": "greater_than",
    "label": "greThr__1",
    "x": 360,
    "y": 960
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greThr__2_threshold",
    "kind": "numeric_const",
    "label": "greThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr__2",
    "kind": "greater_than",
    "label": "greThr__2",
    "x": 540,
    "y": 960
   },
   {
    "config": {},
    "id": "iniPos",
    "kind": "numeric_switch",
    "label": "iniPos",
    "x": 720,
    "y": 960
   },
   {
    "config": {},
    "id": "intEqu__1",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 900,
    "y": 960
   },
   {
    "config": {},
    "id": "intEqu__2",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 0,
    "y": 1080
   },
   {
    "config": {},
    "id": "intSwi_2",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 180,
    "y": 1080
   },
   {
    "config": {
     "value": false
    },
    "id": "inUpEnd",
    "kind": "boolean_const",
    "label": "inUpEnd",
    "x": 360,
    "y": 1080
   },
   {
    "config": {},
    "id": "isoValCha1__1",
    "kind": "boolean_switch",
    "label": "isoValCha1__1",
    "x": 540,
    "y": 1080
   },
   {
    "config": {},
    "id": "isoValCha1__2",
    "kind": "boolean_switch",
    "label": "isoValCha1__2",
    "x": 720,
    "y": 1080
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 900,
    "y": 1080
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 0,
    "y": 1200
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 180,
    "y": 1200
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat3",
    "kind": "boolean_set_reset",
    "label": "lat3",
    "x": 360,
    "y": 1200
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat4",
    "kind": "boolean_set_reset",
    "label": "lat4",
    "x": 540,
    "y": 1200
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat5",
    "kind": "boolean_set_reset",
    "label": "lat5",
    "x": 720,
    "y": 1200
   },
   {
    "config": {},
    "id": "lin_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "mulOr_fold_2_2",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 0,
    "y": 1320
   },
   {
    "config": {},
    "id": "not1",
    "kind": "not",
    "label": "not1",
    "x": 180,
    "y": 1320
   },
   {
    "config": {},
    "id": "not2__1",
    "kind": "not",
    "label": "not2__1",
    "x": 360,
    "y": 1320
   },
   {
    "config": {},
    "id": "not2__2",
    "kind": "not",
    "label": "not2__2",
    "x": 540,
    "y": 1320
   },
   {
    "config": {},
    "id": "not3__1",
    "kind": "not",
    "label": "not3__1",
    "x": 720,
    "y": 1320
   },
   {
    "config": {},
    "id": "not3__2",
    "kind": "not",
    "label": "not3__2",
    "x": 900,
    "y": 1320
   },
   {
    "config": {},
    "id": "not4__1",
    "kind": "not",
    "label": "not4__1",
    "x": 0,
    "y": 1440
   },
   {
    "config": {},
    "id": "not4__2",
    "kind": "not",
    "label": "not4__2",
    "x": 180,
    "y": 1440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "opePos",
    "kind": "numeric_const",
    "label": "opePos",
    "x": 360,
    "y": 1440
   },
   {
    "config": {},
    "id": "or2_2",
    "kind": "or",
    "label": "or2",
    "x": 540,
    "y": 1440
   },
   {
    "config": {},
    "id": "sub__1",
    "kind": "subtract",
    "label": "sub__1",
    "x": 720,
    "y": 1440
   },
   {
    "config": {},
    "id": "sub__2",
    "kind": "subtract",
    "label": "sub__2",
    "x": 900,
    "y": 1440
   },
   {
    "config": {},
    "id": "swi__1",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 0,
    "y": 1560
   },
   {
    "config": {},
    "id": "swi__2",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 180,
    "y": 1560
   },
   {
    "config": {},
    "id": "swi1__1",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 360,
    "y": 1560
   },
   {
    "config": {},
    "id": "swi1__2",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 540,
    "y": 1560
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim",
    "kind": "timer",
    "label": "tim",
    "x": 720,
    "y": 1560
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 5.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 900,
    "y": 1560
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__1",
    "kind": "boolean_delay",
    "label": "truDel1__1",
    "x": 0,
    "y": 1680
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__2",
    "kind": "boolean_delay",
    "label": "truDel1__2",
    "x": 180,
    "y": 1680
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer",
    "kind": "numeric_const",
    "label": "zer",
    "x": 360,
    "y": 1680
   },
   {
    "config": {},
    "id": "and1_2",
    "kind": "and",
    "label": "and1",
    "x": 540,
    "y": 1680
   },
   {
    "config": {},
    "id": "and2_2",
    "kind": "and",
    "label": "and2",
    "x": 720,
    "y": 1680
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_2_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_2_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_2",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_2_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_2_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_2",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_2_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_2_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_2",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_2_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_2_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_2",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": false
    },
    "id": "con_4",
    "kind": "boolean_const",
    "label": "con",
    "x": 540,
    "y": 1800
   },
   {
    "config": {
     "value": true
    },
    "id": "con1_3",
    "kind": "boolean_const",
    "label": "con1",
    "x": 720,
    "y": 1800
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_3",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 900,
    "y": 1800
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_3",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 0,
    "y": 1920
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 180,
    "y": 1920
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 360,
    "y": 1920
   },
   {
    "config": {
     "value": 10.0
    },
    "id": "greThr_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr",
    "kind": "greater_than",
    "label": "greThr",
    "x": 540,
    "y": 1920
   },
   {
    "config": {
     "value": 40.0
    },
    "id": "greThr1_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 720,
    "y": 1920
   },
   {
    "config": {},
    "id": "intEqu__1_2",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 900,
    "y": 1920
   },
   {
    "config": {},
    "id": "intEqu__2_2",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 0,
    "y": 2040
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_2",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 180,
    "y": 2040
   },
   {
    "config": {},
    "id": "logSwi",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 360,
    "y": 2040
   },
   {
    "config": {},
    "id": "logSwi1__1",
    "kind": "boolean_switch",
    "label": "logSwi1__1",
    "x": 540,
    "y": 2040
   },
   {
    "config": {},
    "id": "logSwi1__2",
    "kind": "boolean_switch",
    "label": "logSwi1__2",
    "x": 720,
    "y": 2040
   },
   {
    "config": {},
    "id": "not1_2",
    "kind": "not",
    "label": "not1",
    "x": 900,
    "y": 2040
   },
   {
    "config": {},
    "id": "not2",
    "kind": "not",
    "label": "not2",
    "x": 0,
    "y": 2160
   },
   {
    "config": {},
    "id": "or1_2",
    "kind": "or",
    "label": "or1",
    "x": 180,
    "y": 2160
   },
   {
    "config": {},
    "id": "swi__1_2",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 360,
    "y": 2160
   },
   {
    "config": {},
    "id": "swi__2_2",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 540,
    "y": 2160
   },
   {
    "config": {},
    "id": "swi1__1_2",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 720,
    "y": 2160
   },
   {
    "config": {},
    "id": "swi1__2_2",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 900,
    "y": 2160
   },
   {
    "config": {},
    "id": "swi2__1",
    "kind": "numeric_switch",
    "label": "swi2__1",
    "x": 0,
    "y": 2280
   },
   {
    "config": {},
    "id": "swi2__2",
    "kind": "numeric_switch",
    "label": "swi2__2",
    "x": 180,
    "y": 2280
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 0.0
    },
    "id": "tim_2",
    "kind": "timer",
    "label": "tim",
    "x": 360,
    "y": 2280
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 540,
    "y": 2280
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 720,
    "y": 2280
   },
   {
    "config": {},
    "id": "and1_3",
    "kind": "and",
    "label": "and1",
    "x": 900,
    "y": 2280
   },
   {
    "config": {},
    "id": "and2_3",
    "kind": "and",
    "label": "and2",
    "x": 0,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 180,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi1",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 360,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 540,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi3",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 720,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi4",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 900,
    "y": 2400
   },
   {
    "config": {},
    "id": "and1_4",
    "kind": "and",
    "label": "and1",
    "x": 0,
    "y": 2520
   },
   {
    "config": {},
    "id": "and2_4",
    "kind": "and",
    "label": "and2",
    "x": 180,
    "y": 2520
   },
   {
    "config": {},
    "id": "and3_3",
    "kind": "and",
    "label": "and3",
    "x": 360,
    "y": 2520
   },
   {
    "config": {},
    "id": "and4_2",
    "kind": "and",
    "label": "and4",
    "x": 540,
    "y": 2520
   },
   {
    "config": {},
    "id": "and5",
    "kind": "and",
    "label": "and5",
    "x": 720,
    "y": 2520
   },
   {
    "config": {},
    "id": "and6",
    "kind": "and",
    "label": "and6",
    "x": 900,
    "y": 2520
   },
   {
    "config": {},
    "id": "and7",
    "kind": "and",
    "label": "and7",
    "x": 0,
    "y": 2640
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_3_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_3_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_3",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_3_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_3_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_3",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "false_hold_seconds": 900.0,
     "true_hold_seconds": 900.0
    },
    "id": "chiStaHol__1",
    "kind": "boolean_true_false_hold",
    "label": "chiStaHol__1",
    "x": 540,
    "y": 2640
   },
   {
    "config": {
     "false_hold_seconds": 900.0,
     "true_hold_seconds": 900.0
    },
    "id": "chiStaHol__2",
    "kind": "boolean_true_false_hold",
    "label": "chiStaHol__2",
    "x": 720,
    "y": 2640
   },
   {
    "config": {},
    "id": "chiWatByp",
    "kind": "numeric_switch",
    "label": "chiWatByp",
    "x": 900,
    "y": 2640
   },
   {
    "config": {},
    "id": "chiWatByp1",
    "kind": "numeric_switch",
    "label": "chiWatByp1",
    "x": 0,
    "y": 2760
   },
   {
    "config": {},
    "id": "chiWatIso__1",
    "kind": "boolean_switch",
    "label": "chiWatIso__1",
    "x": 180,
    "y": 2760
   },
   {
    "config": {},
    "id": "chiWatIso__2",
    "kind": "boolean_switch",
    "label": "chiWatIso__2",
    "x": 360,
    "y": 2760
   },
   {
    "config": {
     "value": true
    },
    "id": "con2_3",
    "kind": "boolean_const",
    "label": "con2",
    "x": 540,
    "y": 2760
   },
   {
    "config": {
     "value": false
    },
    "id": "con3",
    "kind": "boolean_const",
    "label": "con3",
    "x": 720,
    "y": 2760
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt_2",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 900,
    "y": 2760
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "curDisChi_index____1_threshold",
    "kind": "numeric_const",
    "label": "curDisChi index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "curDisChi_index____1",
    "kind": "less_than",
    "label": "curDisChi index <= 1",
    "x": 0,
    "y": 2880
   },
   {
    "config": {},
    "id": "curDisChi_element_1",
    "kind": "boolean_switch",
    "label": "curDisChi element 1",
    "x": 180,
    "y": 2880
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "curDisChi1_index____1_threshold",
    "kind": "numeric_const",
    "label": "curDisChi1 index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "curDisChi1_index____1",
    "kind": "less_than",
    "label": "curDisChi1 index <= 1",
    "x": 360,
    "y": 2880
   },
   {
    "config": {},
    "id": "curDisChi1_element_1",
    "kind": "boolean_switch",
    "label": "curDisChi1 element 1",
    "x": 540,
    "y": 2880
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1__1_2_zero",
    "kind": "numeric_const",
    "label": "abs1__1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1__1 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_2_negate",
    "kind": "subtract",
    "label": "abs1__1 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__1_2_select",
    "kind": "numeric_switch",
    "label": "abs1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1__2_2_zero",
    "kind": "numeric_const",
    "label": "abs1__2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1__2 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_2_negate",
    "kind": "subtract",
    "label": "abs1__2 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1__2_2_select",
    "kind": "numeric_switch",
    "label": "abs1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "and1__1_2",
    "kind": "and",
    "label": "and1__1",
    "x": 0,
    "y": 3000
   },
   {
    "config": {},
    "id": "and1__2_2",
    "kind": "and",
    "label": "and1__2",
    "x": 180,
    "y": 3000
   },
   {
    "config": {},
    "id": "and2_5",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 3000
   },
   {
    "config": {},
    "id": "and3_4",
    "kind": "and",
    "label": "and3",
    "x": 540,
    "y": 3000
   },
   {
    "config": {
     "message": "It cannot have end switches feedback when it is the modulating valve.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes_2",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 720,
    "y": 3000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_3_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_3_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_3",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_3_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_3_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_3",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_4_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_4_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_4",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_4_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_4_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_4",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false
    },
    "id": "cha__1_2_rising",
    "kind": "one_shot",
    "label": "cha__1 rising",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__1_2_invert",
    "kind": "not",
    "label": "cha__1 invert",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": true
    },
    "id": "cha__1_2_falling",
    "kind": "one_shot",
    "label": "cha__1 falling",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__1_2_either",
    "kind": "or",
    "label": "cha__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false
    },
    "id": "cha__2_2_rising",
    "kind": "one_shot",
    "label": "cha__2 rising",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__2_2_invert",
    "kind": "not",
    "label": "cha__2 invert",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": true
    },
    "id": "cha__2_2_falling",
    "kind": "one_shot",
    "label": "cha__2 falling",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cha__2_2_either",
    "kind": "or",
    "label": "cha__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloPos_2",
    "kind": "numeric_const",
    "label": "cloPos",
    "x": 900,
    "y": 3120
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con_5",
    "kind": "numeric_const",
    "label": "con",
    "x": 0,
    "y": 3240
   },
   {
    "config": {
     "value": 300.0
    },
    "id": "con1_4",
    "kind": "numeric_const",
    "label": "con1",
    "x": 180,
    "y": 3240
   },
   {
    "config": {
     "value": true
    },
    "id": "con2_4",
    "kind": "boolean_const",
    "label": "con2",
    "x": 360,
    "y": 3240
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_4",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 540,
    "y": 3240
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_4",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 720,
    "y": 3240
   },
   {
    "config": {},
    "id": "disVal_2",
    "kind": "not",
    "label": "disVal",
    "x": 900,
    "y": 3240
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_2",
    "kind": "one_shot",
    "label": "edg",
    "x": 0,
    "y": 3360
   },
   {
    "config": {},
    "id": "enaVal_fold_2_2",
    "kind": "and",
    "label": "enaVal fold 2",
    "x": 180,
    "y": 3360
   },
   {
    "config": {},
    "id": "endPos_2",
    "kind": "numeric_switch",
    "label": "endPos",
    "x": 360,
    "y": 3360
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greThr__1_2_threshold",
    "kind": "numeric_const",
    "label": "greThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr__1_2",
    "kind": "greater_than",
    "label": "greThr__1",
    "x": 540,
    "y": 3360
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greThr__2_2_threshold",
    "kind": "numeric_const",
    "label": "greThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr__2_2",
    "kind": "greater_than",
    "label": "greThr__2",
    "x": 720,
    "y": 3360
   },
   {
    "config": {},
    "id": "iniPos_2",
    "kind": "numeric_switch",
    "label": "iniPos",
    "x": 900,
    "y": 3360
   },
   {
    "config": {},
    "id": "intEqu__1_3",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 0,
    "y": 3480
   },
   {
    "config": {},
    "id": "intEqu__2_3",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 180,
    "y": 3480
   },
   {
    "config": {},
    "id": "intSwi_3",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 360,
    "y": 3480
   },
   {
    "config": {
     "value": true
    },
    "id": "inUpEnd_2",
    "kind": "boolean_const",
    "label": "inUpEnd",
    "x": 540,
    "y": 3480
   },
   {
    "config": {},
    "id": "isoValCha1__1_2",
    "kind": "boolean_switch",
    "label": "isoValCha1__1",
    "x": 720,
    "y": 3480
   },
   {
    "config": {},
    "id": "isoValCha1__2_2",
    "kind": "boolean_switch",
    "label": "isoValCha1__2",
    "x": 900,
    "y": 3480
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_3",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 0,
    "y": 3600
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_2",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 180,
    "y": 3600
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2_2",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 360,
    "y": 3600
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat3_2",
    "kind": "boolean_set_reset",
    "label": "lat3",
    "x": 540,
    "y": 3600
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat4_2",
    "kind": "boolean_set_reset",
    "label": "lat4",
    "x": 720,
    "y": 3600
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat5_2",
    "kind": "boolean_set_reset",
    "label": "lat5",
    "x": 900,
    "y": 3600
   },
   {
    "config": {},
    "id": "lin_2_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "mulOr_fold_2_3",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 180,
    "y": 3720
   },
   {
    "config": {},
    "id": "not1_3",
    "kind": "not",
    "label": "not1",
    "x": 360,
    "y": 3720
   },
   {
    "config": {},
    "id": "not2__1_2",
    "kind": "not",
    "label": "not2__1",
    "x": 540,
    "y": 3720
   },
   {
    "config": {},
    "id": "not2__2_2",
    "kind": "not",
    "label": "not2__2",
    "x": 720,
    "y": 3720
   },
   {
    "config": {},
    "id": "not3__1_2",
    "kind": "not",
    "label": "not3__1",
    "x": 900,
    "y": 3720
   },
   {
    "config": {},
    "id": "not3__2_2",
    "kind": "not",
    "label": "not3__2",
    "x": 0,
    "y": 3840
   },
   {
    "config": {},
    "id": "not4__1_2",
    "kind": "not",
    "label": "not4__1",
    "x": 180,
    "y": 3840
   },
   {
    "config": {},
    "id": "not4__2_2",
    "kind": "not",
    "label": "not4__2",
    "x": 360,
    "y": 3840
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "opePos_2",
    "kind": "numeric_const",
    "label": "opePos",
    "x": 540,
    "y": 3840
   },
   {
    "config": {},
    "id": "or2_3",
    "kind": "or",
    "label": "or2",
    "x": 720,
    "y": 3840
   },
   {
    "config": {},
    "id": "sub__1_2",
    "kind": "subtract",
    "label": "sub__1",
    "x": 900,
    "y": 3840
   },
   {
    "config": {},
    "id": "sub__2_2",
    "kind": "subtract",
    "label": "sub__2",
    "x": 0,
    "y": 3960
   },
   {
    "config": {},
    "id": "swi__1_3",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 180,
    "y": 3960
   },
   {
    "config": {},
    "id": "swi__2_3",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 360,
    "y": 3960
   },
   {
    "config": {},
    "id": "swi1__1_3",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 540,
    "y": 3960
   },
   {
    "config": {},
    "id": "swi1__2_3",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 720,
    "y": 3960
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_3",
    "kind": "timer",
    "label": "tim",
    "x": 900,
    "y": 3960
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 5.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_2",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 0,
    "y": 4080
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__1_2",
    "kind": "boolean_delay",
    "label": "truDel1__1",
    "x": 180,
    "y": 4080
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1__2_2",
    "kind": "boolean_delay",
    "label": "truDel1__2",
    "x": 360,
    "y": 4080
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_2",
    "kind": "numeric_const",
    "label": "zer",
    "x": 540,
    "y": 4080
   },
   {
    "config": {},
    "id": "and1_5",
    "kind": "and",
    "label": "and1",
    "x": 720,
    "y": 4080
   },
   {
    "config": {},
    "id": "and2_6",
    "kind": "and",
    "label": "and2",
    "x": 900,
    "y": 4080
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_4_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_4_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_4",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_4_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_4_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_4",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__1_5_true",
    "kind": "numeric_const",
    "label": "booToRea1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__1_5_false",
    "kind": "numeric_const",
    "label": "booToRea1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__1_5",
    "kind": "numeric_switch",
    "label": "booToRea1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1__2_5_true",
    "kind": "numeric_const",
    "label": "booToRea1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1__2_5_false",
    "kind": "numeric_const",
    "label": "booToRea1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1__2_5",
    "kind": "numeric_switch",
    "label": "booToRea1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": false
    },
    "id": "con_6",
    "kind": "boolean_const",
    "label": "con",
    "x": 720,
    "y": 4200
   },
   {
    "config": {
     "value": false
    },
    "id": "con1_5",
    "kind": "boolean_const",
    "label": "con1",
    "x": 900,
    "y": 4200
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_5",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 0,
    "y": 4320
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_5",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 180,
    "y": 4320
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_2_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1_2",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 360,
    "y": 4320
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_2_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2_2",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 540,
    "y": 4320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr_2_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_2",
    "kind": "greater_than",
    "label": "greThr",
    "x": 720,
    "y": 4320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr1_2_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1_2",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 900,
    "y": 4320
   },
   {
    "config": {},
    "id": "intEqu__1_4",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 0,
    "y": 4440
   },
   {
    "config": {},
    "id": "intEqu__2_4",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 180,
    "y": 4440
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_4",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 360,
    "y": 4440
   },
   {
    "config": {},
    "id": "logSwi_2",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 540,
    "y": 4440
   },
   {
    "config": {},
    "id": "logSwi1__1_2",
    "kind": "boolean_switch",
    "label": "logSwi1__1",
    "x": 720,
    "y": 4440
   },
   {
    "config": {},
    "id": "logSwi1__2_2",
    "kind": "boolean_switch",
    "label": "logSwi1__2",
    "x": 900,
    "y": 4440
   },
   {
    "config": {},
    "id": "not1_4",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 4560
   },
   {
    "config": {},
    "id": "not2_2",
    "kind": "not",
    "label": "not2",
    "x": 180,
    "y": 4560
   },
   {
    "config": {},
    "id": "or1_3",
    "kind": "or",
    "label": "or1",
    "x": 360,
    "y": 4560
   },
   {
    "config": {},
    "id": "swi__1_4",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 540,
    "y": 4560
   },
   {
    "config": {},
    "id": "swi__2_4",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 720,
    "y": 4560
   },
   {
    "config": {},
    "id": "swi1__1_4",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 900,
    "y": 4560
   },
   {
    "config": {},
    "id": "swi1__2_4",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 0,
    "y": 4680
   },
   {
    "config": {},
    "id": "swi2__1_2",
    "kind": "numeric_switch",
    "label": "swi2__1",
    "x": 180,
    "y": 4680
   },
   {
    "config": {},
    "id": "swi2__2_2",
    "kind": "numeric_switch",
    "label": "swi2__2",
    "x": 360,
    "y": 4680
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 0.0
    },
    "id": "tim_4",
    "kind": "timer",
    "label": "tim",
    "x": 540,
    "y": 4680
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1_2",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 720,
    "y": 4680
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2_2",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 900,
    "y": 4680
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_3",
    "kind": "one_shot",
    "label": "edg",
    "x": 0,
    "y": 4800
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg1",
    "kind": "one_shot",
    "label": "edg1",
    "x": 180,
    "y": 4800
   },
   {
    "config": {},
    "id": "and1__1_3",
    "kind": "and",
    "label": "and1__1",
    "x": 360,
    "y": 4800
   },
   {
    "config": {},
    "id": "and1__2_3",
    "kind": "and",
    "label": "and1__2",
    "x": 540,
    "y": 4800
   },
   {
    "config": {},
    "id": "and2_7",
    "kind": "and",
    "label": "and2",
    "x": 720,
    "y": 4800
   },
   {
    "config": {},
    "id": "and3__1",
    "kind": "and",
    "label": "and3__1",
    "x": 900,
    "y": 4800
   },
   {
    "config": {},
    "id": "and3__2",
    "kind": "and",
    "label": "and3__2",
    "x": 0,
    "y": 4920
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_5_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_5_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_5",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_5_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_5_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_5",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": true
    },
    "id": "con__1",
    "kind": "boolean_const",
    "label": "con__1",
    "x": 540,
    "y": 4920
   },
   {
    "config": {
     "value": true
    },
    "id": "con__2",
    "kind": "boolean_const",
    "label": "con__2",
    "x": 720,
    "y": 4920
   },
   {
    "config": {
     "value": false
    },
    "id": "con1__1",
    "kind": "boolean_const",
    "label": "con1__1",
    "x": 900,
    "y": 4920
   },
   {
    "config": {
     "value": false
    },
    "id": "con1__2",
    "kind": "boolean_const",
    "label": "con1__2",
    "x": 0,
    "y": 5040
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_6",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 180,
    "y": 5040
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_6",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 360,
    "y": 5040
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_3_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1_3",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 540,
    "y": 5040
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_3_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2_3",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 720,
    "y": 5040
   },
   {
    "config": {},
    "id": "intEqu__1_5",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 900,
    "y": 5040
   },
   {
    "config": {},
    "id": "intEqu__2_5",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 0,
    "y": 5160
   },
   {
    "config": {},
    "id": "intEqu1__1",
    "kind": "equal",
    "label": "intEqu1__1",
    "x": 180,
    "y": 5160
   },
   {
    "config": {},
    "id": "intEqu1__2",
    "kind": "equal",
    "label": "intEqu1__2",
    "x": 360,
    "y": 5160
   },
   {
    "config": {},
    "id": "logSwi__1",
    "kind": "boolean_switch",
    "label": "logSwi__1",
    "x": 540,
    "y": 5160
   },
   {
    "config": {},
    "id": "logSwi__2",
    "kind": "boolean_switch",
    "label": "logSwi__2",
    "x": 720,
    "y": 5160
   },
   {
    "config": {},
    "id": "logSwi1__1_3",
    "kind": "boolean_switch",
    "label": "logSwi1__1",
    "x": 900,
    "y": 5160
   },
   {
    "config": {},
    "id": "logSwi1__2_3",
    "kind": "boolean_switch",
    "label": "logSwi1__2",
    "x": 0,
    "y": 5280
   },
   {
    "config": {},
    "id": "logSwi2__1",
    "kind": "boolean_switch",
    "label": "logSwi2__1",
    "x": 180,
    "y": 5280
   },
   {
    "config": {},
    "id": "logSwi2__2",
    "kind": "boolean_switch",
    "label": "logSwi2__2",
    "x": 360,
    "y": 5280
   },
   {
    "config": {},
    "id": "logSwi3__1",
    "kind": "boolean_switch",
    "label": "logSwi3__1",
    "x": 540,
    "y": 5280
   },
   {
    "config": {},
    "id": "logSwi3__2",
    "kind": "boolean_switch",
    "label": "logSwi3__2",
    "x": 720,
    "y": 5280
   },
   {
    "config": {},
    "id": "logSwi4",
    "kind": "boolean_switch",
    "label": "logSwi4",
    "x": 900,
    "y": 5280
   },
   {
    "config": {},
    "id": "not1_5",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 5400
   },
   {
    "config": {},
    "id": "not2_3",
    "kind": "not",
    "label": "not2",
    "x": 180,
    "y": 5400
   },
   {
    "config": {},
    "id": "or2_4",
    "kind": "or",
    "label": "or2",
    "x": 360,
    "y": 5400
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_5",
    "kind": "timer",
    "label": "tim",
    "x": 540,
    "y": 5400
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1_3",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 720,
    "y": 5400
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2_3",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 900,
    "y": 5400
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreEquThr_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr",
    "x": 0,
    "y": 5520
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "intLesEquThr_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr",
    "x": 180,
    "y": 5520
   },
   {
    "config": {},
    "id": "intSwi_4",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 360,
    "y": 5520
   },
   {
    "config": {},
    "id": "isoValPos__1",
    "kind": "numeric_switch",
    "label": "isoValPos__1",
    "x": 540,
    "y": 5520
   },
   {
    "config": {},
    "id": "isoValPos__2",
    "kind": "numeric_switch",
    "label": "isoValPos__2",
    "x": 720,
    "y": 5520
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_3",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 900,
    "y": 5520
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2_3",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 0,
    "y": 5640
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat3_3",
    "kind": "boolean_set_reset",
    "label": "lat3",
    "x": 180,
    "y": 5640
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat4_3",
    "kind": "boolean_set_reset",
    "label": "lat4",
    "x": 360,
    "y": 5640
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat5_3",
    "kind": "boolean_set_reset",
    "label": "lat5",
    "x": 540,
    "y": 5640
   },
   {
    "config": {},
    "id": "logSwi3__1_2",
    "kind": "boolean_switch",
    "label": "logSwi3__1",
    "x": 720,
    "y": 5640
   },
   {
    "config": {},
    "id": "logSwi3__2_2",
    "kind": "boolean_switch",
    "label": "logSwi3__2",
    "x": 900,
    "y": 5640
   },
   {
    "config": {},
    "id": "logSwi4_2",
    "kind": "boolean_switch",
    "label": "logSwi4",
    "x": 0,
    "y": 5760
   },
   {
    "config": {},
    "id": "logSwi5",
    "kind": "boolean_switch",
    "label": "logSwi5",
    "x": 180,
    "y": 5760
   },
   {
    "config": {},
    "id": "add2",
    "kind": "add",
    "label": "add2",
    "x": 360,
    "y": 5760
   },
   {
    "config": {},
    "id": "and1_6",
    "kind": "and",
    "label": "and1",
    "x": 540,
    "y": 5760
   },
   {
    "config": {},
    "id": "and2_8",
    "kind": "and",
    "label": "and2",
    "x": 720,
    "y": 5760
   },
   {
    "config": {},
    "id": "and3_5",
    "kind": "and",
    "label": "and3",
    "x": 900,
    "y": 5760
   },
   {
    "config": {},
    "id": "and4_3",
    "kind": "and",
    "label": "and4",
    "x": 0,
    "y": 5880
   },
   {
    "config": {},
    "id": "and5_2",
    "kind": "and",
    "label": "and5",
    "x": 180,
    "y": 5880
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_6_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_6_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_6",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_6_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_6_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_6",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "byPasSet1",
    "kind": "numeric_switch",
    "label": "byPasSet1",
    "x": 900,
    "y": 5880
   },
   {
    "config": {},
    "id": "byPasSet2",
    "kind": "numeric_switch",
    "label": "byPasSet2",
    "x": 0,
    "y": 6000
   },
   {
    "config": {},
    "id": "byPasSet3",
    "kind": "numeric_switch",
    "label": "byPasSet3",
    "x": 180,
    "y": 6000
   },
   {
    "config": {},
    "id": "byPasSet4",
    "kind": "numeric_switch",
    "label": "byPasSet4",
    "x": 360,
    "y": 6000
   },
   {
    "config": {},
    "id": "chaSet",
    "kind": "numeric_switch",
    "label": "chaSet",
    "x": 540,
    "y": 6000
   },
   {
    "config": {},
    "id": "chaSetPro",
    "kind": "not",
    "label": "chaSetPro",
    "x": 720,
    "y": 6000
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con2_5",
    "kind": "numeric_const",
    "label": "con2",
    "x": 900,
    "y": 6000
   },
   {
    "config": {
     "value": 300.0
    },
    "id": "con3_2",
    "kind": "numeric_const",
    "label": "con3",
    "x": 0,
    "y": 6120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_7",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 180,
    "y": 6120
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_7",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 360,
    "y": 6120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 540,
    "y": 6120
   },
   {
    "config": {},
    "id": "dowSet",
    "kind": "numeric_switch",
    "label": "dowSet",
    "x": 720,
    "y": 6120
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_4",
    "kind": "one_shot",
    "label": "edg",
    "x": 900,
    "y": 6120
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "endSta",
    "kind": "boolean_falling_edge",
    "label": "endSta",
    "x": 0,
    "y": 6240
   },
   {
    "config": {},
    "id": "floRat__1",
    "kind": "divide",
    "label": "floRat__1",
    "x": 180,
    "y": 6240
   },
   {
    "config": {},
    "id": "floRat__2",
    "kind": "divide",
    "label": "floRat__2",
    "x": 360,
    "y": 6240
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_4_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1_4",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 540,
    "y": 6240
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_4_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2_4",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 720,
    "y": 6240
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "inStaCha",
    "kind": "boolean_set_reset",
    "label": "inStaCha",
    "x": 900,
    "y": 6240
   },
   {
    "config": {},
    "id": "intEqu__1_6",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 0,
    "y": 6360
   },
   {
    "config": {},
    "id": "intEqu__2_6",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 180,
    "y": 6360
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreEquThr_2_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr_2",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr",
    "x": 360,
    "y": 6360
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "intLesEquThr_2_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr_2",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr",
    "x": 540,
    "y": 6360
   },
   {
    "config": {},
    "id": "intSwi_5",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 720,
    "y": 6360
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_5",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 900,
    "y": 6360
   },
   {
    "config": {},
    "id": "logSwi_3",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 0,
    "y": 6480
   },
   {
    "config": {},
    "id": "max",
    "kind": "maximum",
    "label": "max",
    "x": 180,
    "y": 6480
   },
   {
    "config": {
     "value": 0.025
    },
    "id": "maxFlo__1",
    "kind": "numeric_const",
    "label": "maxFlo__1",
    "x": 360,
    "y": 6480
   },
   {
    "config": {
     "value": 0.025
    },
    "id": "maxFlo__2",
    "kind": "numeric_const",
    "label": "maxFlo__2",
    "x": 540,
    "y": 6480
   },
   {
    "config": {
     "value": 0.0089
    },
    "id": "minFlo__1",
    "kind": "numeric_const",
    "label": "minFlo__1",
    "x": 720,
    "y": 6480
   },
   {
    "config": {
     "value": 0.0089
    },
    "id": "minFlo__2",
    "kind": "numeric_const",
    "label": "minFlo__2",
    "x": 900,
    "y": 6480
   },
   {
    "config": {},
    "id": "mul1__1",
    "kind": "multiply",
    "label": "mul1__1",
    "x": 0,
    "y": 6600
   },
   {
    "config": {},
    "id": "mul1__2",
    "kind": "multiply",
    "label": "mul1__2",
    "x": 180,
    "y": 6600
   },
   {
    "config": {},
    "id": "mulSum1_fold_2",
    "kind": "add",
    "label": "mulSum1 fold 2",
    "x": 360,
    "y": 6600
   },
   {
    "config": {},
    "id": "mulSum2_fold_2",
    "kind": "add",
    "label": "mulSum2 fold 2",
    "x": 540,
    "y": 6600
   },
   {
    "config": {},
    "id": "mulSum3_fold_2",
    "kind": "add",
    "label": "mulSum3 fold 2",
    "x": 720,
    "y": 6600
   },
   {
    "config": {},
    "id": "multiMax2_fold_2",
    "kind": "maximum",
    "label": "multiMax2 fold 2",
    "x": 900,
    "y": 6600
   },
   {
    "config": {},
    "id": "multiMax4_fold_2",
    "kind": "maximum",
    "label": "multiMax4 fold 2",
    "x": 0,
    "y": 6720
   },
   {
    "config": {},
    "id": "multiMax5_fold_2",
    "kind": "maximum",
    "label": "multiMax5 fold 2",
    "x": 180,
    "y": 6720
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "nexChiMaxFlo_index____1_threshold",
    "kind": "numeric_const",
    "label": "nexChiMaxFlo index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "nexChiMaxFlo_index____1",
    "kind": "less_than",
    "label": "nexChiMaxFlo index <= 1",
    "x": 360,
    "y": 6720
   },
   {
    "config": {},
    "id": "nexChiMaxFlo_element_1",
    "kind": "numeric_switch",
    "label": "nexChiMaxFlo element 1",
    "x": 540,
    "y": 6720
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "nexChiRat_index____1_threshold",
    "kind": "numeric_const",
    "label": "nexChiRat index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "nexChiRat_index____1",
    "kind": "less_than",
    "label": "nexChiRat index <= 1",
    "x": 720,
    "y": 6720
   },
   {
    "config": {},
    "id": "nexChiRat_element_1",
    "kind": "numeric_switch",
    "label": "nexChiRat element 1",
    "x": 900,
    "y": 6720
   },
   {
    "config": {},
    "id": "not1_6",
    "kind": "not",
    "label": "not1",
    "x": 0,
    "y": 6840
   },
   {
    "config": {},
    "id": "not2_4",
    "kind": "not",
    "label": "not2",
    "x": 180,
    "y": 6840
   },
   {
    "config": {},
    "id": "notChaSet",
    "kind": "not",
    "label": "notChaSet",
    "x": 360,
    "y": 6840
   },
   {
    "config": {},
    "id": "oneLeSet_delta_f",
    "kind": "subtract",
    "label": "oneLeSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_delta_x",
    "kind": "subtract",
    "label": "oneLeSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_slope",
    "kind": "divide",
    "label": "oneLeSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_slope_x2",
    "kind": "multiply",
    "label": "oneLeSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_intercept",
    "kind": "subtract",
    "label": "oneLeSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_scaled",
    "kind": "multiply",
    "label": "oneLeSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_result",
    "kind": "add",
    "label": "oneLeSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_lower_limit",
    "kind": "maximum",
    "label": "oneLeSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_upper_limit",
    "kind": "minimum",
    "label": "oneLeSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_delta_f",
    "kind": "subtract",
    "label": "oneMorSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_delta_x",
    "kind": "subtract",
    "label": "oneMorSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_slope",
    "kind": "divide",
    "label": "oneMorSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_slope_x2",
    "kind": "multiply",
    "label": "oneMorSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_intercept",
    "kind": "subtract",
    "label": "oneMorSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_scaled",
    "kind": "multiply",
    "label": "oneMorSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_result",
    "kind": "add",
    "label": "oneMorSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_lower_limit",
    "kind": "maximum",
    "label": "oneMorSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_upper_limit",
    "kind": "minimum",
    "label": "oneMorSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_delta_f",
    "kind": "subtract",
    "label": "oneMorSet1 \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_delta_x",
    "kind": "subtract",
    "label": "oneMorSet1 \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_slope",
    "kind": "divide",
    "label": "oneMorSet1 slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_slope_x2",
    "kind": "multiply",
    "label": "oneMorSet1 slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_intercept",
    "kind": "subtract",
    "label": "oneMorSet1 intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_scaled",
    "kind": "multiply",
    "label": "oneMorSet1 b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_result",
    "kind": "add",
    "label": "oneMorSet1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_lower_limit",
    "kind": "maximum",
    "label": "oneMorSet1 lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_upper_limit",
    "kind": "minimum",
    "label": "oneMorSet1 upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "or1_4",
    "kind": "or",
    "label": "or1",
    "x": 0,
    "y": 6960
   },
   {
    "config": {},
    "id": "or2_5",
    "kind": "or",
    "label": "or2",
    "x": 180,
    "y": 6960
   },
   {
    "config": {},
    "id": "or3",
    "kind": "or",
    "label": "or3",
    "x": 360,
    "y": 6960
   },
   {
    "config": {},
    "id": "or4",
    "kind": "or",
    "label": "or4",
    "x": 540,
    "y": 6960
   },
   {
    "config": {},
    "id": "or5",
    "kind": "or",
    "label": "or5",
    "x": 720,
    "y": 6960
   },
   {
    "config": {},
    "id": "pro1",
    "kind": "multiply",
    "label": "pro1",
    "x": 900,
    "y": 6960
   },
   {
    "config": {},
    "id": "pro2",
    "kind": "multiply",
    "label": "pro2",
    "x": 0,
    "y": 7080
   },
   {
    "config": {},
    "id": "pro3",
    "kind": "multiply",
    "label": "pro3",
    "x": 180,
    "y": 7080
   },
   {
    "config": {},
    "id": "pro4",
    "kind": "multiply",
    "label": "pro4",
    "x": 360,
    "y": 7080
   },
   {
    "config": {
     "initial": false
    },
    "id": "staChaSet",
    "kind": "one_shot",
    "label": "staChaSet",
    "x": 540,
    "y": 7080
   },
   {
    "config": {},
    "id": "swi10__1",
    "kind": "numeric_switch",
    "label": "swi10__1",
    "x": 720,
    "y": 7080
   },
   {
    "config": {},
    "id": "swi10__2",
    "kind": "numeric_switch",
    "label": "swi10__2",
    "x": 900,
    "y": 7080
   },
   {
    "config": {},
    "id": "swi11__1",
    "kind": "numeric_switch",
    "label": "swi11__1",
    "x": 0,
    "y": 7200
   },
   {
    "config": {},
    "id": "swi11__2",
    "kind": "numeric_switch",
    "label": "swi11__2",
    "x": 180,
    "y": 7200
   },
   {
    "config": {},
    "id": "swi12__1",
    "kind": "numeric_switch",
    "label": "swi12__1",
    "x": 360,
    "y": 7200
   },
   {
    "config": {},
    "id": "swi12__2",
    "kind": "numeric_switch",
    "label": "swi12__2",
    "x": 540,
    "y": 7200
   },
   {
    "config": {},
    "id": "swi3__1",
    "kind": "numeric_switch",
    "label": "swi3__1",
    "x": 720,
    "y": 7200
   },
   {
    "config": {},
    "id": "swi3__2",
    "kind": "numeric_switch",
    "label": "swi3__2",
    "x": 900,
    "y": 7200
   },
   {
    "config": {},
    "id": "swi4__1",
    "kind": "numeric_switch",
    "label": "swi4__1",
    "x": 0,
    "y": 7320
   },
   {
    "config": {},
    "id": "swi4__2",
    "kind": "numeric_switch",
    "label": "swi4__2",
    "x": 180,
    "y": 7320
   },
   {
    "config": {},
    "id": "swi9__1",
    "kind": "numeric_switch",
    "label": "swi9__1",
    "x": 360,
    "y": 7320
   },
   {
    "config": {},
    "id": "swi9__2",
    "kind": "numeric_switch",
    "label": "swi9__2",
    "x": 540,
    "y": 7320
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_6",
    "kind": "timer",
    "label": "tim",
    "x": 720,
    "y": 7320
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim1",
    "kind": "timer",
    "label": "tim1",
    "x": 900,
    "y": 7320
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim2",
    "kind": "timer",
    "label": "tim2",
    "x": 0,
    "y": 7440
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1_4",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 180,
    "y": 7440
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2_4",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 360,
    "y": 7440
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1",
    "kind": "numeric_latch",
    "label": "triSam1",
    "x": 540,
    "y": 7440
   },
   {
    "config": {},
    "id": "upSet",
    "kind": "numeric_switch",
    "label": "upSet",
    "x": 720,
    "y": 7440
   },
   {
    "config": {},
    "id": "xor__1",
    "kind": "xor",
    "label": "xor__1",
    "x": 900,
    "y": 7440
   },
   {
    "config": {},
    "id": "xor__2",
    "kind": "xor",
    "label": "xor__2",
    "x": 0,
    "y": 7560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__1",
    "kind": "numeric_const",
    "label": "zer__1",
    "x": 180,
    "y": 7560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__2",
    "kind": "numeric_const",
    "label": "zer__2",
    "x": 360,
    "y": 7560
   },
   {
    "config": {},
    "id": "not1_7",
    "kind": "not",
    "label": "not1",
    "x": 540,
    "y": 7560
   },
   {
    "config": {},
    "id": "not2_5",
    "kind": "not",
    "label": "not2",
    "x": 720,
    "y": 7560
   },
   {
    "config": {},
    "id": "not3",
    "kind": "not",
    "label": "not3",
    "x": 900,
    "y": 7560
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre",
    "kind": "boolean_pre_host_tick",
    "label": "pre",
    "x": 0,
    "y": 7680
   },
   {
    "config": {},
    "id": "intEqu",
    "kind": "equal",
    "label": "intEqu",
    "x": 180,
    "y": 7680
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_6",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 360,
    "y": 7680
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat2_4",
    "kind": "boolean_set_reset",
    "label": "lat2",
    "x": 540,
    "y": 7680
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat4_4",
    "kind": "boolean_set_reset",
    "label": "lat4",
    "x": 720,
    "y": 7680
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat5_4",
    "kind": "boolean_set_reset",
    "label": "lat5",
    "x": 900,
    "y": 7680
   },
   {
    "config": {},
    "id": "logSwi__1_2",
    "kind": "boolean_switch",
    "label": "logSwi__1",
    "x": 0,
    "y": 7800
   },
   {
    "config": {},
    "id": "logSwi__2_2",
    "kind": "boolean_switch",
    "label": "logSwi__2",
    "x": 180,
    "y": 7800
   },
   {
    "config": {},
    "id": "logSwi1",
    "kind": "boolean_switch",
    "label": "logSwi1",
    "x": 360,
    "y": 7800
   },
   {
    "config": {},
    "id": "logSwi2__1_2",
    "kind": "boolean_switch",
    "label": "logSwi2__1",
    "x": 540,
    "y": 7800
   },
   {
    "config": {},
    "id": "logSwi2__2_2",
    "kind": "boolean_switch",
    "label": "logSwi2__2",
    "x": 720,
    "y": 7800
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "achSet_threshold",
    "kind": "numeric_const",
    "label": "achSet threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "achSet",
    "kind": "greater_than",
    "label": "achSet",
    "x": 900,
    "y": 7800
   },
   {
    "config": {},
    "id": "and1_7",
    "kind": "and",
    "label": "and1",
    "x": 0,
    "y": 7920
   },
   {
    "config": {},
    "id": "and2_9",
    "kind": "and",
    "label": "and2",
    "x": 180,
    "y": 7920
   },
   {
    "config": {},
    "id": "and3_6",
    "kind": "and",
    "label": "and3",
    "x": 360,
    "y": 7920
   },
   {
    "config": {},
    "id": "and4_4",
    "kind": "and",
    "label": "and4",
    "x": 540,
    "y": 7920
   },
   {
    "config": {},
    "id": "and5_3",
    "kind": "and",
    "label": "and5",
    "x": 720,
    "y": 7920
   },
   {
    "config": {},
    "id": "and6_2",
    "kind": "and",
    "label": "and6",
    "x": 900,
    "y": 7920
   },
   {
    "config": {},
    "id": "and7_2",
    "kind": "and",
    "label": "and7",
    "x": 0,
    "y": 8040
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg1_2",
    "kind": "one_shot",
    "label": "edg1",
    "x": 180,
    "y": 8040
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg3",
    "kind": "one_shot",
    "label": "edg3",
    "x": 360,
    "y": 8040
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_7",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 8040
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_4",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 720,
    "y": 8040
   },
   {
    "config": {},
    "id": "nonZer",
    "kind": "maximum",
    "label": "nonZer",
    "x": 900,
    "y": 8040
   },
   {
    "config": {
     "value": 1e-13
    },
    "id": "nonZerCon",
    "kind": "numeric_const",
    "label": "nonZerCon",
    "x": 0,
    "y": 8160
   },
   {
    "config": {},
    "id": "not1_8",
    "kind": "not",
    "label": "not1",
    "x": 180,
    "y": 8160
   },
   {
    "config": {},
    "id": "notChaSet_2",
    "kind": "not",
    "label": "notChaSet",
    "x": 360,
    "y": 8160
   },
   {
    "config": {},
    "id": "relFlo",
    "kind": "divide",
    "label": "relFlo",
    "x": 540,
    "y": 8160
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 60.0
    },
    "id": "tim_7",
    "kind": "timer",
    "label": "tim",
    "x": 720,
    "y": 8160
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_3",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 900,
    "y": 8160
   },
   {
    "config": {},
    "id": "add2_2",
    "kind": "add",
    "label": "add2",
    "x": 0,
    "y": 8280
   },
   {
    "config": {},
    "id": "and1_8",
    "kind": "and",
    "label": "and1",
    "x": 180,
    "y": 8280
   },
   {
    "config": {},
    "id": "and2_10",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 8280
   },
   {
    "config": {},
    "id": "and3_7",
    "kind": "and",
    "label": "and3",
    "x": 540,
    "y": 8280
   },
   {
    "config": {},
    "id": "and4_5",
    "kind": "and",
    "label": "and4",
    "x": 720,
    "y": 8280
   },
   {
    "config": {},
    "id": "and5_4",
    "kind": "and",
    "label": "and5",
    "x": 900,
    "y": 8280
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_7_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_7_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_7",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_7_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_7_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_7",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1_2_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_2_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1_2",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "byPasSet1_2",
    "kind": "numeric_switch",
    "label": "byPasSet1",
    "x": 540,
    "y": 8400
   },
   {
    "config": {},
    "id": "byPasSet2_2",
    "kind": "numeric_switch",
    "label": "byPasSet2",
    "x": 720,
    "y": 8400
   },
   {
    "config": {},
    "id": "byPasSet3_2",
    "kind": "numeric_switch",
    "label": "byPasSet3",
    "x": 900,
    "y": 8400
   },
   {
    "config": {},
    "id": "byPasSet4_2",
    "kind": "numeric_switch",
    "label": "byPasSet4",
    "x": 0,
    "y": 8520
   },
   {
    "config": {},
    "id": "chaSet_2",
    "kind": "numeric_switch",
    "label": "chaSet",
    "x": 180,
    "y": 8520
   },
   {
    "config": {},
    "id": "chaSetPro_2",
    "kind": "not",
    "label": "chaSetPro",
    "x": 360,
    "y": 8520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con2_6",
    "kind": "numeric_const",
    "label": "con2",
    "x": 540,
    "y": 8520
   },
   {
    "config": {
     "value": 300.0
    },
    "id": "con3_3",
    "kind": "numeric_const",
    "label": "con3",
    "x": 720,
    "y": 8520
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1_8",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 900,
    "y": 8520
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2_8",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 0,
    "y": 8640
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1_2",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 180,
    "y": 8640
   },
   {
    "config": {},
    "id": "dowSet_2",
    "kind": "numeric_switch",
    "label": "dowSet",
    "x": 360,
    "y": 8640
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_5",
    "kind": "one_shot",
    "label": "edg",
    "x": 540,
    "y": 8640
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "endSta_2",
    "kind": "boolean_falling_edge",
    "label": "endSta",
    "x": 720,
    "y": 8640
   },
   {
    "config": {},
    "id": "floRat__1_2",
    "kind": "divide",
    "label": "floRat__1",
    "x": 900,
    "y": 8640
   },
   {
    "config": {},
    "id": "floRat__2_2",
    "kind": "divide",
    "label": "floRat__2",
    "x": 0,
    "y": 8760
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__1_5_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1_5",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 180,
    "y": 8760
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "greEquThr__2_5_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2_5",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 360,
    "y": 8760
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "inStaCha_2",
    "kind": "boolean_set_reset",
    "label": "inStaCha",
    "x": 540,
    "y": 8760
   },
   {
    "config": {},
    "id": "intEqu__1_7",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 720,
    "y": 8760
   },
   {
    "config": {},
    "id": "intEqu__2_7",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 900,
    "y": 8760
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "intGreEquThr_3_threshold",
    "kind": "numeric_const",
    "label": "intGreEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreEquThr_3",
    "kind": "greater_than_or_equal",
    "label": "intGreEquThr",
    "x": 0,
    "y": 8880
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "intLesEquThr_3_threshold",
    "kind": "numeric_const",
    "label": "intLesEquThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intLesEquThr_3",
    "kind": "less_than_or_equal",
    "label": "intLesEquThr",
    "x": 180,
    "y": 8880
   },
   {
    "config": {},
    "id": "intSwi_6",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 360,
    "y": 8880
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_8",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 8880
   },
   {
    "config": {},
    "id": "logSwi_4",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 720,
    "y": 8880
   },
   {
    "config": {},
    "id": "max_2",
    "kind": "maximum",
    "label": "max",
    "x": 900,
    "y": 8880
   },
   {
    "config": {
     "value": 0.025
    },
    "id": "maxFlo__1_2",
    "kind": "numeric_const",
    "label": "maxFlo__1",
    "x": 0,
    "y": 9000
   },
   {
    "config": {
     "value": 0.025
    },
    "id": "maxFlo__2_2",
    "kind": "numeric_const",
    "label": "maxFlo__2",
    "x": 180,
    "y": 9000
   },
   {
    "config": {
     "value": 0.0089
    },
    "id": "minFlo__1_2",
    "kind": "numeric_const",
    "label": "minFlo__1",
    "x": 360,
    "y": 9000
   },
   {
    "config": {
     "value": 0.0089
    },
    "id": "minFlo__2_2",
    "kind": "numeric_const",
    "label": "minFlo__2",
    "x": 540,
    "y": 9000
   },
   {
    "config": {},
    "id": "mul1__1_2",
    "kind": "multiply",
    "label": "mul1__1",
    "x": 720,
    "y": 9000
   },
   {
    "config": {},
    "id": "mul1__2_2",
    "kind": "multiply",
    "label": "mul1__2",
    "x": 900,
    "y": 9000
   },
   {
    "config": {},
    "id": "mulSum1_fold_2_2",
    "kind": "add",
    "label": "mulSum1 fold 2",
    "x": 0,
    "y": 9120
   },
   {
    "config": {},
    "id": "mulSum2_fold_2_2",
    "kind": "add",
    "label": "mulSum2 fold 2",
    "x": 180,
    "y": 9120
   },
   {
    "config": {},
    "id": "mulSum3_fold_2_2",
    "kind": "add",
    "label": "mulSum3 fold 2",
    "x": 360,
    "y": 9120
   },
   {
    "config": {},
    "id": "multiMax2_fold_2_2",
    "kind": "maximum",
    "label": "multiMax2 fold 2",
    "x": 540,
    "y": 9120
   },
   {
    "config": {},
    "id": "multiMax4_fold_2_2",
    "kind": "maximum",
    "label": "multiMax4 fold 2",
    "x": 720,
    "y": 9120
   },
   {
    "config": {},
    "id": "multiMax5_fold_2_2",
    "kind": "maximum",
    "label": "multiMax5 fold 2",
    "x": 900,
    "y": 9120
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "nexChiMaxFlo_index____1_2_threshold",
    "kind": "numeric_const",
    "label": "nexChiMaxFlo index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "nexChiMaxFlo_index____1_2",
    "kind": "less_than",
    "label": "nexChiMaxFlo index <= 1",
    "x": 0,
    "y": 9240
   },
   {
    "config": {},
    "id": "nexChiMaxFlo_element_1_2",
    "kind": "numeric_switch",
    "label": "nexChiMaxFlo element 1",
    "x": 180,
    "y": 9240
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "nexChiRat_index____1_2_threshold",
    "kind": "numeric_const",
    "label": "nexChiRat index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "nexChiRat_index____1_2",
    "kind": "less_than",
    "label": "nexChiRat index <= 1",
    "x": 360,
    "y": 9240
   },
   {
    "config": {},
    "id": "nexChiRat_element_1_2",
    "kind": "numeric_switch",
    "label": "nexChiRat element 1",
    "x": 540,
    "y": 9240
   },
   {
    "config": {},
    "id": "not1_9",
    "kind": "not",
    "label": "not1",
    "x": 720,
    "y": 9240
   },
   {
    "config": {},
    "id": "not2_6",
    "kind": "not",
    "label": "not2",
    "x": 900,
    "y": 9240
   },
   {
    "config": {},
    "id": "notChaSet_3",
    "kind": "not",
    "label": "notChaSet",
    "x": 0,
    "y": 9360
   },
   {
    "config": {},
    "id": "oneLeSet_2_delta_f",
    "kind": "subtract",
    "label": "oneLeSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_delta_x",
    "kind": "subtract",
    "label": "oneLeSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_slope",
    "kind": "divide",
    "label": "oneLeSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_slope_x2",
    "kind": "multiply",
    "label": "oneLeSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_intercept",
    "kind": "subtract",
    "label": "oneLeSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_scaled",
    "kind": "multiply",
    "label": "oneLeSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_result",
    "kind": "add",
    "label": "oneLeSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_lower_limit",
    "kind": "maximum",
    "label": "oneLeSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneLeSet_2_upper_limit",
    "kind": "minimum",
    "label": "oneLeSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_delta_f",
    "kind": "subtract",
    "label": "oneMorSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_delta_x",
    "kind": "subtract",
    "label": "oneMorSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_slope",
    "kind": "divide",
    "label": "oneMorSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_slope_x2",
    "kind": "multiply",
    "label": "oneMorSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_intercept",
    "kind": "subtract",
    "label": "oneMorSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_scaled",
    "kind": "multiply",
    "label": "oneMorSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_result",
    "kind": "add",
    "label": "oneMorSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_lower_limit",
    "kind": "maximum",
    "label": "oneMorSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet_2_upper_limit",
    "kind": "minimum",
    "label": "oneMorSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_delta_f",
    "kind": "subtract",
    "label": "oneMorSet1 \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_delta_x",
    "kind": "subtract",
    "label": "oneMorSet1 \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_slope",
    "kind": "divide",
    "label": "oneMorSet1 slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_slope_x2",
    "kind": "multiply",
    "label": "oneMorSet1 slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_intercept",
    "kind": "subtract",
    "label": "oneMorSet1 intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_scaled",
    "kind": "multiply",
    "label": "oneMorSet1 b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_result",
    "kind": "add",
    "label": "oneMorSet1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_lower_limit",
    "kind": "maximum",
    "label": "oneMorSet1 lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "oneMorSet1_2_upper_limit",
    "kind": "minimum",
    "label": "oneMorSet1 upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "or1_5",
    "kind": "or",
    "label": "or1",
    "x": 720,
    "y": 9360
   },
   {
    "config": {},
    "id": "or2_6",
    "kind": "or",
    "label": "or2",
    "x": 900,
    "y": 9360
   },
   {
    "config": {},
    "id": "or3_2",
    "kind": "or",
    "label": "or3",
    "x": 0,
    "y": 9480
   },
   {
    "config": {},
    "id": "or4_2",
    "kind": "or",
    "label": "or4",
    "x": 180,
    "y": 9480
   },
   {
    "config": {},
    "id": "or5_2",
    "kind": "or",
    "label": "or5",
    "x": 360,
    "y": 9480
   },
   {
    "config": {},
    "id": "pro1_2",
    "kind": "multiply",
    "label": "pro1",
    "x": 540,
    "y": 9480
   },
   {
    "config": {},
    "id": "pro2_2",
    "kind": "multiply",
    "label": "pro2",
    "x": 720,
    "y": 9480
   },
   {
    "config": {},
    "id": "pro3_2",
    "kind": "multiply",
    "label": "pro3",
    "x": 900,
    "y": 9480
   },
   {
    "config": {},
    "id": "pro4_2",
    "kind": "multiply",
    "label": "pro4",
    "x": 0,
    "y": 9600
   },
   {
    "config": {
     "initial": false
    },
    "id": "staChaSet_2",
    "kind": "one_shot",
    "label": "staChaSet",
    "x": 180,
    "y": 9600
   },
   {
    "config": {},
    "id": "swi10__1_2",
    "kind": "numeric_switch",
    "label": "swi10__1",
    "x": 360,
    "y": 9600
   },
   {
    "config": {},
    "id": "swi10__2_2",
    "kind": "numeric_switch",
    "label": "swi10__2",
    "x": 540,
    "y": 9600
   },
   {
    "config": {},
    "id": "swi11__1_2",
    "kind": "numeric_switch",
    "label": "swi11__1",
    "x": 720,
    "y": 9600
   },
   {
    "config": {},
    "id": "swi11__2_2",
    "kind": "numeric_switch",
    "label": "swi11__2",
    "x": 900,
    "y": 9600
   },
   {
    "config": {},
    "id": "swi12__1_2",
    "kind": "numeric_switch",
    "label": "swi12__1",
    "x": 0,
    "y": 9720
   },
   {
    "config": {},
    "id": "swi12__2_2",
    "kind": "numeric_switch",
    "label": "swi12__2",
    "x": 180,
    "y": 9720
   },
   {
    "config": {},
    "id": "swi3__1_2",
    "kind": "numeric_switch",
    "label": "swi3__1",
    "x": 360,
    "y": 9720
   },
   {
    "config": {},
    "id": "swi3__2_2",
    "kind": "numeric_switch",
    "label": "swi3__2",
    "x": 540,
    "y": 9720
   },
   {
    "config": {},
    "id": "swi4__1_2",
    "kind": "numeric_switch",
    "label": "swi4__1",
    "x": 720,
    "y": 9720
   },
   {
    "config": {},
    "id": "swi4__2_2",
    "kind": "numeric_switch",
    "label": "swi4__2",
    "x": 900,
    "y": 9720
   },
   {
    "config": {},
    "id": "swi9__1_2",
    "kind": "numeric_switch",
    "label": "swi9__1",
    "x": 0,
    "y": 9840
   },
   {
    "config": {},
    "id": "swi9__2_2",
    "kind": "numeric_switch",
    "label": "swi9__2",
    "x": 180,
    "y": 9840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim_8",
    "kind": "timer",
    "label": "tim",
    "x": 360,
    "y": 9840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim1_2",
    "kind": "timer",
    "label": "tim1",
    "x": 540,
    "y": 9840
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 300.0
    },
    "id": "tim2_2",
    "kind": "timer",
    "label": "tim2",
    "x": 720,
    "y": 9840
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__1_5",
    "kind": "numeric_latch",
    "label": "triSam__1",
    "x": 900,
    "y": 9840
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam__2_5",
    "kind": "numeric_latch",
    "label": "triSam__2",
    "x": 0,
    "y": 9960
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1_2",
    "kind": "numeric_latch",
    "label": "triSam1",
    "x": 180,
    "y": 9960
   },
   {
    "config": {},
    "id": "upSet_2",
    "kind": "numeric_switch",
    "label": "upSet",
    "x": 360,
    "y": 9960
   },
   {
    "config": {},
    "id": "xor__1_2",
    "kind": "xor",
    "label": "xor__1",
    "x": 540,
    "y": 9960
   },
   {
    "config": {},
    "id": "xor__2_2",
    "kind": "xor",
    "label": "xor__2",
    "x": 720,
    "y": 9960
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__1_2",
    "kind": "numeric_const",
    "label": "zer__1",
    "x": 900,
    "y": 9960
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__2_2",
    "kind": "numeric_const",
    "label": "zer__2",
    "x": 0,
    "y": 10080
   },
   {
    "config": {},
    "id": "mulOr_fold_2_4",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 180,
    "y": 10080
   },
   {
    "config": {},
    "id": "mulOr1_fold_2",
    "kind": "or",
    "label": "mulOr1 fold 2",
    "x": 360,
    "y": 10080
   },
   {
    "config": {},
    "id": "anyDisChi_fold_2",
    "kind": "or",
    "label": "anyDisChi fold 2",
    "x": 540,
    "y": 10080
   },
   {
    "config": {},
    "id": "anyEnaChi_fold_2",
    "kind": "or",
    "label": "anyEnaChi fold 2",
    "x": 720,
    "y": 10080
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__1_true",
    "kind": "numeric_const",
    "label": "booToInt__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__1_false",
    "kind": "numeric_const",
    "label": "booToInt__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__1",
    "kind": "numeric_switch",
    "label": "booToInt__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__2_true",
    "kind": "numeric_const",
    "label": "booToInt__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__2_false",
    "kind": "numeric_const",
    "label": "booToInt__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__2",
    "kind": "numeric_switch",
    "label": "booToInt__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1__1_true",
    "kind": "numeric_const",
    "label": "booToInt1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1__1_false",
    "kind": "numeric_const",
    "label": "booToInt1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1__1",
    "kind": "numeric_switch",
    "label": "booToInt1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1__2_true",
    "kind": "numeric_const",
    "label": "booToInt1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1__2_false",
    "kind": "numeric_const",
    "label": "booToInt1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1__2",
    "kind": "numeric_switch",
    "label": "booToInt1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt2_true",
    "kind": "numeric_const",
    "label": "booToInt2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt2_false",
    "kind": "numeric_const",
    "label": "booToInt2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt2",
    "kind": "numeric_switch",
    "label": "booToInt2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt3_true",
    "kind": "numeric_const",
    "label": "booToInt3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt3_false",
    "kind": "numeric_const",
    "label": "booToInt3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt3",
    "kind": "numeric_switch",
    "label": "booToInt3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt4_true",
    "kind": "numeric_const",
    "label": "booToInt4 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt4_false",
    "kind": "numeric_const",
    "label": "booToInt4 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt4",
    "kind": "numeric_switch",
    "label": "booToInt4",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_2_changed",
    "kind": "numeric_changed",
    "label": "cha changed",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_2_increased",
    "kind": "numeric_increased",
    "label": "cha increased",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": 0.0
    },
    "id": "cha_2_decreased",
    "kind": "numeric_decreased",
    "label": "cha decreased",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chiIndVec__1",
    "kind": "numeric_const",
    "label": "chiIndVec__1",
    "x": 180,
    "y": 10320
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "chiIndVec__2",
    "kind": "numeric_const",
    "label": "chiIndVec__2",
    "x": 360,
    "y": 10320
   },
   {
    "config": {
     "value": false
    },
    "id": "con__1_2",
    "kind": "boolean_const",
    "label": "con__1",
    "x": 540,
    "y": 10320
   },
   {
    "config": {
     "value": false
    },
    "id": "con__2_2",
    "kind": "boolean_const",
    "label": "con__2",
    "x": 720,
    "y": 10320
   },
   {
    "config": {
     "value": true
    },
    "id": "con2__1",
    "kind": "boolean_const",
    "label": "con2__1",
    "x": 900,
    "y": 10320
   },
   {
    "config": {
     "value": true
    },
    "id": "con2__2",
    "kind": "boolean_const",
    "label": "con2__2",
    "x": 0,
    "y": 10440
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "disChi__1",
    "kind": "boolean_set_reset",
    "label": "disChi__1",
    "x": 180,
    "y": 10440
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "disChi__2",
    "kind": "boolean_set_reset",
    "label": "disChi__2",
    "x": 360,
    "y": 10440
   },
   {
    "config": {},
    "id": "disChiInd_fold_2",
    "kind": "add",
    "label": "disChiInd fold 2",
    "x": 540,
    "y": 10440
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "dowPro",
    "kind": "boolean_set_reset",
    "label": "dowPro",
    "x": 720,
    "y": 10440
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg__1",
    "kind": "one_shot",
    "label": "edg__1",
    "x": 900,
    "y": 10440
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg__2",
    "kind": "one_shot",
    "label": "edg__2",
    "x": 0,
    "y": 10560
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "enaChi__1",
    "kind": "boolean_set_reset",
    "label": "enaChi__1",
    "x": 180,
    "y": 10560
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "enaChi__2",
    "kind": "boolean_set_reset",
    "label": "enaChi__2",
    "x": 360,
    "y": 10560
   },
   {
    "config": {},
    "id": "enaChiInd_fold_2",
    "kind": "add",
    "label": "enaChiInd fold 2",
    "x": 540,
    "y": 10560
   },
   {
    "config": {},
    "id": "enaDis",
    "kind": "and",
    "label": "enaDis",
    "x": 720,
    "y": 10560
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "falEdg__1",
    "kind": "boolean_falling_edge",
    "label": "falEdg__1",
    "x": 900,
    "y": 10560
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "falEdg__2",
    "kind": "boolean_falling_edge",
    "label": "falEdg__2",
    "x": 0,
    "y": 10680
   },
   {
    "config": {},
    "id": "intSwi_7",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 180,
    "y": 10680
   },
   {
    "config": {},
    "id": "intSwi1",
    "kind": "numeric_switch",
    "label": "intSwi1",
    "x": 360,
    "y": 10680
   },
   {
    "config": {},
    "id": "intSwi2",
    "kind": "numeric_switch",
    "label": "intSwi2",
    "x": 540,
    "y": 10680
   },
   {
    "config": {},
    "id": "intSwi3",
    "kind": "numeric_switch",
    "label": "intSwi3",
    "x": 720,
    "y": 10680
   },
   {
    "config": {},
    "id": "logSwi1__1_4",
    "kind": "boolean_switch",
    "label": "logSwi1__1",
    "x": 900,
    "y": 10680
   },
   {
    "config": {},
    "id": "logSwi1__2_4",
    "kind": "boolean_switch",
    "label": "logSwi1__2",
    "x": 0,
    "y": 10800
   },
   {
    "config": {},
    "id": "logSwi2__1_3",
    "kind": "boolean_switch",
    "label": "logSwi2__1",
    "x": 180,
    "y": 10800
   },
   {
    "config": {},
    "id": "logSwi2__2_3",
    "kind": "boolean_switch",
    "label": "logSwi2__2",
    "x": 360,
    "y": 10800
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one",
    "kind": "numeric_const",
    "label": "one",
    "x": 540,
    "y": 10800
   },
   {
    "config": {},
    "id": "proInt__1",
    "kind": "multiply",
    "label": "proInt__1",
    "x": 720,
    "y": 10800
   },
   {
    "config": {},
    "id": "proInt__2",
    "kind": "multiply",
    "label": "proInt__2",
    "x": 900,
    "y": 10800
   },
   {
    "config": {},
    "id": "proInt1__1",
    "kind": "multiply",
    "label": "proInt1__1",
    "x": 0,
    "y": 10920
   },
   {
    "config": {},
    "id": "proInt1__2",
    "kind": "multiply",
    "label": "proInt1__2",
    "x": 180,
    "y": 10920
   },
   {
    "config": {},
    "id": "proInt2",
    "kind": "multiply",
    "label": "proInt2",
    "x": 360,
    "y": 10920
   },
   {
    "config": {},
    "id": "proInt3",
    "kind": "multiply",
    "label": "proInt3",
    "x": 540,
    "y": 10920
   },
   {
    "config": {},
    "id": "proInt4",
    "kind": "multiply",
    "label": "proInt4",
    "x": 720,
    "y": 10920
   },
   {
    "config": {},
    "id": "proInt5",
    "kind": "multiply",
    "label": "proInt5",
    "x": 900,
    "y": 10920
   },
   {
    "config": {},
    "id": "proInt6",
    "kind": "multiply",
    "label": "proInt6",
    "x": 0,
    "y": 11040
   },
   {
    "config": {},
    "id": "proInt7",
    "kind": "multiply",
    "label": "proInt7",
    "x": 180,
    "y": 11040
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel__1",
    "kind": "boolean_delay",
    "label": "truDel__1",
    "x": 360,
    "y": 11040
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel__2",
    "kind": "boolean_delay",
    "label": "truDel__2",
    "x": 540,
    "y": 11040
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "upPro",
    "kind": "boolean_set_reset",
    "label": "upPro",
    "x": 720,
    "y": 11040
   },
   {
    "config": {},
    "id": "or2_7",
    "kind": "or",
    "label": "or2",
    "x": 900,
    "y": 11040
   },
   {
    "config": {},
    "id": "or3_3",
    "kind": "or",
    "label": "or3",
    "x": 0,
    "y": 11160
   },
   {
    "config": {},
    "id": "or5_3",
    "kind": "or",
    "label": "or5",
    "x": 180,
    "y": 11160
   },
   {
    "config": {},
    "id": "staEnd",
    "kind": "or",
    "label": "staEnd",
    "x": 360,
    "y": 11160
   },
   {
    "config": {},
    "id": "swi1_2",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 540,
    "y": 11160
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_4",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 720,
    "y": 11160
   }
  ],
  "links": [
   {
    "source": "addPar_parameter",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "b"
   },
   {
    "source": "booToRea_true",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_false",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_false"
   },
   {
    "source": "conWatPumOn1_index____2_threshold",
    "source_slot": "out",
    "target": "conWatPumOn1_index____2",
    "target_slot": "b"
   },
   {
    "source": "conWatPumOn1_index____1_threshold",
    "source_slot": "out",
    "target": "conWatPumOn1_index____1",
    "target_slot": "b"
   },
   {
    "source": "abs1__1_zero",
    "source_slot": "out",
    "target": "abs1__1_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1__1_zero",
    "source_slot": "out",
    "target": "abs1__1_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1__1_nonnegative",
    "source_slot": "out",
    "target": "abs1__1_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1__1_negate",
    "source_slot": "out",
    "target": "abs1__1_select",
    "target_slot": "when_false"
   },
   {
    "source": "abs1__2_zero",
    "source_slot": "out",
    "target": "abs1__2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1__2_zero",
    "source_slot": "out",
    "target": "abs1__2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1__2_nonnegative",
    "source_slot": "out",
    "target": "abs1__2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1__2_negate",
    "source_slot": "out",
    "target": "abs1__2_select",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__1_true",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_false",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_true",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_false",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__1_true",
    "source_slot": "out",
    "target": "booToRea1__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_false",
    "source_slot": "out",
    "target": "booToRea1__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_true",
    "source_slot": "out",
    "target": "booToRea1__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_false",
    "source_slot": "out",
    "target": "booToRea1__2",
    "target_slot": "when_false"
   },
   {
    "source": "cha__1_invert",
    "source_slot": "out",
    "target": "cha__1_falling",
    "target_slot": "in"
   },
   {
    "source": "cha__1_rising",
    "source_slot": "out",
    "target": "cha__1_either",
    "target_slot": "a"
   },
   {
    "source": "cha__1_falling",
    "source_slot": "out",
    "target": "cha__1_either",
    "target_slot": "b"
   },
   {
    "source": "cha__2_invert",
    "source_slot": "out",
    "target": "cha__2_falling",
    "target_slot": "in"
   },
   {
    "source": "cha__2_rising",
    "source_slot": "out",
    "target": "cha__2_either",
    "target_slot": "a"
   },
   {
    "source": "cha__2_falling",
    "source_slot": "out",
    "target": "cha__2_either",
    "target_slot": "b"
   },
   {
    "source": "greThr__1_threshold",
    "source_slot": "out",
    "target": "greThr__1",
    "target_slot": "b"
   },
   {
    "source": "greThr__2_threshold",
    "source_slot": "out",
    "target": "greThr__2",
    "target_slot": "b"
   },
   {
    "source": "lin_delta_f",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_delta_x",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_slope_x2",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_intercept",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "a"
   },
   {
    "source": "lin_scaled",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "b"
   },
   {
    "source": "lin_lower_limit",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_upper_limit",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_2_true",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_2_false",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_2_true",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_2_false",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__1_2_true",
    "source_slot": "out",
    "target": "booToRea1__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_2_false",
    "source_slot": "out",
    "target": "booToRea1__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_2_true",
    "source_slot": "out",
    "target": "booToRea1__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_2_false",
    "source_slot": "out",
    "target": "booToRea1__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_threshold",
    "source_slot": "out",
    "target": "greEquThr__1",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_threshold",
    "source_slot": "out",
    "target": "greEquThr__2",
    "target_slot": "b"
   },
   {
    "source": "greThr_threshold",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "b"
   },
   {
    "source": "greThr1_threshold",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "b"
   },
   {
    "source": "booToRea1__1_3_true",
    "source_slot": "out",
    "target": "booToRea1__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_3_false",
    "source_slot": "out",
    "target": "booToRea1__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_3_true",
    "source_slot": "out",
    "target": "booToRea1__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_3_false",
    "source_slot": "out",
    "target": "booToRea1__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "curDisChi_index____1_threshold",
    "source_slot": "out",
    "target": "curDisChi_index____1",
    "target_slot": "b"
   },
   {
    "source": "curDisChi1_index____1_threshold",
    "source_slot": "out",
    "target": "curDisChi1_index____1",
    "target_slot": "b"
   },
   {
    "source": "abs1__1_2_zero",
    "source_slot": "out",
    "target": "abs1__1_2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1__1_2_zero",
    "source_slot": "out",
    "target": "abs1__1_2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1__1_2_nonnegative",
    "source_slot": "out",
    "target": "abs1__1_2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1__1_2_negate",
    "source_slot": "out",
    "target": "abs1__1_2_select",
    "target_slot": "when_false"
   },
   {
    "source": "abs1__2_2_zero",
    "source_slot": "out",
    "target": "abs1__2_2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1__2_2_zero",
    "source_slot": "out",
    "target": "abs1__2_2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1__2_2_nonnegative",
    "source_slot": "out",
    "target": "abs1__2_2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1__2_2_negate",
    "source_slot": "out",
    "target": "abs1__2_2_select",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__1_3_true",
    "source_slot": "out",
    "target": "booToRea__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_3_false",
    "source_slot": "out",
    "target": "booToRea__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_3_true",
    "source_slot": "out",
    "target": "booToRea__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_3_false",
    "source_slot": "out",
    "target": "booToRea__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__1_4_true",
    "source_slot": "out",
    "target": "booToRea1__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_4_false",
    "source_slot": "out",
    "target": "booToRea1__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_4_true",
    "source_slot": "out",
    "target": "booToRea1__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_4_false",
    "source_slot": "out",
    "target": "booToRea1__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "cha__1_2_invert",
    "source_slot": "out",
    "target": "cha__1_2_falling",
    "target_slot": "in"
   },
   {
    "source": "cha__1_2_rising",
    "source_slot": "out",
    "target": "cha__1_2_either",
    "target_slot": "a"
   },
   {
    "source": "cha__1_2_falling",
    "source_slot": "out",
    "target": "cha__1_2_either",
    "target_slot": "b"
   },
   {
    "source": "cha__2_2_invert",
    "source_slot": "out",
    "target": "cha__2_2_falling",
    "target_slot": "in"
   },
   {
    "source": "cha__2_2_rising",
    "source_slot": "out",
    "target": "cha__2_2_either",
    "target_slot": "a"
   },
   {
    "source": "cha__2_2_falling",
    "source_slot": "out",
    "target": "cha__2_2_either",
    "target_slot": "b"
   },
   {
    "source": "greThr__1_2_threshold",
    "source_slot": "out",
    "target": "greThr__1_2",
    "target_slot": "b"
   },
   {
    "source": "greThr__2_2_threshold",
    "source_slot": "out",
    "target": "greThr__2_2",
    "target_slot": "b"
   },
   {
    "source": "lin_2_delta_f",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_2_delta_x",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope_x2",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_2_intercept",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "a"
   },
   {
    "source": "lin_2_scaled",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "b"
   },
   {
    "source": "lin_2_lower_limit",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_2_upper_limit",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_4_true",
    "source_slot": "out",
    "target": "booToRea__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_4_false",
    "source_slot": "out",
    "target": "booToRea__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_4_true",
    "source_slot": "out",
    "target": "booToRea__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_4_false",
    "source_slot": "out",
    "target": "booToRea__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__1_5_true",
    "source_slot": "out",
    "target": "booToRea1__1_5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_5_false",
    "source_slot": "out",
    "target": "booToRea1__1_5",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_5_true",
    "source_slot": "out",
    "target": "booToRea1__2_5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_5_false",
    "source_slot": "out",
    "target": "booToRea1__2_5",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_2_threshold",
    "source_slot": "out",
    "target": "greEquThr__1_2",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_2_threshold",
    "source_slot": "out",
    "target": "greEquThr__2_2",
    "target_slot": "b"
   },
   {
    "source": "greThr_2_threshold",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "b"
   },
   {
    "source": "greThr1_2_threshold",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_5_true",
    "source_slot": "out",
    "target": "booToRea__1_5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_5_false",
    "source_slot": "out",
    "target": "booToRea__1_5",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_5_true",
    "source_slot": "out",
    "target": "booToRea__2_5",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_5_false",
    "source_slot": "out",
    "target": "booToRea__2_5",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_3_threshold",
    "source_slot": "out",
    "target": "greEquThr__1_3",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_3_threshold",
    "source_slot": "out",
    "target": "greEquThr__2_3",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr_threshold",
    "source_slot": "out",
    "target": "intGreEquThr",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr_threshold",
    "source_slot": "out",
    "target": "intLesEquThr",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_6_true",
    "source_slot": "out",
    "target": "booToRea__1_6",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_6_false",
    "source_slot": "out",
    "target": "booToRea__1_6",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_6_true",
    "source_slot": "out",
    "target": "booToRea__2_6",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_6_false",
    "source_slot": "out",
    "target": "booToRea__2_6",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_true",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_false",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_4_threshold",
    "source_slot": "out",
    "target": "greEquThr__1_4",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_4_threshold",
    "source_slot": "out",
    "target": "greEquThr__2_4",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr_2_threshold",
    "source_slot": "out",
    "target": "intGreEquThr_2",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr_2_threshold",
    "source_slot": "out",
    "target": "intLesEquThr_2",
    "target_slot": "b"
   },
   {
    "source": "nexChiMaxFlo_index____1_threshold",
    "source_slot": "out",
    "target": "nexChiMaxFlo_index____1",
    "target_slot": "b"
   },
   {
    "source": "nexChiRat_index____1_threshold",
    "source_slot": "out",
    "target": "nexChiRat_index____1",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_delta_f",
    "source_slot": "out",
    "target": "oneLeSet_slope",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_delta_x",
    "source_slot": "out",
    "target": "oneLeSet_slope",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_slope",
    "source_slot": "out",
    "target": "oneLeSet_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_slope",
    "source_slot": "out",
    "target": "oneLeSet_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_slope_x2",
    "source_slot": "out",
    "target": "oneLeSet_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_intercept",
    "source_slot": "out",
    "target": "oneLeSet_result",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_scaled",
    "source_slot": "out",
    "target": "oneLeSet_result",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_lower_limit",
    "source_slot": "out",
    "target": "oneLeSet_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_upper_limit",
    "source_slot": "out",
    "target": "oneLeSet_scaled",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_delta_f",
    "source_slot": "out",
    "target": "oneMorSet_slope",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_delta_x",
    "source_slot": "out",
    "target": "oneMorSet_slope",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_slope",
    "source_slot": "out",
    "target": "oneMorSet_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_slope",
    "source_slot": "out",
    "target": "oneMorSet_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_slope_x2",
    "source_slot": "out",
    "target": "oneMorSet_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_intercept",
    "source_slot": "out",
    "target": "oneMorSet_result",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_scaled",
    "source_slot": "out",
    "target": "oneMorSet_result",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_lower_limit",
    "source_slot": "out",
    "target": "oneMorSet_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_upper_limit",
    "source_slot": "out",
    "target": "oneMorSet_scaled",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_delta_f",
    "source_slot": "out",
    "target": "oneMorSet1_slope",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_delta_x",
    "source_slot": "out",
    "target": "oneMorSet1_slope",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_slope",
    "source_slot": "out",
    "target": "oneMorSet1_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_slope",
    "source_slot": "out",
    "target": "oneMorSet1_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_slope_x2",
    "source_slot": "out",
    "target": "oneMorSet1_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_intercept",
    "source_slot": "out",
    "target": "oneMorSet1_result",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_scaled",
    "source_slot": "out",
    "target": "oneMorSet1_result",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_lower_limit",
    "source_slot": "out",
    "target": "oneMorSet1_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_upper_limit",
    "source_slot": "out",
    "target": "oneMorSet1_scaled",
    "target_slot": "b"
   },
   {
    "source": "achSet_threshold",
    "source_slot": "out",
    "target": "achSet",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_7_true",
    "source_slot": "out",
    "target": "booToRea__1_7",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_7_false",
    "source_slot": "out",
    "target": "booToRea__1_7",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_7_true",
    "source_slot": "out",
    "target": "booToRea__2_7",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_7_false",
    "source_slot": "out",
    "target": "booToRea__2_7",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_2_true",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_2_false",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1_5_threshold",
    "source_slot": "out",
    "target": "greEquThr__1_5",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_5_threshold",
    "source_slot": "out",
    "target": "greEquThr__2_5",
    "target_slot": "b"
   },
   {
    "source": "intGreEquThr_3_threshold",
    "source_slot": "out",
    "target": "intGreEquThr_3",
    "target_slot": "b"
   },
   {
    "source": "intLesEquThr_3_threshold",
    "source_slot": "out",
    "target": "intLesEquThr_3",
    "target_slot": "b"
   },
   {
    "source": "nexChiMaxFlo_index____1_2_threshold",
    "source_slot": "out",
    "target": "nexChiMaxFlo_index____1_2",
    "target_slot": "b"
   },
   {
    "source": "nexChiRat_index____1_2_threshold",
    "source_slot": "out",
    "target": "nexChiRat_index____1_2",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_delta_f",
    "source_slot": "out",
    "target": "oneLeSet_2_slope",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_2_delta_x",
    "source_slot": "out",
    "target": "oneLeSet_2_slope",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_slope",
    "source_slot": "out",
    "target": "oneLeSet_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_2_slope",
    "source_slot": "out",
    "target": "oneLeSet_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_2_slope_x2",
    "source_slot": "out",
    "target": "oneLeSet_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_intercept",
    "source_slot": "out",
    "target": "oneLeSet_2_result",
    "target_slot": "a"
   },
   {
    "source": "oneLeSet_2_scaled",
    "source_slot": "out",
    "target": "oneLeSet_2_result",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_lower_limit",
    "source_slot": "out",
    "target": "oneLeSet_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneLeSet_2_upper_limit",
    "source_slot": "out",
    "target": "oneLeSet_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_delta_f",
    "source_slot": "out",
    "target": "oneMorSet_2_slope",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_2_delta_x",
    "source_slot": "out",
    "target": "oneMorSet_2_slope",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_slope",
    "source_slot": "out",
    "target": "oneMorSet_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_2_slope",
    "source_slot": "out",
    "target": "oneMorSet_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_2_slope_x2",
    "source_slot": "out",
    "target": "oneMorSet_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_intercept",
    "source_slot": "out",
    "target": "oneMorSet_2_result",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet_2_scaled",
    "source_slot": "out",
    "target": "oneMorSet_2_result",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_lower_limit",
    "source_slot": "out",
    "target": "oneMorSet_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet_2_upper_limit",
    "source_slot": "out",
    "target": "oneMorSet_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_delta_f",
    "source_slot": "out",
    "target": "oneMorSet1_2_slope",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_2_delta_x",
    "source_slot": "out",
    "target": "oneMorSet1_2_slope",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_slope",
    "source_slot": "out",
    "target": "oneMorSet1_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_2_slope",
    "source_slot": "out",
    "target": "oneMorSet1_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_2_slope_x2",
    "source_slot": "out",
    "target": "oneMorSet1_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_intercept",
    "source_slot": "out",
    "target": "oneMorSet1_2_result",
    "target_slot": "a"
   },
   {
    "source": "oneMorSet1_2_scaled",
    "source_slot": "out",
    "target": "oneMorSet1_2_result",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_lower_limit",
    "source_slot": "out",
    "target": "oneMorSet1_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "oneMorSet1_2_upper_limit",
    "source_slot": "out",
    "target": "oneMorSet1_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToInt__1_true",
    "source_slot": "out",
    "target": "booToInt__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__1_false",
    "source_slot": "out",
    "target": "booToInt__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__2_true",
    "source_slot": "out",
    "target": "booToInt__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__2_false",
    "source_slot": "out",
    "target": "booToInt__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1__1_true",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1__1_false",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1__2_true",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1__2_false",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt2_true",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt2_false",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt3_true",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt3_false",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt4_true",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt4_false",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea1__1",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "cha__1_rising",
    "target_slot": "in"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "cha__1_invert",
    "target_slot": "in"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "isoValCha1__1",
    "target_slot": "when_true"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "not3__1",
    "target_slot": "in"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea1__1_3",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "chiWatIso__1",
    "target_slot": "when_true"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea1__1_4",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "cha__1_2_rising",
    "target_slot": "in"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "cha__1_2_invert",
    "target_slot": "in"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "isoValCha1__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "not3__1_2",
    "target_slot": "in"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea__1_5",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "logSwi1__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "logSwi3__1",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea__1_6",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi10__1",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi9__1",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea__1_7",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi10__1_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi9__1_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "mulOr_fold_2_4",
    "target_slot": "a"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea1__2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "cha__2_rising",
    "target_slot": "in"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "cha__2_invert",
    "target_slot": "in"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "isoValCha1__2",
    "target_slot": "when_true"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "not3__2",
    "target_slot": "in"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea1__2_3",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "chiWatIso__2",
    "target_slot": "when_true"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea1__2_4",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "cha__2_2_rising",
    "target_slot": "in"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "cha__2_2_invert",
    "target_slot": "in"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "isoValCha1__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "not3__2_2",
    "target_slot": "in"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea__2_5",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "logSwi1__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "logSwi3__2",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea__2_6",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi10__2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi9__2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea__2_7",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi10__2_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi9__2_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "mulOr_fold_2_4",
    "target_slot": "b"
   },
   {
    "source": "uChiConIsoVal__1",
    "source_slot": "out",
    "target": "mulOr_fold_2",
    "target_slot": "a"
   },
   {
    "source": "uChiConIsoVal__2",
    "source_slot": "out",
    "target": "mulOr_fold_2",
    "target_slot": "b"
   },
   {
    "source": "uChiHeaCon__1",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "selector"
   },
   {
    "source": "uChiHeaCon__1",
    "source_slot": "out",
    "target": "logSwi1__1",
    "target_slot": "when_false"
   },
   {
    "source": "uChiHeaCon__1",
    "source_slot": "out",
    "target": "booToRea__1_4",
    "target_slot": "selector"
   },
   {
    "source": "uChiHeaCon__1",
    "source_slot": "out",
    "target": "logSwi1__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "uChiHeaCon__1",
    "source_slot": "out",
    "target": "logSwi3__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "uChiHeaCon__2",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "selector"
   },
   {
    "source": "uChiHeaCon__2",
    "source_slot": "out",
    "target": "logSwi1__2",
    "target_slot": "when_false"
   },
   {
    "source": "uChiHeaCon__2",
    "source_slot": "out",
    "target": "booToRea__2_4",
    "target_slot": "selector"
   },
   {
    "source": "uChiHeaCon__2",
    "source_slot": "out",
    "target": "logSwi1__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "uChiHeaCon__2",
    "source_slot": "out",
    "target": "logSwi3__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "uChiSet__1",
    "source_slot": "out",
    "target": "edg__1",
    "target_slot": "in"
   },
   {
    "source": "uChiSet__1",
    "source_slot": "out",
    "target": "falEdg__1",
    "target_slot": "in"
   },
   {
    "source": "uChiSet__2",
    "source_slot": "out",
    "target": "edg__2",
    "target_slot": "in"
   },
   {
    "source": "uChiSet__2",
    "source_slot": "out",
    "target": "falEdg__2",
    "target_slot": "in"
   },
   {
    "source": "uChiSta",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_false"
   },
   {
    "source": "uChiSta",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_false"
   },
   {
    "source": "uChiWatReq__1",
    "source_slot": "out",
    "target": "curDisChi_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "uChiWatReq__2",
    "source_slot": "out",
    "target": "curDisChi_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "uConWatReq__1",
    "source_slot": "out",
    "target": "curDisChi1_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "uConWatReq__1",
    "source_slot": "out",
    "target": "mulOr1_fold_2",
    "target_slot": "a"
   },
   {
    "source": "uConWatReq__2",
    "source_slot": "out",
    "target": "curDisChi1_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "uConWatReq__2",
    "source_slot": "out",
    "target": "mulOr1_fold_2",
    "target_slot": "b"
   },
   {
    "source": "uEnaPla",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "b"
   },
   {
    "source": "uEnaPla",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "a"
   },
   {
    "source": "uEnaPla",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "selector"
   },
   {
    "source": "uEnaPla",
    "source_slot": "out",
    "target": "or3_3",
    "target_slot": "a"
   },
   {
    "source": "uEndPro",
    "source_slot": "out",
    "target": "or5_3",
    "target_slot": "a"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "disPla",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_changed",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_increased",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_decreased",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_true"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_true"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_false"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_true"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "b"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_2_changed",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_2_increased",
    "target_slot": "in"
   },
   {
    "source": "uStaSet",
    "source_slot": "out",
    "target": "cha_2_decreased",
    "target_slot": "in"
   },
   {
    "source": "uWSE",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "b"
   },
   {
    "source": "uWSE",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "selector"
   },
   {
    "source": "VChiWat_flow",
    "source_slot": "out",
    "target": "relFlo",
    "target_slot": "a"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "lat2_4",
    "target_slot": "set"
   },
   {
    "source": "cha_increased",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "a"
   },
   {
    "source": "cha_increased",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "chiWatIsoVal__1",
    "source_slot": "out",
    "target": "yChiWatIsoVal__1",
    "target_slot": "in"
   },
   {
    "source": "chiWatIsoVal__2",
    "source_slot": "out",
    "target": "yChiWatIsoVal__2",
    "target_slot": "in"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "b"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "selector"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "and2_10",
    "target_slot": "a"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "and2_10",
    "target_slot": "b"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "and3_7",
    "target_slot": "a"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "byPasSet2_2",
    "target_slot": "selector"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "not2_6",
    "target_slot": "in"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "or2_6",
    "target_slot": "b"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "or2_7",
    "target_slot": "b"
   },
   {
    "source": "con2",
    "source_slot": "out",
    "target": "truDel_4",
    "target_slot": "in"
   },
   {
    "source": "conInt",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "a"
   },
   {
    "source": "con_2",
    "source_slot": "out",
    "target": "leaPumSta",
    "target_slot": "when_true"
   },
   {
    "source": "con1",
    "source_slot": "out",
    "target": "leaPumSta",
    "target_slot": "when_false"
   },
   {
    "source": "leaPumSta",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "selector"
   },
   {
    "source": "leaPumSta",
    "source_slot": "out",
    "target": "yLeaPum",
    "target_slot": "in"
   },
   {
    "source": "mulOr_fold_2",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "a"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "leaPumSta",
    "target_slot": "selector"
   },
   {
    "source": "or2",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "a"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "yConWatPumNum",
    "target_slot": "in"
   },
   {
    "source": "addPar",
    "source_slot": "out",
    "target": "conWatPumOn1_index____1",
    "target_slot": "a"
   },
   {
    "source": "addPar",
    "source_slot": "out",
    "target": "conWatPumOn1_index____2",
    "target_slot": "a"
   },
   {
    "source": "conInt__1",
    "source_slot": "out",
    "target": "conWatPumOn1_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__2",
    "source_slot": "out",
    "target": "conWatPumOn1_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__3",
    "source_slot": "out",
    "target": "conWatPumOn1_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "conWatPumOn1_index____2",
    "source_slot": "out",
    "target": "conWatPumOn1_element_2",
    "target_slot": "selector"
   },
   {
    "source": "conWatPumOn1_element_2",
    "source_slot": "out",
    "target": "conWatPumOn1_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "conWatPumOn1_index____1",
    "source_slot": "out",
    "target": "conWatPumOn1_element_1",
    "target_slot": "selector"
   },
   {
    "source": "conWatPumOn1_element_1",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_true"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_false"
   },
   {
    "source": "disPla",
    "source_slot": "out",
    "target": "staEnd",
    "target_slot": "a"
   },
   {
    "source": "abs1__1_select",
    "source_slot": "out",
    "target": "greThr__1",
    "target_slot": "a"
   },
   {
    "source": "abs1__2_select",
    "source_slot": "out",
    "target": "greThr__2",
    "target_slot": "a"
   },
   {
    "source": "and1__1",
    "source_slot": "out",
    "target": "not2__1",
    "target_slot": "in"
   },
   {
    "source": "and1__2",
    "source_slot": "out",
    "target": "not2__2",
    "target_slot": "in"
   },
   {
    "source": "and2",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "set"
   },
   {
    "source": "and3_2",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "a"
   },
   {
    "source": "booToRea__1",
    "source_slot": "out",
    "target": "sub__1",
    "target_slot": "b"
   },
   {
    "source": "booToRea__2",
    "source_slot": "out",
    "target": "sub__2",
    "target_slot": "b"
   },
   {
    "source": "booToRea1__1",
    "source_slot": "out",
    "target": "sub__1",
    "target_slot": "a"
   },
   {
    "source": "booToRea1__1",
    "source_slot": "out",
    "target": "swi1__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1",
    "source_slot": "out",
    "target": "swi__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2",
    "source_slot": "out",
    "target": "sub__2",
    "target_slot": "a"
   },
   {
    "source": "booToRea1__2",
    "source_slot": "out",
    "target": "swi1__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2",
    "source_slot": "out",
    "target": "swi__2",
    "target_slot": "when_false"
   },
   {
    "source": "cha__1_either",
    "source_slot": "out",
    "target": "mulOr_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "cha__2_either",
    "source_slot": "out",
    "target": "mulOr_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "cloPos",
    "source_slot": "out",
    "target": "endPos",
    "target_slot": "when_true"
   },
   {
    "source": "cloPos",
    "source_slot": "out",
    "target": "iniPos",
    "target_slot": "when_false"
   },
   {
    "source": "con_3",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con_3",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_2",
    "source_slot": "out",
    "target": "assMes",
    "target_slot": "condition"
   },
   {
    "source": "conInt__1_2",
    "source_slot": "out",
    "target": "intEqu__1",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_2",
    "source_slot": "out",
    "target": "intEqu__2",
    "target_slot": "b"
   },
   {
    "source": "disVal",
    "source_slot": "out",
    "target": "lat5",
    "target_slot": "set"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "a"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "b"
   },
   {
    "source": "enaVal_fold_2",
    "source_slot": "out",
    "target": "disVal",
    "target_slot": "in"
   },
   {
    "source": "endPos",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "a"
   },
   {
    "source": "endPos",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "a"
   },
   {
    "source": "greThr__1",
    "source_slot": "out",
    "target": "isoValCha1__1",
    "target_slot": "when_false"
   },
   {
    "source": "greThr__2",
    "source_slot": "out",
    "target": "isoValCha1__2",
    "target_slot": "when_false"
   },
   {
    "source": "iniPos",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "b"
   },
   {
    "source": "intEqu__1",
    "source_slot": "out",
    "target": "and1__1",
    "target_slot": "a"
   },
   {
    "source": "intEqu__1",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__1",
    "source_slot": "out",
    "target": "swi__1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2",
    "source_slot": "out",
    "target": "and1__2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2",
    "source_slot": "out",
    "target": "swi__2",
    "target_slot": "selector"
   },
   {
    "source": "intSwi_2",
    "source_slot": "out",
    "target": "intEqu__1",
    "target_slot": "a"
   },
   {
    "source": "intSwi_2",
    "source_slot": "out",
    "target": "intEqu__2",
    "target_slot": "a"
   },
   {
    "source": "inUpEnd",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "a"
   },
   {
    "source": "isoValCha1__1",
    "source_slot": "out",
    "target": "logSwi2__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "isoValCha1__2",
    "source_slot": "out",
    "target": "logSwi2__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "intSwi_2",
    "target_slot": "selector"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "tim",
    "target_slot": "in"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "lat5_4",
    "target_slot": "set"
   },
   {
    "source": "lat2",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "selector"
   },
   {
    "source": "lat3",
    "source_slot": "out",
    "target": "isoValCha1__1",
    "target_slot": "selector"
   },
   {
    "source": "lat3",
    "source_slot": "out",
    "target": "isoValCha1__2",
    "target_slot": "selector"
   },
   {
    "source": "lat4",
    "source_slot": "out",
    "target": "swi1__1",
    "target_slot": "selector"
   },
   {
    "source": "lat4",
    "source_slot": "out",
    "target": "swi1__2",
    "target_slot": "selector"
   },
   {
    "source": "lat5",
    "source_slot": "out",
    "target": "endPos",
    "target_slot": "selector"
   },
   {
    "source": "lat5",
    "source_slot": "out",
    "target": "iniPos",
    "target_slot": "selector"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "swi__1",
    "target_slot": "when_true"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "swi__2",
    "target_slot": "when_true"
   },
   {
    "source": "mulOr_fold_2_2",
    "source_slot": "out",
    "target": "lat3",
    "target_slot": "set"
   },
   {
    "source": "mulOr_fold_2_2",
    "source_slot": "out",
    "target": "lat4",
    "target_slot": "set"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "clear"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "lat3",
    "target_slot": "clear"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "truDel",
    "target_slot": "in"
   },
   {
    "source": "not2__1",
    "source_slot": "out",
    "target": "enaVal_fold_2",
    "target_slot": "a"
   },
   {
    "source": "not2__2",
    "source_slot": "out",
    "target": "enaVal_fold_2",
    "target_slot": "b"
   },
   {
    "source": "not3__1",
    "source_slot": "out",
    "target": "truDel1__1",
    "target_slot": "in"
   },
   {
    "source": "not3__2",
    "source_slot": "out",
    "target": "truDel1__2",
    "target_slot": "in"
   },
   {
    "source": "not4__1",
    "source_slot": "out",
    "target": "and1__1",
    "target_slot": "b"
   },
   {
    "source": "not4__2",
    "source_slot": "out",
    "target": "and1__2",
    "target_slot": "b"
   },
   {
    "source": "opePos",
    "source_slot": "out",
    "target": "endPos",
    "target_slot": "when_false"
   },
   {
    "source": "opePos",
    "source_slot": "out",
    "target": "iniPos",
    "target_slot": "when_true"
   },
   {
    "source": "or2_2",
    "source_slot": "out",
    "target": "lat4",
    "target_slot": "clear"
   },
   {
    "source": "sub__1",
    "source_slot": "out",
    "target": "abs1__1_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "sub__1",
    "source_slot": "out",
    "target": "abs1__1_negate",
    "target_slot": "b"
   },
   {
    "source": "sub__1",
    "source_slot": "out",
    "target": "abs1__1_select",
    "target_slot": "when_true"
   },
   {
    "source": "sub__2",
    "source_slot": "out",
    "target": "abs1__2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "sub__2",
    "source_slot": "out",
    "target": "abs1__2_negate",
    "target_slot": "b"
   },
   {
    "source": "sub__2",
    "source_slot": "out",
    "target": "abs1__2_select",
    "target_slot": "when_true"
   },
   {
    "source": "swi__1",
    "source_slot": "out",
    "target": "swi1__1",
    "target_slot": "when_false"
   },
   {
    "source": "swi__2",
    "source_slot": "out",
    "target": "swi1__2",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__1",
    "source_slot": "out",
    "target": "chiWatIsoVal__1",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__2",
    "source_slot": "out",
    "target": "chiWatIsoVal__2",
    "target_slot": "when_false"
   },
   {
    "source": "tim",
    "source_slot": "elapsed",
    "target": "lin_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim",
    "source_slot": "passed",
    "target": "lat2",
    "target_slot": "set"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "clear"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "lat2",
    "target_slot": "clear"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "lat5",
    "target_slot": "clear"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "b"
   },
   {
    "source": "truDel1__1",
    "source_slot": "out",
    "target": "not4__1",
    "target_slot": "in"
   },
   {
    "source": "truDel1__2",
    "source_slot": "out",
    "target": "not4__2",
    "target_slot": "in"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "intSwi_2",
    "target_slot": "when_false"
   },
   {
    "source": "and1_2",
    "source_slot": "out",
    "target": "lat4_4",
    "target_slot": "set"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "set"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "triSam__1",
    "target_slot": "clock"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "triSam__2",
    "target_slot": "clock"
   },
   {
    "source": "booToRea__1_2",
    "source_slot": "out",
    "target": "swi1__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_2",
    "source_slot": "out",
    "target": "triSam__1",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_2",
    "source_slot": "out",
    "target": "swi1__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_2",
    "source_slot": "out",
    "target": "triSam__2",
    "target_slot": "in"
   },
   {
    "source": "booToRea1__1_2",
    "source_slot": "out",
    "target": "swi2__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_2",
    "source_slot": "out",
    "target": "swi2__2",
    "target_slot": "when_true"
   },
   {
    "source": "con_4",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "when_false"
   },
   {
    "source": "con1_3",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__1_3",
    "source_slot": "out",
    "target": "intEqu__1_2",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_3",
    "source_slot": "out",
    "target": "intEqu__2_2",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__1",
    "source_slot": "out",
    "target": "logSwi1__1",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__2",
    "source_slot": "out",
    "target": "logSwi1__2",
    "target_slot": "when_true"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "selector"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "swi__1_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "swi__2_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__1_2",
    "source_slot": "out",
    "target": "swi2__1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2_2",
    "source_slot": "out",
    "target": "swi2__2",
    "target_slot": "selector"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "not2",
    "target_slot": "in"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "tim_2",
    "target_slot": "in"
   },
   {
    "source": "logSwi",
    "source_slot": "out",
    "target": "booToRea1__1_2",
    "target_slot": "selector"
   },
   {
    "source": "logSwi",
    "source_slot": "out",
    "target": "booToRea1__2_2",
    "target_slot": "selector"
   },
   {
    "source": "logSwi1__1",
    "source_slot": "out",
    "target": "logSwi__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi1__2",
    "source_slot": "out",
    "target": "logSwi__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "not1_2",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "clear"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "swi1__1_2",
    "target_slot": "selector"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "swi1__2_2",
    "target_slot": "selector"
   },
   {
    "source": "or1_2",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "b"
   },
   {
    "source": "or1_2",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "a"
   },
   {
    "source": "swi__1_2",
    "source_slot": "out",
    "target": "greEquThr__1",
    "target_slot": "a"
   },
   {
    "source": "swi__2_2",
    "source_slot": "out",
    "target": "greEquThr__2",
    "target_slot": "a"
   },
   {
    "source": "swi1__1_2",
    "source_slot": "out",
    "target": "swi__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__2_2",
    "source_slot": "out",
    "target": "swi__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi2__1",
    "source_slot": "out",
    "target": "swi__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "swi2__2",
    "source_slot": "out",
    "target": "swi__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "tim_2",
    "source_slot": "elapsed",
    "target": "greThr",
    "target_slot": "a"
   },
   {
    "source": "tim_2",
    "source_slot": "elapsed",
    "target": "greThr1",
    "target_slot": "a"
   },
   {
    "source": "triSam__1",
    "source_slot": "out",
    "target": "swi1__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__1",
    "source_slot": "out",
    "target": "swi2__1",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__2",
    "source_slot": "out",
    "target": "swi1__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__2",
    "source_slot": "out",
    "target": "swi2__2",
    "target_slot": "when_false"
   },
   {
    "source": "and1_3",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "selector"
   },
   {
    "source": "and2_3",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "selector"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_false"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_true"
   },
   {
    "source": "swi2",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_true"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_false"
   },
   {
    "source": "swi4",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "a"
   },
   {
    "source": "and1_4",
    "source_slot": "out",
    "target": "and4_2",
    "target_slot": "b"
   },
   {
    "source": "and2_4",
    "source_slot": "out",
    "target": "and1_4",
    "target_slot": "a"
   },
   {
    "source": "and2_4",
    "source_slot": "out",
    "target": "and3_3",
    "target_slot": "b"
   },
   {
    "source": "and2_4",
    "source_slot": "out",
    "target": "intSwi_4",
    "target_slot": "selector"
   },
   {
    "source": "and3_3",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "a"
   },
   {
    "source": "and4_2",
    "source_slot": "out",
    "target": "edg_2",
    "target_slot": "in"
   },
   {
    "source": "and4_2",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "set"
   },
   {
    "source": "and5",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "b"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "b"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "lat4_3",
    "target_slot": "set"
   },
   {
    "source": "and7",
    "source_slot": "out",
    "target": "lat5_3",
    "target_slot": "set"
   },
   {
    "source": "booToRea1__1_3",
    "source_slot": "out",
    "target": "isoValPos__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_3",
    "source_slot": "out",
    "target": "isoValPos__2",
    "target_slot": "when_true"
   },
   {
    "source": "chiStaHol__1",
    "source_slot": "out",
    "target": "yChi__1",
    "target_slot": "in"
   },
   {
    "source": "chiStaHol__2",
    "source_slot": "out",
    "target": "yChi__2",
    "target_slot": "in"
   },
   {
    "source": "chiWatByp",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "chiWatByp1",
    "source_slot": "out",
    "target": "chiWatByp",
    "target_slot": "when_true"
   },
   {
    "source": "chiWatIso__1",
    "source_slot": "out",
    "target": "logSwi2__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "chiWatIso__2",
    "source_slot": "out",
    "target": "logSwi2__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "con2_3",
    "source_slot": "out",
    "target": "logSwi4_2",
    "target_slot": "when_true"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "a"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "and1_6",
    "target_slot": "b"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "and2_8",
    "target_slot": "b"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "and3_5",
    "target_slot": "a"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "and3_5",
    "target_slot": "b"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "byPasSet4",
    "target_slot": "selector"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "not2_4",
    "target_slot": "in"
   },
   {
    "source": "con3",
    "source_slot": "out",
    "target": "or2_5",
    "target_slot": "b"
   },
   {
    "source": "conInt_2",
    "source_slot": "out",
    "target": "intSwi_4",
    "target_slot": "when_false"
   },
   {
    "source": "curDisChi_index____1",
    "source_slot": "out",
    "target": "curDisChi_element_1",
    "target_slot": "selector"
   },
   {
    "source": "curDisChi_element_1",
    "source_slot": "out",
    "target": "not1_7",
    "target_slot": "in"
   },
   {
    "source": "curDisChi1_index____1",
    "source_slot": "out",
    "target": "curDisChi1_element_1",
    "target_slot": "selector"
   },
   {
    "source": "curDisChi1_element_1",
    "source_slot": "out",
    "target": "not3",
    "target_slot": "in"
   },
   {
    "source": "abs1__1_2_select",
    "source_slot": "out",
    "target": "greThr__1_2",
    "target_slot": "a"
   },
   {
    "source": "abs1__2_2_select",
    "source_slot": "out",
    "target": "greThr__2_2",
    "target_slot": "a"
   },
   {
    "source": "and1__1_2",
    "source_slot": "out",
    "target": "not2__1_2",
    "target_slot": "in"
   },
   {
    "source": "and1__2_2",
    "source_slot": "out",
    "target": "not2__2_2",
    "target_slot": "in"
   },
   {
    "source": "and2_5",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "set"
   },
   {
    "source": "and3_4",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "a"
   },
   {
    "source": "booToRea__1_3",
    "source_slot": "out",
    "target": "sub__1_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea__2_3",
    "source_slot": "out",
    "target": "sub__2_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea1__1_4",
    "source_slot": "out",
    "target": "sub__1_2",
    "target_slot": "a"
   },
   {
    "source": "booToRea1__1_4",
    "source_slot": "out",
    "target": "swi1__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__1_4",
    "source_slot": "out",
    "target": "swi__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1__2_4",
    "source_slot": "out",
    "target": "sub__2_2",
    "target_slot": "a"
   },
   {
    "source": "booToRea1__2_4",
    "source_slot": "out",
    "target": "swi1__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_4",
    "source_slot": "out",
    "target": "swi__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "cha__1_2_either",
    "source_slot": "out",
    "target": "mulOr_fold_2_3",
    "target_slot": "a"
   },
   {
    "source": "cha__2_2_either",
    "source_slot": "out",
    "target": "mulOr_fold_2_3",
    "target_slot": "b"
   },
   {
    "source": "cloPos_2",
    "source_slot": "out",
    "target": "endPos_2",
    "target_slot": "when_true"
   },
   {
    "source": "cloPos_2",
    "source_slot": "out",
    "target": "iniPos_2",
    "target_slot": "when_false"
   },
   {
    "source": "con_5",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con_5",
    "source_slot": "out",
    "target": "lin_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con1_4",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con1_4",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con1_4",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_4",
    "source_slot": "out",
    "target": "assMes_2",
    "target_slot": "condition"
   },
   {
    "source": "conInt__1_4",
    "source_slot": "out",
    "target": "intEqu__1_3",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_4",
    "source_slot": "out",
    "target": "intEqu__2_3",
    "target_slot": "b"
   },
   {
    "source": "disVal_2",
    "source_slot": "out",
    "target": "lat5_2",
    "target_slot": "set"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "and2_5",
    "target_slot": "a"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "and3_4",
    "target_slot": "b"
   },
   {
    "source": "enaVal_fold_2_2",
    "source_slot": "out",
    "target": "disVal_2",
    "target_slot": "in"
   },
   {
    "source": "endPos_2",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "endPos_2",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "greThr__1_2",
    "source_slot": "out",
    "target": "isoValCha1__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "greThr__2_2",
    "source_slot": "out",
    "target": "isoValCha1__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "iniPos_2",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "intEqu__1_3",
    "source_slot": "out",
    "target": "and1__1_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__1_3",
    "source_slot": "out",
    "target": "booToRea__1_3",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__1_3",
    "source_slot": "out",
    "target": "swi__1_3",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2_3",
    "source_slot": "out",
    "target": "and1__2_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2_3",
    "source_slot": "out",
    "target": "booToRea__2_3",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2_3",
    "source_slot": "out",
    "target": "swi__2_3",
    "target_slot": "selector"
   },
   {
    "source": "intSwi_3",
    "source_slot": "out",
    "target": "intEqu__1_3",
    "target_slot": "a"
   },
   {
    "source": "intSwi_3",
    "source_slot": "out",
    "target": "intEqu__2_3",
    "target_slot": "a"
   },
   {
    "source": "inUpEnd_2",
    "source_slot": "out",
    "target": "and3_4",
    "target_slot": "a"
   },
   {
    "source": "isoValCha1__1_2",
    "source_slot": "out",
    "target": "chiWatIso__1",
    "target_slot": "when_false"
   },
   {
    "source": "isoValCha1__2_2",
    "source_slot": "out",
    "target": "chiWatIso__2",
    "target_slot": "when_false"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "intSwi_3",
    "target_slot": "selector"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "tim_3",
    "target_slot": "in"
   },
   {
    "source": "lat2_2",
    "source_slot": "out",
    "target": "lat2_3",
    "target_slot": "set"
   },
   {
    "source": "lat3_2",
    "source_slot": "out",
    "target": "isoValCha1__1_2",
    "target_slot": "selector"
   },
   {
    "source": "lat3_2",
    "source_slot": "out",
    "target": "isoValCha1__2_2",
    "target_slot": "selector"
   },
   {
    "source": "lat4_2",
    "source_slot": "out",
    "target": "swi1__1_3",
    "target_slot": "selector"
   },
   {
    "source": "lat4_2",
    "source_slot": "out",
    "target": "swi1__2_3",
    "target_slot": "selector"
   },
   {
    "source": "lat5_2",
    "source_slot": "out",
    "target": "endPos_2",
    "target_slot": "selector"
   },
   {
    "source": "lat5_2",
    "source_slot": "out",
    "target": "iniPos_2",
    "target_slot": "selector"
   },
   {
    "source": "lin_2_result",
    "source_slot": "out",
    "target": "swi__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "lin_2_result",
    "source_slot": "out",
    "target": "swi__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "mulOr_fold_2_3",
    "source_slot": "out",
    "target": "lat3_2",
    "target_slot": "set"
   },
   {
    "source": "mulOr_fold_2_3",
    "source_slot": "out",
    "target": "lat4_2",
    "target_slot": "set"
   },
   {
    "source": "not1_3",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "clear"
   },
   {
    "source": "not1_3",
    "source_slot": "out",
    "target": "lat3_2",
    "target_slot": "clear"
   },
   {
    "source": "not1_3",
    "source_slot": "out",
    "target": "truDel_2",
    "target_slot": "in"
   },
   {
    "source": "not2__1_2",
    "source_slot": "out",
    "target": "enaVal_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "not2__2_2",
    "source_slot": "out",
    "target": "enaVal_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "not3__1_2",
    "source_slot": "out",
    "target": "truDel1__1_2",
    "target_slot": "in"
   },
   {
    "source": "not3__2_2",
    "source_slot": "out",
    "target": "truDel1__2_2",
    "target_slot": "in"
   },
   {
    "source": "not4__1_2",
    "source_slot": "out",
    "target": "and1__1_2",
    "target_slot": "b"
   },
   {
    "source": "not4__2_2",
    "source_slot": "out",
    "target": "and1__2_2",
    "target_slot": "b"
   },
   {
    "source": "opePos_2",
    "source_slot": "out",
    "target": "endPos_2",
    "target_slot": "when_false"
   },
   {
    "source": "opePos_2",
    "source_slot": "out",
    "target": "iniPos_2",
    "target_slot": "when_true"
   },
   {
    "source": "or2_3",
    "source_slot": "out",
    "target": "lat4_2",
    "target_slot": "clear"
   },
   {
    "source": "sub__1_2",
    "source_slot": "out",
    "target": "abs1__1_2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "sub__1_2",
    "source_slot": "out",
    "target": "abs1__1_2_negate",
    "target_slot": "b"
   },
   {
    "source": "sub__1_2",
    "source_slot": "out",
    "target": "abs1__1_2_select",
    "target_slot": "when_true"
   },
   {
    "source": "sub__2_2",
    "source_slot": "out",
    "target": "abs1__2_2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "sub__2_2",
    "source_slot": "out",
    "target": "abs1__2_2_negate",
    "target_slot": "b"
   },
   {
    "source": "sub__2_2",
    "source_slot": "out",
    "target": "abs1__2_2_select",
    "target_slot": "when_true"
   },
   {
    "source": "swi__1_3",
    "source_slot": "out",
    "target": "swi1__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "swi__2_3",
    "source_slot": "out",
    "target": "swi1__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__1_3",
    "source_slot": "out",
    "target": "isoValPos__1",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__2_3",
    "source_slot": "out",
    "target": "isoValPos__2",
    "target_slot": "when_false"
   },
   {
    "source": "tim_3",
    "source_slot": "elapsed",
    "target": "lin_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim_3",
    "source_slot": "passed",
    "target": "lat2_2",
    "target_slot": "set"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "clear"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "lat2_2",
    "target_slot": "clear"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "lat5_2",
    "target_slot": "clear"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "b"
   },
   {
    "source": "truDel1__1_2",
    "source_slot": "out",
    "target": "not4__1_2",
    "target_slot": "in"
   },
   {
    "source": "truDel1__2_2",
    "source_slot": "out",
    "target": "not4__2_2",
    "target_slot": "in"
   },
   {
    "source": "zer_2",
    "source_slot": "out",
    "target": "intSwi_3",
    "target_slot": "when_false"
   },
   {
    "source": "and1_5",
    "source_slot": "out",
    "target": "lat3_3",
    "target_slot": "set"
   },
   {
    "source": "and2_6",
    "source_slot": "out",
    "target": "lat_4",
    "target_slot": "set"
   },
   {
    "source": "and2_6",
    "source_slot": "out",
    "target": "triSam__1_2",
    "target_slot": "clock"
   },
   {
    "source": "and2_6",
    "source_slot": "out",
    "target": "triSam__2_2",
    "target_slot": "clock"
   },
   {
    "source": "booToRea__1_4",
    "source_slot": "out",
    "target": "swi1__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_4",
    "source_slot": "out",
    "target": "triSam__1_2",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_4",
    "source_slot": "out",
    "target": "swi1__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_4",
    "source_slot": "out",
    "target": "triSam__2_2",
    "target_slot": "in"
   },
   {
    "source": "booToRea1__1_5",
    "source_slot": "out",
    "target": "swi2__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1__2_5",
    "source_slot": "out",
    "target": "swi2__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "con_6",
    "source_slot": "out",
    "target": "logSwi_2",
    "target_slot": "when_false"
   },
   {
    "source": "con1_5",
    "source_slot": "out",
    "target": "logSwi_2",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__1_5",
    "source_slot": "out",
    "target": "intEqu__1_4",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_5",
    "source_slot": "out",
    "target": "intEqu__2_4",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__1_2",
    "source_slot": "out",
    "target": "logSwi1__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__2_2",
    "source_slot": "out",
    "target": "logSwi1__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "logSwi_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "swi__1_4",
    "target_slot": "selector"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "swi__2_4",
    "target_slot": "selector"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "and1_5",
    "target_slot": "a"
   },
   {
    "source": "intEqu__1_4",
    "source_slot": "out",
    "target": "swi2__1_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__2_4",
    "source_slot": "out",
    "target": "swi2__2_2",
    "target_slot": "selector"
   },
   {
    "source": "lat_4",
    "source_slot": "out",
    "target": "not2_2",
    "target_slot": "in"
   },
   {
    "source": "lat_4",
    "source_slot": "out",
    "target": "tim_4",
    "target_slot": "in"
   },
   {
    "source": "logSwi_2",
    "source_slot": "out",
    "target": "booToRea1__1_5",
    "target_slot": "selector"
   },
   {
    "source": "logSwi_2",
    "source_slot": "out",
    "target": "booToRea1__2_5",
    "target_slot": "selector"
   },
   {
    "source": "logSwi1__1_2",
    "source_slot": "out",
    "target": "logSwi3__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi1__2_2",
    "source_slot": "out",
    "target": "logSwi3__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "not1_4",
    "source_slot": "out",
    "target": "lat_4",
    "target_slot": "clear"
   },
   {
    "source": "not2_2",
    "source_slot": "out",
    "target": "swi1__1_4",
    "target_slot": "selector"
   },
   {
    "source": "not2_2",
    "source_slot": "out",
    "target": "swi1__2_4",
    "target_slot": "selector"
   },
   {
    "source": "or1_3",
    "source_slot": "out",
    "target": "and1_5",
    "target_slot": "b"
   },
   {
    "source": "or1_3",
    "source_slot": "out",
    "target": "and2_6",
    "target_slot": "a"
   },
   {
    "source": "swi__1_4",
    "source_slot": "out",
    "target": "greEquThr__1_2",
    "target_slot": "a"
   },
   {
    "source": "swi__2_4",
    "source_slot": "out",
    "target": "greEquThr__2_2",
    "target_slot": "a"
   },
   {
    "source": "swi1__1_4",
    "source_slot": "out",
    "target": "swi__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "swi1__2_4",
    "source_slot": "out",
    "target": "swi__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "swi2__1_2",
    "source_slot": "out",
    "target": "swi__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "swi2__2_2",
    "source_slot": "out",
    "target": "swi__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "tim_4",
    "source_slot": "elapsed",
    "target": "greThr_2",
    "target_slot": "a"
   },
   {
    "source": "tim_4",
    "source_slot": "elapsed",
    "target": "greThr1_2",
    "target_slot": "a"
   },
   {
    "source": "triSam__1_2",
    "source_slot": "out",
    "target": "swi1__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__1_2",
    "source_slot": "out",
    "target": "swi2__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__2_2",
    "source_slot": "out",
    "target": "swi1__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "triSam__2_2",
    "source_slot": "out",
    "target": "swi2__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "edg_3",
    "source_slot": "out",
    "target": "lat4_3",
    "target_slot": "clear"
   },
   {
    "source": "edg_3",
    "source_slot": "out",
    "target": "lat5_3",
    "target_slot": "clear"
   },
   {
    "source": "edg1",
    "source_slot": "out",
    "target": "lat1_3",
    "target_slot": "clear"
   },
   {
    "source": "edg1",
    "source_slot": "out",
    "target": "lat2_3",
    "target_slot": "clear"
   },
   {
    "source": "edg1",
    "source_slot": "out",
    "target": "lat3_3",
    "target_slot": "clear"
   },
   {
    "source": "edg1",
    "source_slot": "out",
    "target": "staEnd",
    "target_slot": "b"
   },
   {
    "source": "and1__1_3",
    "source_slot": "out",
    "target": "logSwi__1",
    "target_slot": "selector"
   },
   {
    "source": "and1__2_3",
    "source_slot": "out",
    "target": "logSwi__2",
    "target_slot": "selector"
   },
   {
    "source": "and2_7",
    "source_slot": "out",
    "target": "and1__1_3",
    "target_slot": "b"
   },
   {
    "source": "and2_7",
    "source_slot": "out",
    "target": "and1__2_3",
    "target_slot": "b"
   },
   {
    "source": "and2_7",
    "source_slot": "out",
    "target": "logSwi4",
    "target_slot": "when_true"
   },
   {
    "source": "and2_7",
    "source_slot": "out",
    "target": "tim_5",
    "target_slot": "in"
   },
   {
    "source": "and3__1",
    "source_slot": "out",
    "target": "logSwi1__1_3",
    "target_slot": "selector"
   },
   {
    "source": "and3__2",
    "source_slot": "out",
    "target": "logSwi1__2_3",
    "target_slot": "selector"
   },
   {
    "source": "booToRea__1_5",
    "source_slot": "out",
    "target": "triSam__1_3",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_5",
    "source_slot": "out",
    "target": "triSam__2_3",
    "target_slot": "in"
   },
   {
    "source": "con__1",
    "source_slot": "out",
    "target": "logSwi__1",
    "target_slot": "when_true"
   },
   {
    "source": "con__2",
    "source_slot": "out",
    "target": "logSwi__2",
    "target_slot": "when_true"
   },
   {
    "source": "con1__1",
    "source_slot": "out",
    "target": "logSwi1__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "con1__2",
    "source_slot": "out",
    "target": "logSwi1__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "conInt__1_6",
    "source_slot": "out",
    "target": "intEqu1__1",
    "target_slot": "b"
   },
   {
    "source": "conInt__1_6",
    "source_slot": "out",
    "target": "intEqu__1_5",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_6",
    "source_slot": "out",
    "target": "intEqu1__2",
    "target_slot": "b"
   },
   {
    "source": "conInt__2_6",
    "source_slot": "out",
    "target": "intEqu__2_5",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__1_3",
    "source_slot": "out",
    "target": "logSwi3__1",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__2_3",
    "source_slot": "out",
    "target": "logSwi3__2",
    "target_slot": "when_true"
   },
   {
    "source": "intEqu__1_5",
    "source_slot": "out",
    "target": "and1__1_3",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2_5",
    "source_slot": "out",
    "target": "and1__2_3",
    "target_slot": "a"
   },
   {
    "source": "intEqu1__1",
    "source_slot": "out",
    "target": "and3__1",
    "target_slot": "b"
   },
   {
    "source": "intEqu1__2",
    "source_slot": "out",
    "target": "and3__2",
    "target_slot": "b"
   },
   {
    "source": "logSwi__1",
    "source_slot": "out",
    "target": "logSwi2__1",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi__2",
    "source_slot": "out",
    "target": "logSwi2__2",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi1__1_3",
    "source_slot": "out",
    "target": "logSwi2__1",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi1__2_3",
    "source_slot": "out",
    "target": "logSwi2__2",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi2__1",
    "source_slot": "out",
    "target": "chiStaHol__1",
    "target_slot": "in"
   },
   {
    "source": "logSwi2__2",
    "source_slot": "out",
    "target": "chiStaHol__2",
    "target_slot": "in"
   },
   {
    "source": "logSwi3__1",
    "source_slot": "out",
    "target": "logSwi__1",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi3__2",
    "source_slot": "out",
    "target": "logSwi__2",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi4",
    "source_slot": "out",
    "target": "lat1_3",
    "target_slot": "set"
   },
   {
    "source": "not1_5",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "b"
   },
   {
    "source": "not2_3",
    "source_slot": "out",
    "target": "logSwi4",
    "target_slot": "selector"
   },
   {
    "source": "not2_3",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "a"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "logSwi2__1",
    "target_slot": "selector"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "logSwi2__2",
    "target_slot": "selector"
   },
   {
    "source": "tim_5",
    "source_slot": "passed",
    "target": "and3__1",
    "target_slot": "a"
   },
   {
    "source": "tim_5",
    "source_slot": "passed",
    "target": "and3__2",
    "target_slot": "a"
   },
   {
    "source": "tim_5",
    "source_slot": "passed",
    "target": "logSwi4",
    "target_slot": "when_false"
   },
   {
    "source": "tim_5",
    "source_slot": "passed",
    "target": "not1_5",
    "target_slot": "in"
   },
   {
    "source": "triSam__1_3",
    "source_slot": "out",
    "target": "greEquThr__1_3",
    "target_slot": "a"
   },
   {
    "source": "triSam__2_3",
    "source_slot": "out",
    "target": "greEquThr__2_3",
    "target_slot": "a"
   },
   {
    "source": "intGreEquThr",
    "source_slot": "out",
    "target": "and2_4",
    "target_slot": "a"
   },
   {
    "source": "intLesEquThr",
    "source_slot": "out",
    "target": "and2_4",
    "target_slot": "b"
   },
   {
    "source": "intSwi_4",
    "source_slot": "out",
    "target": "curDisChi1_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi_4",
    "source_slot": "out",
    "target": "curDisChi_index____1",
    "target_slot": "a"
   },
   {
    "source": "isoValPos__1",
    "source_slot": "out",
    "target": "chiWatIsoVal__1",
    "target_slot": "when_true"
   },
   {
    "source": "isoValPos__2",
    "source_slot": "out",
    "target": "chiWatIsoVal__2",
    "target_slot": "when_true"
   },
   {
    "source": "lat1_3",
    "source_slot": "out",
    "target": "and4_2",
    "target_slot": "a"
   },
   {
    "source": "lat1_3",
    "source_slot": "out",
    "target": "logSwi5",
    "target_slot": "when_true"
   },
   {
    "source": "lat1_3",
    "source_slot": "out",
    "target": "and1_6",
    "target_slot": "a"
   },
   {
    "source": "lat1_3",
    "source_slot": "out",
    "target": "chaSet",
    "target_slot": "selector"
   },
   {
    "source": "lat1_3",
    "source_slot": "out",
    "target": "not1_6",
    "target_slot": "in"
   },
   {
    "source": "lat1_3",
    "source_slot": "out",
    "target": "or2_5",
    "target_slot": "a"
   },
   {
    "source": "lat2_3",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "b"
   },
   {
    "source": "lat3_3",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "a"
   },
   {
    "source": "lat3_3",
    "source_slot": "out",
    "target": "logSwi4_2",
    "target_slot": "when_false"
   },
   {
    "source": "lat3_3",
    "source_slot": "out",
    "target": "and2_8",
    "target_slot": "a"
   },
   {
    "source": "lat3_3",
    "source_slot": "out",
    "target": "byPasSet2",
    "target_slot": "selector"
   },
   {
    "source": "lat4_3",
    "source_slot": "out",
    "target": "chiWatByp1",
    "target_slot": "selector"
   },
   {
    "source": "lat5_3",
    "source_slot": "out",
    "target": "chiWatByp",
    "target_slot": "selector"
   },
   {
    "source": "logSwi3__1_2",
    "source_slot": "out",
    "target": "logSwi__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi3__2_2",
    "source_slot": "out",
    "target": "logSwi__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi4_2",
    "source_slot": "out",
    "target": "logSwi5",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi5",
    "source_slot": "out",
    "target": "pre",
    "target_slot": "in"
   },
   {
    "source": "add2",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "b"
   },
   {
    "source": "and1_6",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "b"
   },
   {
    "source": "and1_6",
    "source_slot": "out",
    "target": "tim_6",
    "target_slot": "in"
   },
   {
    "source": "and2_8",
    "source_slot": "out",
    "target": "or1_4",
    "target_slot": "a"
   },
   {
    "source": "and2_8",
    "source_slot": "out",
    "target": "tim2",
    "target_slot": "in"
   },
   {
    "source": "and3_5",
    "source_slot": "out",
    "target": "or1_4",
    "target_slot": "b"
   },
   {
    "source": "and3_5",
    "source_slot": "out",
    "target": "tim1",
    "target_slot": "in"
   },
   {
    "source": "and4_3",
    "source_slot": "out",
    "target": "byPasSet1",
    "target_slot": "selector"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "selector"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "intSwi_5",
    "target_slot": "selector"
   },
   {
    "source": "booToRea__1_6",
    "source_slot": "out",
    "target": "triSam__1_4",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_6",
    "source_slot": "out",
    "target": "triSam__2_4",
    "target_slot": "in"
   },
   {
    "source": "booToRea1",
    "source_slot": "out",
    "target": "mul1__1",
    "target_slot": "b"
   },
   {
    "source": "booToRea1",
    "source_slot": "out",
    "target": "mul1__2",
    "target_slot": "b"
   },
   {
    "source": "byPasSet1",
    "source_slot": "out",
    "target": "chiWatByp1",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet1",
    "source_slot": "out",
    "target": "byPasSet3",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet1",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "in"
   },
   {
    "source": "byPasSet2",
    "source_slot": "out",
    "target": "upSet",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet4",
    "source_slot": "out",
    "target": "dowSet",
    "target_slot": "when_true"
   },
   {
    "source": "chaSet",
    "source_slot": "out",
    "target": "byPasSet1",
    "target_slot": "when_false"
   },
   {
    "source": "con2_5",
    "source_slot": "out",
    "target": "oneLeSet_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_5",
    "source_slot": "out",
    "target": "oneLeSet_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_5",
    "source_slot": "out",
    "target": "oneMorSet_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_5",
    "source_slot": "out",
    "target": "oneMorSet_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_5",
    "source_slot": "out",
    "target": "oneMorSet1_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_5",
    "source_slot": "out",
    "target": "oneMorSet1_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "oneLeSet_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "oneLeSet_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "oneLeSet_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "oneMorSet_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "oneMorSet_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "oneMorSet_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "oneMorSet1_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "oneMorSet1_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_2",
    "source_slot": "out",
    "target": "oneMorSet1_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "conInt__1_7",
    "source_slot": "out",
    "target": "intEqu__1_6",
    "target_slot": "a"
   },
   {
    "source": "conInt__2_7",
    "source_slot": "out",
    "target": "intEqu__2_6",
    "target_slot": "a"
   },
   {
    "source": "conInt1",
    "source_slot": "out",
    "target": "intSwi_5",
    "target_slot": "when_false"
   },
   {
    "source": "dowSet",
    "source_slot": "out",
    "target": "chaSet",
    "target_slot": "when_false"
   },
   {
    "source": "edg_4",
    "source_slot": "out",
    "target": "logSwi_3",
    "target_slot": "when_true"
   },
   {
    "source": "endSta",
    "source_slot": "out",
    "target": "inStaCha",
    "target_slot": "clear"
   },
   {
    "source": "endSta",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "clock"
   },
   {
    "source": "floRat__1",
    "source_slot": "out",
    "target": "nexChiRat_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1",
    "source_slot": "out",
    "target": "swi12__1",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1",
    "source_slot": "out",
    "target": "swi3__1",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1",
    "source_slot": "out",
    "target": "swi9__1",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2",
    "source_slot": "out",
    "target": "nexChiRat_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "floRat__2",
    "source_slot": "out",
    "target": "swi12__2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2",
    "source_slot": "out",
    "target": "swi3__2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2",
    "source_slot": "out",
    "target": "swi9__2",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__1_4",
    "source_slot": "out",
    "target": "swi11__1",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__1_4",
    "source_slot": "out",
    "target": "swi12__1",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__1_4",
    "source_slot": "out",
    "target": "xor__1",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_4",
    "source_slot": "out",
    "target": "swi11__2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__2_4",
    "source_slot": "out",
    "target": "swi12__2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__2_4",
    "source_slot": "out",
    "target": "xor__2",
    "target_slot": "b"
   },
   {
    "source": "inStaCha",
    "source_slot": "out",
    "target": "byPasSet3",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__1_6",
    "source_slot": "out",
    "target": "xor__1",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2_6",
    "source_slot": "out",
    "target": "xor__2",
    "target_slot": "a"
   },
   {
    "source": "intGreEquThr_2",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "a"
   },
   {
    "source": "intLesEquThr_2",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "b"
   },
   {
    "source": "intSwi_5",
    "source_slot": "out",
    "target": "nexChiMaxFlo_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi_5",
    "source_slot": "out",
    "target": "nexChiRat_index____1",
    "target_slot": "a"
   },
   {
    "source": "lat_5",
    "source_slot": "out",
    "target": "chaSetPro",
    "target_slot": "in"
   },
   {
    "source": "logSwi_3",
    "source_slot": "out",
    "target": "lat_5",
    "target_slot": "set"
   },
   {
    "source": "max",
    "source_slot": "out",
    "target": "pro1",
    "target_slot": "a"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "floRat__1",
    "target_slot": "b"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "swi10__1",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "swi11__1",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1",
    "source_slot": "out",
    "target": "swi4__1",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "floRat__2",
    "target_slot": "b"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "swi10__2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "swi11__2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2",
    "source_slot": "out",
    "target": "swi4__2",
    "target_slot": "when_true"
   },
   {
    "source": "minFlo__1",
    "source_slot": "out",
    "target": "floRat__1",
    "target_slot": "a"
   },
   {
    "source": "minFlo__2",
    "source_slot": "out",
    "target": "floRat__2",
    "target_slot": "a"
   },
   {
    "source": "mul1__1",
    "source_slot": "out",
    "target": "max",
    "target_slot": "b"
   },
   {
    "source": "mul1__2",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "b"
   },
   {
    "source": "mulSum1_fold_2",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "b"
   },
   {
    "source": "mulSum2_fold_2",
    "source_slot": "out",
    "target": "pro3",
    "target_slot": "b"
   },
   {
    "source": "mulSum3_fold_2",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "a"
   },
   {
    "source": "mulSum3_fold_2",
    "source_slot": "out",
    "target": "pro4",
    "target_slot": "b"
   },
   {
    "source": "multiMax2_fold_2",
    "source_slot": "out",
    "target": "pro2",
    "target_slot": "a"
   },
   {
    "source": "multiMax4_fold_2",
    "source_slot": "out",
    "target": "pro3",
    "target_slot": "a"
   },
   {
    "source": "multiMax5_fold_2",
    "source_slot": "out",
    "target": "max",
    "target_slot": "a"
   },
   {
    "source": "multiMax5_fold_2",
    "source_slot": "out",
    "target": "pro4",
    "target_slot": "a"
   },
   {
    "source": "nexChiMaxFlo_index____1",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1",
    "target_slot": "selector"
   },
   {
    "source": "nexChiMaxFlo_element_1",
    "source_slot": "out",
    "target": "mul1__2",
    "target_slot": "a"
   },
   {
    "source": "nexChiRat_index____1",
    "source_slot": "out",
    "target": "nexChiRat_element_1",
    "target_slot": "selector"
   },
   {
    "source": "nexChiRat_element_1",
    "source_slot": "out",
    "target": "mul1__1",
    "target_slot": "a"
   },
   {
    "source": "not1_6",
    "source_slot": "out",
    "target": "and4_3",
    "target_slot": "a"
   },
   {
    "source": "not2_4",
    "source_slot": "out",
    "target": "and4_3",
    "target_slot": "b"
   },
   {
    "source": "notChaSet",
    "source_slot": "out",
    "target": "logSwi_3",
    "target_slot": "when_false"
   },
   {
    "source": "oneLeSet_result",
    "source_slot": "out",
    "target": "dowSet",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet_result",
    "source_slot": "out",
    "target": "byPasSet2",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet_result",
    "source_slot": "out",
    "target": "upSet",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet1_result",
    "source_slot": "out",
    "target": "byPasSet4",
    "target_slot": "when_false"
   },
   {
    "source": "or1_4",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "a"
   },
   {
    "source": "or2_5",
    "source_slot": "out",
    "target": "endSta",
    "target_slot": "in"
   },
   {
    "source": "or2_5",
    "source_slot": "out",
    "target": "inStaCha",
    "target_slot": "set"
   },
   {
    "source": "or2_5",
    "source_slot": "out",
    "target": "triSam__1_4",
    "target_slot": "clock"
   },
   {
    "source": "or2_5",
    "source_slot": "out",
    "target": "triSam__2_4",
    "target_slot": "clock"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "logSwi_3",
    "target_slot": "selector"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "notChaSet",
    "target_slot": "in"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "staChaSet",
    "target_slot": "in"
   },
   {
    "source": "or4",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "a"
   },
   {
    "source": "or5",
    "source_slot": "out",
    "target": "edg_4",
    "target_slot": "in"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "oneMorSet_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "oneMorSet_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "oneMorSet1_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro1",
    "source_slot": "out",
    "target": "oneMorSet1_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro2",
    "source_slot": "out",
    "target": "oneLeSet_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro2",
    "source_slot": "out",
    "target": "oneLeSet_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro3",
    "source_slot": "out",
    "target": "byPasSet1",
    "target_slot": "when_true"
   },
   {
    "source": "pro3",
    "source_slot": "out",
    "target": "byPasSet2",
    "target_slot": "when_true"
   },
   {
    "source": "pro3",
    "source_slot": "out",
    "target": "byPasSet4",
    "target_slot": "when_true"
   },
   {
    "source": "pro4",
    "source_slot": "out",
    "target": "oneLeSet_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro4",
    "source_slot": "out",
    "target": "oneMorSet_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro4",
    "source_slot": "out",
    "target": "oneMorSet1_delta_f",
    "target_slot": "b"
   },
   {
    "source": "staChaSet",
    "source_slot": "out",
    "target": "lat_5",
    "target_slot": "clear"
   },
   {
    "source": "swi10__1",
    "source_slot": "out",
    "target": "mulSum2_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi10__2",
    "source_slot": "out",
    "target": "mulSum2_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi11__1",
    "source_slot": "out",
    "target": "mulSum3_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi11__2",
    "source_slot": "out",
    "target": "mulSum3_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi12__1",
    "source_slot": "out",
    "target": "multiMax5_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi12__2",
    "source_slot": "out",
    "target": "multiMax5_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi3__1",
    "source_slot": "out",
    "target": "multiMax2_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi3__2",
    "source_slot": "out",
    "target": "multiMax2_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi4__1",
    "source_slot": "out",
    "target": "mulSum1_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi4__2",
    "source_slot": "out",
    "target": "mulSum1_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi9__1",
    "source_slot": "out",
    "target": "multiMax4_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi9__2",
    "source_slot": "out",
    "target": "multiMax4_fold_2",
    "target_slot": "b"
   },
   {
    "source": "tim_6",
    "source_slot": "elapsed",
    "target": "oneMorSet_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim_6",
    "source_slot": "passed",
    "target": "or5",
    "target_slot": "b"
   },
   {
    "source": "tim1",
    "source_slot": "elapsed",
    "target": "oneLeSet_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim1",
    "source_slot": "passed",
    "target": "or4",
    "target_slot": "b"
   },
   {
    "source": "tim2",
    "source_slot": "elapsed",
    "target": "oneMorSet1_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim2",
    "source_slot": "passed",
    "target": "or4",
    "target_slot": "a"
   },
   {
    "source": "triSam__1_4",
    "source_slot": "out",
    "target": "greEquThr__1_4",
    "target_slot": "a"
   },
   {
    "source": "triSam__2_4",
    "source_slot": "out",
    "target": "greEquThr__2_4",
    "target_slot": "a"
   },
   {
    "source": "triSam1",
    "source_slot": "out",
    "target": "byPasSet3",
    "target_slot": "when_false"
   },
   {
    "source": "upSet",
    "source_slot": "out",
    "target": "chaSet",
    "target_slot": "when_true"
   },
   {
    "source": "xor__1",
    "source_slot": "out",
    "target": "swi3__1",
    "target_slot": "selector"
   },
   {
    "source": "xor__1",
    "source_slot": "out",
    "target": "swi4__1",
    "target_slot": "selector"
   },
   {
    "source": "xor__2",
    "source_slot": "out",
    "target": "swi3__2",
    "target_slot": "selector"
   },
   {
    "source": "xor__2",
    "source_slot": "out",
    "target": "swi4__2",
    "target_slot": "selector"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi10__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi11__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi12__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi3__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi4__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi9__1",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi10__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi11__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi12__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi3__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi4__2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi9__2",
    "target_slot": "when_false"
   },
   {
    "source": "not1_7",
    "source_slot": "out",
    "target": "and1_4",
    "target_slot": "b"
   },
   {
    "source": "not2_5",
    "source_slot": "out",
    "target": "chiWatIso__1",
    "target_slot": "selector"
   },
   {
    "source": "not2_5",
    "source_slot": "out",
    "target": "chiWatIso__2",
    "target_slot": "selector"
   },
   {
    "source": "not2_5",
    "source_slot": "out",
    "target": "isoValPos__1",
    "target_slot": "selector"
   },
   {
    "source": "not2_5",
    "source_slot": "out",
    "target": "isoValPos__2",
    "target_slot": "selector"
   },
   {
    "source": "not2_5",
    "source_slot": "out",
    "target": "logSwi3__1_2",
    "target_slot": "selector"
   },
   {
    "source": "not2_5",
    "source_slot": "out",
    "target": "logSwi3__2_2",
    "target_slot": "selector"
   },
   {
    "source": "not2_5",
    "source_slot": "out",
    "target": "logSwi4_2",
    "target_slot": "selector"
   },
   {
    "source": "not2_5",
    "source_slot": "out",
    "target": "logSwi5",
    "target_slot": "selector"
   },
   {
    "source": "not3",
    "source_slot": "out",
    "target": "and3_3",
    "target_slot": "a"
   },
   {
    "source": "pre",
    "source_slot": "out",
    "target": "edg1",
    "target_slot": "in"
   },
   {
    "source": "intEqu",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "b"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "a"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "a"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "b"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "not1",
    "target_slot": "in"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "b"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "logSwi1__1",
    "target_slot": "selector"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "logSwi1__2",
    "target_slot": "selector"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "not1_2",
    "target_slot": "in"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "b"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "selector"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "b"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and2_5",
    "target_slot": "b"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "not1_3",
    "target_slot": "in"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and2_6",
    "target_slot": "b"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "logSwi1__1_2",
    "target_slot": "selector"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "logSwi1__2_2",
    "target_slot": "selector"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "not1_4",
    "target_slot": "in"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "edg_3",
    "target_slot": "in"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and2_7",
    "target_slot": "a"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "logSwi3__1",
    "target_slot": "selector"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "logSwi3__2",
    "target_slot": "selector"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "triSam__1_3",
    "target_slot": "clock"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "triSam__2_3",
    "target_slot": "clock"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and2_9",
    "target_slot": "b"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and5_3",
    "target_slot": "a"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "edg3",
    "target_slot": "in"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "not1_8",
    "target_slot": "in"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "and1_8",
    "target_slot": "a"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "chaSet_2",
    "target_slot": "selector"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "not1_9",
    "target_slot": "in"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "or2_6",
    "target_slot": "a"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "or2_7",
    "target_slot": "a"
   },
   {
    "source": "lat_6",
    "source_slot": "out",
    "target": "yStaPro",
    "target_slot": "in"
   },
   {
    "source": "lat2_4",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "b"
   },
   {
    "source": "lat2_4",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "a"
   },
   {
    "source": "lat2_4",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "a"
   },
   {
    "source": "lat2_4",
    "source_slot": "out",
    "target": "yTowStaUp",
    "target_slot": "in"
   },
   {
    "source": "lat4_4",
    "source_slot": "out",
    "target": "edg",
    "target_slot": "in"
   },
   {
    "source": "lat4_4",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "set"
   },
   {
    "source": "lat5_4",
    "source_slot": "out",
    "target": "chiWatIsoVal__1",
    "target_slot": "selector"
   },
   {
    "source": "lat5_4",
    "source_slot": "out",
    "target": "chiWatIsoVal__2",
    "target_slot": "selector"
   },
   {
    "source": "lat5_4",
    "source_slot": "out",
    "target": "and2_7",
    "target_slot": "b"
   },
   {
    "source": "lat5_4",
    "source_slot": "out",
    "target": "logSwi2__1_2",
    "target_slot": "selector"
   },
   {
    "source": "lat5_4",
    "source_slot": "out",
    "target": "logSwi2__2_2",
    "target_slot": "selector"
   },
   {
    "source": "lat5_4",
    "source_slot": "out",
    "target": "logSwi__1_2",
    "target_slot": "selector"
   },
   {
    "source": "lat5_4",
    "source_slot": "out",
    "target": "logSwi__2_2",
    "target_slot": "selector"
   },
   {
    "source": "logSwi__1_2",
    "source_slot": "out",
    "target": "yChiHeaCon__1",
    "target_slot": "in"
   },
   {
    "source": "logSwi__2_2",
    "source_slot": "out",
    "target": "yChiHeaCon__2",
    "target_slot": "in"
   },
   {
    "source": "logSwi1",
    "source_slot": "out",
    "target": "lat_6",
    "target_slot": "set"
   },
   {
    "source": "logSwi2__1_2",
    "source_slot": "out",
    "target": "y1ChiWatIsoVal__1",
    "target_slot": "in"
   },
   {
    "source": "logSwi2__2_2",
    "source_slot": "out",
    "target": "y1ChiWatIsoVal__2",
    "target_slot": "in"
   },
   {
    "source": "achSet",
    "source_slot": "out",
    "target": "and3_6",
    "target_slot": "b"
   },
   {
    "source": "and1_7",
    "source_slot": "out",
    "target": "and4_4",
    "target_slot": "a"
   },
   {
    "source": "and2_9",
    "source_slot": "out",
    "target": "and1_7",
    "target_slot": "a"
   },
   {
    "source": "and2_9",
    "source_slot": "out",
    "target": "and3_6",
    "target_slot": "a"
   },
   {
    "source": "and2_9",
    "source_slot": "out",
    "target": "truDel_3",
    "target_slot": "in"
   },
   {
    "source": "and3_6",
    "source_slot": "out",
    "target": "and6_2",
    "target_slot": "a"
   },
   {
    "source": "and4_4",
    "source_slot": "out",
    "target": "lat1_4",
    "target_slot": "set"
   },
   {
    "source": "and5_3",
    "source_slot": "out",
    "target": "and7_2",
    "target_slot": "b"
   },
   {
    "source": "and6_2",
    "source_slot": "out",
    "target": "lat_7",
    "target_slot": "set"
   },
   {
    "source": "and6_2",
    "source_slot": "out",
    "target": "tim_7",
    "target_slot": "in"
   },
   {
    "source": "and7_2",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "b"
   },
   {
    "source": "edg1_2",
    "source_slot": "out",
    "target": "lat_7",
    "target_slot": "clear"
   },
   {
    "source": "edg3",
    "source_slot": "out",
    "target": "lat1_4",
    "target_slot": "clear"
   },
   {
    "source": "lat_7",
    "source_slot": "out",
    "target": "and1_7",
    "target_slot": "b"
   },
   {
    "source": "lat1_4",
    "source_slot": "out",
    "target": "and5_3",
    "target_slot": "b"
   },
   {
    "source": "nonZer",
    "source_slot": "out",
    "target": "relFlo",
    "target_slot": "b"
   },
   {
    "source": "nonZerCon",
    "source_slot": "out",
    "target": "nonZer",
    "target_slot": "b"
   },
   {
    "source": "not1_8",
    "source_slot": "out",
    "target": "edg1_2",
    "target_slot": "in"
   },
   {
    "source": "notChaSet_2",
    "source_slot": "out",
    "target": "and6_2",
    "target_slot": "b"
   },
   {
    "source": "relFlo",
    "source_slot": "out",
    "target": "achSet",
    "target_slot": "a"
   },
   {
    "source": "tim_7",
    "source_slot": "passed",
    "target": "and4_4",
    "target_slot": "b"
   },
   {
    "source": "truDel_3",
    "source_slot": "out",
    "target": "and7_2",
    "target_slot": "a"
   },
   {
    "source": "add2_2",
    "source_slot": "out",
    "target": "pro1_2",
    "target_slot": "b"
   },
   {
    "source": "and1_8",
    "source_slot": "out",
    "target": "or3_2",
    "target_slot": "b"
   },
   {
    "source": "and1_8",
    "source_slot": "out",
    "target": "tim_8",
    "target_slot": "in"
   },
   {
    "source": "and2_10",
    "source_slot": "out",
    "target": "or1_5",
    "target_slot": "a"
   },
   {
    "source": "and2_10",
    "source_slot": "out",
    "target": "tim2_2",
    "target_slot": "in"
   },
   {
    "source": "and3_7",
    "source_slot": "out",
    "target": "or1_5",
    "target_slot": "b"
   },
   {
    "source": "and3_7",
    "source_slot": "out",
    "target": "tim1_2",
    "target_slot": "in"
   },
   {
    "source": "and4_5",
    "source_slot": "out",
    "target": "byPasSet1_2",
    "target_slot": "selector"
   },
   {
    "source": "and5_4",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "selector"
   },
   {
    "source": "and5_4",
    "source_slot": "out",
    "target": "intSwi_6",
    "target_slot": "selector"
   },
   {
    "source": "booToRea__1_7",
    "source_slot": "out",
    "target": "triSam__1_5",
    "target_slot": "in"
   },
   {
    "source": "booToRea__2_7",
    "source_slot": "out",
    "target": "triSam__2_5",
    "target_slot": "in"
   },
   {
    "source": "booToRea1_2",
    "source_slot": "out",
    "target": "mul1__1_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea1_2",
    "source_slot": "out",
    "target": "mul1__2_2",
    "target_slot": "b"
   },
   {
    "source": "byPasSet1_2",
    "source_slot": "out",
    "target": "chiWatByp",
    "target_slot": "when_false"
   },
   {
    "source": "byPasSet1_2",
    "source_slot": "out",
    "target": "chiWatByp1",
    "target_slot": "when_false"
   },
   {
    "source": "byPasSet1_2",
    "source_slot": "out",
    "target": "nonZer",
    "target_slot": "a"
   },
   {
    "source": "byPasSet1_2",
    "source_slot": "out",
    "target": "byPasSet3_2",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet1_2",
    "source_slot": "out",
    "target": "triSam1_2",
    "target_slot": "in"
   },
   {
    "source": "byPasSet1_2",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "byPasSet2_2",
    "source_slot": "out",
    "target": "upSet_2",
    "target_slot": "when_true"
   },
   {
    "source": "byPasSet4_2",
    "source_slot": "out",
    "target": "dowSet_2",
    "target_slot": "when_true"
   },
   {
    "source": "chaSet_2",
    "source_slot": "out",
    "target": "byPasSet1_2",
    "target_slot": "when_false"
   },
   {
    "source": "chaSetPro_2",
    "source_slot": "out",
    "target": "notChaSet_2",
    "target_slot": "in"
   },
   {
    "source": "con2_6",
    "source_slot": "out",
    "target": "oneLeSet_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_6",
    "source_slot": "out",
    "target": "oneLeSet_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_6",
    "source_slot": "out",
    "target": "oneMorSet_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_6",
    "source_slot": "out",
    "target": "oneMorSet_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con2_6",
    "source_slot": "out",
    "target": "oneMorSet1_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "con2_6",
    "source_slot": "out",
    "target": "oneMorSet1_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneLeSet_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneLeSet_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneLeSet_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet1_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet1_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "con3_3",
    "source_slot": "out",
    "target": "oneMorSet1_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "conInt__1_8",
    "source_slot": "out",
    "target": "intEqu__1_7",
    "target_slot": "a"
   },
   {
    "source": "conInt__2_8",
    "source_slot": "out",
    "target": "intEqu__2_7",
    "target_slot": "a"
   },
   {
    "source": "conInt1_2",
    "source_slot": "out",
    "target": "intSwi_6",
    "target_slot": "when_false"
   },
   {
    "source": "dowSet_2",
    "source_slot": "out",
    "target": "chaSet_2",
    "target_slot": "when_false"
   },
   {
    "source": "edg_5",
    "source_slot": "out",
    "target": "logSwi_4",
    "target_slot": "when_true"
   },
   {
    "source": "endSta_2",
    "source_slot": "out",
    "target": "inStaCha_2",
    "target_slot": "clear"
   },
   {
    "source": "endSta_2",
    "source_slot": "out",
    "target": "triSam1_2",
    "target_slot": "clock"
   },
   {
    "source": "floRat__1_2",
    "source_slot": "out",
    "target": "nexChiRat_element_1_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1_2",
    "source_slot": "out",
    "target": "swi12__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1_2",
    "source_slot": "out",
    "target": "swi3__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__1_2",
    "source_slot": "out",
    "target": "swi9__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2_2",
    "source_slot": "out",
    "target": "nexChiRat_element_1_2",
    "target_slot": "when_false"
   },
   {
    "source": "floRat__2_2",
    "source_slot": "out",
    "target": "swi12__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2_2",
    "source_slot": "out",
    "target": "swi3__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "floRat__2_2",
    "source_slot": "out",
    "target": "swi9__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "greEquThr__1_5",
    "source_slot": "out",
    "target": "swi11__1_2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__1_5",
    "source_slot": "out",
    "target": "swi12__1_2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__1_5",
    "source_slot": "out",
    "target": "xor__1_2",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_5",
    "source_slot": "out",
    "target": "swi11__2_2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__2_5",
    "source_slot": "out",
    "target": "swi12__2_2",
    "target_slot": "selector"
   },
   {
    "source": "greEquThr__2_5",
    "source_slot": "out",
    "target": "xor__2_2",
    "target_slot": "b"
   },
   {
    "source": "inStaCha_2",
    "source_slot": "out",
    "target": "byPasSet3_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu__1_7",
    "source_slot": "out",
    "target": "xor__1_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__2_7",
    "source_slot": "out",
    "target": "xor__2_2",
    "target_slot": "a"
   },
   {
    "source": "intGreEquThr_3",
    "source_slot": "out",
    "target": "and5_4",
    "target_slot": "a"
   },
   {
    "source": "intLesEquThr_3",
    "source_slot": "out",
    "target": "and5_4",
    "target_slot": "b"
   },
   {
    "source": "intSwi_6",
    "source_slot": "out",
    "target": "nexChiMaxFlo_index____1_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi_6",
    "source_slot": "out",
    "target": "nexChiRat_index____1_2",
    "target_slot": "a"
   },
   {
    "source": "lat_8",
    "source_slot": "out",
    "target": "chaSetPro_2",
    "target_slot": "in"
   },
   {
    "source": "logSwi_4",
    "source_slot": "out",
    "target": "lat_8",
    "target_slot": "set"
   },
   {
    "source": "max_2",
    "source_slot": "out",
    "target": "pro1_2",
    "target_slot": "a"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "floRat__1_2",
    "target_slot": "b"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "swi10__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "swi11__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__1_2",
    "source_slot": "out",
    "target": "swi4__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "floRat__2_2",
    "target_slot": "b"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1_2",
    "target_slot": "when_false"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "swi10__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "swi11__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxFlo__2_2",
    "source_slot": "out",
    "target": "swi4__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "minFlo__1_2",
    "source_slot": "out",
    "target": "floRat__1_2",
    "target_slot": "a"
   },
   {
    "source": "minFlo__2_2",
    "source_slot": "out",
    "target": "floRat__2_2",
    "target_slot": "a"
   },
   {
    "source": "mul1__1_2",
    "source_slot": "out",
    "target": "max_2",
    "target_slot": "b"
   },
   {
    "source": "mul1__2_2",
    "source_slot": "out",
    "target": "add2_2",
    "target_slot": "b"
   },
   {
    "source": "mulSum1_fold_2_2",
    "source_slot": "out",
    "target": "pro2_2",
    "target_slot": "b"
   },
   {
    "source": "mulSum2_fold_2_2",
    "source_slot": "out",
    "target": "pro3_2",
    "target_slot": "b"
   },
   {
    "source": "mulSum3_fold_2_2",
    "source_slot": "out",
    "target": "add2_2",
    "target_slot": "a"
   },
   {
    "source": "mulSum3_fold_2_2",
    "source_slot": "out",
    "target": "pro4_2",
    "target_slot": "b"
   },
   {
    "source": "multiMax2_fold_2_2",
    "source_slot": "out",
    "target": "pro2_2",
    "target_slot": "a"
   },
   {
    "source": "multiMax4_fold_2_2",
    "source_slot": "out",
    "target": "pro3_2",
    "target_slot": "a"
   },
   {
    "source": "multiMax5_fold_2_2",
    "source_slot": "out",
    "target": "max_2",
    "target_slot": "a"
   },
   {
    "source": "multiMax5_fold_2_2",
    "source_slot": "out",
    "target": "pro4_2",
    "target_slot": "a"
   },
   {
    "source": "nexChiMaxFlo_index____1_2",
    "source_slot": "out",
    "target": "nexChiMaxFlo_element_1_2",
    "target_slot": "selector"
   },
   {
    "source": "nexChiMaxFlo_element_1_2",
    "source_slot": "out",
    "target": "mul1__2_2",
    "target_slot": "a"
   },
   {
    "source": "nexChiRat_index____1_2",
    "source_slot": "out",
    "target": "nexChiRat_element_1_2",
    "target_slot": "selector"
   },
   {
    "source": "nexChiRat_element_1_2",
    "source_slot": "out",
    "target": "mul1__1_2",
    "target_slot": "a"
   },
   {
    "source": "not1_9",
    "source_slot": "out",
    "target": "and4_5",
    "target_slot": "a"
   },
   {
    "source": "not2_6",
    "source_slot": "out",
    "target": "and4_5",
    "target_slot": "b"
   },
   {
    "source": "notChaSet_3",
    "source_slot": "out",
    "target": "logSwi_4",
    "target_slot": "when_false"
   },
   {
    "source": "oneLeSet_2_result",
    "source_slot": "out",
    "target": "dowSet_2",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet_2_result",
    "source_slot": "out",
    "target": "byPasSet2_2",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet_2_result",
    "source_slot": "out",
    "target": "upSet_2",
    "target_slot": "when_false"
   },
   {
    "source": "oneMorSet1_2_result",
    "source_slot": "out",
    "target": "byPasSet4_2",
    "target_slot": "when_false"
   },
   {
    "source": "or1_5",
    "source_slot": "out",
    "target": "or3_2",
    "target_slot": "a"
   },
   {
    "source": "or2_6",
    "source_slot": "out",
    "target": "endSta_2",
    "target_slot": "in"
   },
   {
    "source": "or2_6",
    "source_slot": "out",
    "target": "inStaCha_2",
    "target_slot": "set"
   },
   {
    "source": "or2_6",
    "source_slot": "out",
    "target": "triSam__1_5",
    "target_slot": "clock"
   },
   {
    "source": "or2_6",
    "source_slot": "out",
    "target": "triSam__2_5",
    "target_slot": "clock"
   },
   {
    "source": "or3_2",
    "source_slot": "out",
    "target": "logSwi_4",
    "target_slot": "selector"
   },
   {
    "source": "or3_2",
    "source_slot": "out",
    "target": "notChaSet_3",
    "target_slot": "in"
   },
   {
    "source": "or3_2",
    "source_slot": "out",
    "target": "staChaSet_2",
    "target_slot": "in"
   },
   {
    "source": "or4_2",
    "source_slot": "out",
    "target": "or5_2",
    "target_slot": "a"
   },
   {
    "source": "or5_2",
    "source_slot": "out",
    "target": "edg_5",
    "target_slot": "in"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "oneMorSet_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "oneMorSet_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "oneMorSet1_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro1_2",
    "source_slot": "out",
    "target": "oneMorSet1_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro2_2",
    "source_slot": "out",
    "target": "oneLeSet_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "pro2_2",
    "source_slot": "out",
    "target": "oneLeSet_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "pro3_2",
    "source_slot": "out",
    "target": "byPasSet1_2",
    "target_slot": "when_true"
   },
   {
    "source": "pro3_2",
    "source_slot": "out",
    "target": "byPasSet2_2",
    "target_slot": "when_true"
   },
   {
    "source": "pro3_2",
    "source_slot": "out",
    "target": "byPasSet4_2",
    "target_slot": "when_true"
   },
   {
    "source": "pro4_2",
    "source_slot": "out",
    "target": "oneLeSet_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro4_2",
    "source_slot": "out",
    "target": "oneMorSet_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro4_2",
    "source_slot": "out",
    "target": "oneMorSet1_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "staChaSet_2",
    "source_slot": "out",
    "target": "lat_8",
    "target_slot": "clear"
   },
   {
    "source": "swi10__1_2",
    "source_slot": "out",
    "target": "mulSum2_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi10__2_2",
    "source_slot": "out",
    "target": "mulSum2_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi11__1_2",
    "source_slot": "out",
    "target": "mulSum3_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi11__2_2",
    "source_slot": "out",
    "target": "mulSum3_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi12__1_2",
    "source_slot": "out",
    "target": "multiMax5_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi12__2_2",
    "source_slot": "out",
    "target": "multiMax5_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi3__1_2",
    "source_slot": "out",
    "target": "multiMax2_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi3__2_2",
    "source_slot": "out",
    "target": "multiMax2_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi4__1_2",
    "source_slot": "out",
    "target": "mulSum1_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi4__2_2",
    "source_slot": "out",
    "target": "mulSum1_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "swi9__1_2",
    "source_slot": "out",
    "target": "multiMax4_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "swi9__2_2",
    "source_slot": "out",
    "target": "multiMax4_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "tim_8",
    "source_slot": "elapsed",
    "target": "oneMorSet_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim_8",
    "source_slot": "passed",
    "target": "or5_2",
    "target_slot": "b"
   },
   {
    "source": "tim1_2",
    "source_slot": "elapsed",
    "target": "oneLeSet_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim1_2",
    "source_slot": "passed",
    "target": "or4_2",
    "target_slot": "b"
   },
   {
    "source": "tim2_2",
    "source_slot": "elapsed",
    "target": "oneMorSet1_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "tim2_2",
    "source_slot": "passed",
    "target": "or4_2",
    "target_slot": "a"
   },
   {
    "source": "triSam__1_5",
    "source_slot": "out",
    "target": "greEquThr__1_5",
    "target_slot": "a"
   },
   {
    "source": "triSam__2_5",
    "source_slot": "out",
    "target": "greEquThr__2_5",
    "target_slot": "a"
   },
   {
    "source": "triSam1_2",
    "source_slot": "out",
    "target": "byPasSet3_2",
    "target_slot": "when_false"
   },
   {
    "source": "upSet_2",
    "source_slot": "out",
    "target": "chaSet_2",
    "target_slot": "when_true"
   },
   {
    "source": "xor__1_2",
    "source_slot": "out",
    "target": "swi3__1_2",
    "target_slot": "selector"
   },
   {
    "source": "xor__1_2",
    "source_slot": "out",
    "target": "swi4__1_2",
    "target_slot": "selector"
   },
   {
    "source": "xor__2_2",
    "source_slot": "out",
    "target": "swi3__2_2",
    "target_slot": "selector"
   },
   {
    "source": "xor__2_2",
    "source_slot": "out",
    "target": "swi4__2_2",
    "target_slot": "selector"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi10__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi11__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi12__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi3__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi4__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__1_2",
    "source_slot": "out",
    "target": "swi9__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi10__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi11__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi12__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi3__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi4__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2_2",
    "source_slot": "out",
    "target": "swi9__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "anyDisChi_fold_2",
    "source_slot": "out",
    "target": "enaDis",
    "target_slot": "b"
   },
   {
    "source": "anyEnaChi_fold_2",
    "source_slot": "out",
    "target": "enaDis",
    "target_slot": "a"
   },
   {
    "source": "booToInt__1",
    "source_slot": "out",
    "target": "proInt__1",
    "target_slot": "a"
   },
   {
    "source": "booToInt__2",
    "source_slot": "out",
    "target": "proInt__2",
    "target_slot": "a"
   },
   {
    "source": "booToInt1__1",
    "source_slot": "out",
    "target": "proInt1__1",
    "target_slot": "b"
   },
   {
    "source": "booToInt1__2",
    "source_slot": "out",
    "target": "proInt1__2",
    "target_slot": "b"
   },
   {
    "source": "booToInt2",
    "source_slot": "out",
    "target": "proInt3",
    "target_slot": "b"
   },
   {
    "source": "booToInt2",
    "source_slot": "out",
    "target": "proInt6",
    "target_slot": "b"
   },
   {
    "source": "booToInt3",
    "source_slot": "out",
    "target": "proInt2",
    "target_slot": "a"
   },
   {
    "source": "booToInt3",
    "source_slot": "out",
    "target": "proInt3",
    "target_slot": "a"
   },
   {
    "source": "booToInt4",
    "source_slot": "out",
    "target": "proInt5",
    "target_slot": "a"
   },
   {
    "source": "booToInt4",
    "source_slot": "out",
    "target": "proInt6",
    "target_slot": "a"
   },
   {
    "source": "cha_2_increased",
    "source_slot": "out",
    "target": "upPro",
    "target_slot": "set"
   },
   {
    "source": "cha_2_decreased",
    "source_slot": "out",
    "target": "dowPro",
    "target_slot": "set"
   },
   {
    "source": "chiIndVec__1",
    "source_slot": "out",
    "target": "proInt1__1",
    "target_slot": "a"
   },
   {
    "source": "chiIndVec__1",
    "source_slot": "out",
    "target": "proInt__1",
    "target_slot": "b"
   },
   {
    "source": "chiIndVec__2",
    "source_slot": "out",
    "target": "proInt1__2",
    "target_slot": "a"
   },
   {
    "source": "chiIndVec__2",
    "source_slot": "out",
    "target": "proInt__2",
    "target_slot": "b"
   },
   {
    "source": "con__1_2",
    "source_slot": "out",
    "target": "logSwi1__1_4",
    "target_slot": "when_false"
   },
   {
    "source": "con__1_2",
    "source_slot": "out",
    "target": "logSwi2__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "con__2_2",
    "source_slot": "out",
    "target": "logSwi1__2_4",
    "target_slot": "when_false"
   },
   {
    "source": "con__2_2",
    "source_slot": "out",
    "target": "logSwi2__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "con2__1",
    "source_slot": "out",
    "target": "truDel__1",
    "target_slot": "in"
   },
   {
    "source": "con2__2",
    "source_slot": "out",
    "target": "truDel__2",
    "target_slot": "in"
   },
   {
    "source": "disChi__1",
    "source_slot": "out",
    "target": "anyDisChi_fold_2",
    "target_slot": "a"
   },
   {
    "source": "disChi__1",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "selector"
   },
   {
    "source": "disChi__2",
    "source_slot": "out",
    "target": "anyDisChi_fold_2",
    "target_slot": "b"
   },
   {
    "source": "disChi__2",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "selector"
   },
   {
    "source": "disChiInd_fold_2",
    "source_slot": "out",
    "target": "proInt4",
    "target_slot": "b"
   },
   {
    "source": "disChiInd_fold_2",
    "source_slot": "out",
    "target": "proInt5",
    "target_slot": "b"
   },
   {
    "source": "dowPro",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "selector"
   },
   {
    "source": "dowPro",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "selector"
   },
   {
    "source": "dowPro",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "selector"
   },
   {
    "source": "edg__1",
    "source_slot": "out",
    "target": "logSwi2__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "edg__2",
    "source_slot": "out",
    "target": "logSwi2__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "enaChi__1",
    "source_slot": "out",
    "target": "anyEnaChi_fold_2",
    "target_slot": "a"
   },
   {
    "source": "enaChi__1",
    "source_slot": "out",
    "target": "booToInt__1",
    "target_slot": "selector"
   },
   {
    "source": "enaChi__2",
    "source_slot": "out",
    "target": "anyEnaChi_fold_2",
    "target_slot": "b"
   },
   {
    "source": "enaChi__2",
    "source_slot": "out",
    "target": "booToInt__2",
    "target_slot": "selector"
   },
   {
    "source": "enaChiInd_fold_2",
    "source_slot": "out",
    "target": "proInt2",
    "target_slot": "b"
   },
   {
    "source": "enaChiInd_fold_2",
    "source_slot": "out",
    "target": "proInt7",
    "target_slot": "b"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "a"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "not2_3",
    "target_slot": "in"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "dowSet",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "upSet",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "not2_5",
    "target_slot": "in"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "dowSet_2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "upSet_2",
    "target_slot": "selector"
   },
   {
    "source": "enaDis",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "selector"
   },
   {
    "source": "falEdg__1",
    "source_slot": "out",
    "target": "logSwi1__1_4",
    "target_slot": "when_true"
   },
   {
    "source": "falEdg__2",
    "source_slot": "out",
    "target": "logSwi1__2_4",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intSwi_3",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intEqu__1_4",
    "target_slot": "a"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intEqu__2_4",
    "target_slot": "a"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intEqu1__1",
    "target_slot": "a"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intEqu1__2",
    "target_slot": "a"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intGreEquThr",
    "target_slot": "a"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intLesEquThr",
    "target_slot": "a"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intSwi_4",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intEqu__1_6",
    "target_slot": "b"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intEqu__2_6",
    "target_slot": "b"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intEqu__1_7",
    "target_slot": "b"
   },
   {
    "source": "intSwi_7",
    "source_slot": "out",
    "target": "intEqu__2_7",
    "target_slot": "b"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intSwi_2",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intEqu__1_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intEqu__2_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intEqu__1_5",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intEqu__2_5",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intGreEquThr_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intLesEquThr_2",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intSwi_5",
    "target_slot": "when_true"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intGreEquThr_3",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intLesEquThr_3",
    "target_slot": "a"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intSwi_6",
    "target_slot": "when_true"
   },
   {
    "source": "logSwi1__1_4",
    "source_slot": "out",
    "target": "disChi__1",
    "target_slot": "set"
   },
   {
    "source": "logSwi1__2_4",
    "source_slot": "out",
    "target": "disChi__2",
    "target_slot": "set"
   },
   {
    "source": "logSwi2__1_3",
    "source_slot": "out",
    "target": "enaChi__1",
    "target_slot": "set"
   },
   {
    "source": "logSwi2__2_3",
    "source_slot": "out",
    "target": "enaChi__2",
    "target_slot": "set"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "intSwi_7",
    "target_slot": "when_false"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_false"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_false"
   },
   {
    "source": "proInt__1",
    "source_slot": "out",
    "target": "enaChiInd_fold_2",
    "target_slot": "a"
   },
   {
    "source": "proInt__2",
    "source_slot": "out",
    "target": "enaChiInd_fold_2",
    "target_slot": "b"
   },
   {
    "source": "proInt1__1",
    "source_slot": "out",
    "target": "disChiInd_fold_2",
    "target_slot": "a"
   },
   {
    "source": "proInt1__2",
    "source_slot": "out",
    "target": "disChiInd_fold_2",
    "target_slot": "b"
   },
   {
    "source": "proInt2",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "proInt3",
    "source_slot": "out",
    "target": "proInt4",
    "target_slot": "a"
   },
   {
    "source": "proInt4",
    "source_slot": "out",
    "target": "intSwi_7",
    "target_slot": "when_true"
   },
   {
    "source": "proInt5",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_true"
   },
   {
    "source": "proInt6",
    "source_slot": "out",
    "target": "proInt7",
    "target_slot": "a"
   },
   {
    "source": "proInt7",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_true"
   },
   {
    "source": "truDel__1",
    "source_slot": "out",
    "target": "logSwi1__1_4",
    "target_slot": "selector"
   },
   {
    "source": "truDel__1",
    "source_slot": "out",
    "target": "logSwi2__1_3",
    "target_slot": "selector"
   },
   {
    "source": "truDel__2",
    "source_slot": "out",
    "target": "logSwi1__2_4",
    "target_slot": "selector"
   },
   {
    "source": "truDel__2",
    "source_slot": "out",
    "target": "logSwi2__2_3",
    "target_slot": "selector"
   },
   {
    "source": "upPro",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "selector"
   },
   {
    "source": "upPro",
    "source_slot": "out",
    "target": "intSwi_7",
    "target_slot": "selector"
   },
   {
    "source": "upPro",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "selector"
   },
   {
    "source": "or2_7",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "b"
   },
   {
    "source": "or2_7",
    "source_slot": "out",
    "target": "or3_3",
    "target_slot": "b"
   },
   {
    "source": "or3_3",
    "source_slot": "out",
    "target": "and2_9",
    "target_slot": "a"
   },
   {
    "source": "or3_3",
    "source_slot": "out",
    "target": "and1_8",
    "target_slot": "b"
   },
   {
    "source": "or3_3",
    "source_slot": "out",
    "target": "and3_7",
    "target_slot": "b"
   },
   {
    "source": "or3_3",
    "source_slot": "out",
    "target": "byPasSet4_2",
    "target_slot": "selector"
   },
   {
    "source": "or5_3",
    "source_slot": "out",
    "target": "disChi__1",
    "target_slot": "clear"
   },
   {
    "source": "or5_3",
    "source_slot": "out",
    "target": "disChi__2",
    "target_slot": "clear"
   },
   {
    "source": "or5_3",
    "source_slot": "out",
    "target": "dowPro",
    "target_slot": "clear"
   },
   {
    "source": "or5_3",
    "source_slot": "out",
    "target": "enaChi__1",
    "target_slot": "clear"
   },
   {
    "source": "or5_3",
    "source_slot": "out",
    "target": "enaChi__2",
    "target_slot": "clear"
   },
   {
    "source": "or5_3",
    "source_slot": "out",
    "target": "upPro",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat_6",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat2_4",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat4_4",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "lat5_4",
    "target_slot": "clear"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "or5_3",
    "target_slot": "b"
   },
   {
    "source": "staEnd",
    "source_slot": "out",
    "target": "yEndStaTri",
    "target_slot": "in"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "yChiWatMinFloSet",
    "target_slot": "in"
   },
   {
    "source": "truDel_4",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "selector"
   }
  ],
  "metadata": {
   "block_origins": {
    "abs1__1": "enaChiIsoVal.abs1__1",
    "abs1__1_2": "endUp.disChiIsoVal.abs1__1",
    "abs1__1_2_negate": "endUp.disChiIsoVal.abs1__1",
    "abs1__1_2_nonnegative": "endUp.disChiIsoVal.abs1__1",
    "abs1__1_2_select": "endUp.disChiIsoVal.abs1__1",
    "abs1__1_2_zero": "endUp.disChiIsoVal.abs1__1",
    "abs1__1_negate": "enaChiIsoVal.abs1__1",
    "abs1__1_nonnegative": "enaChiIsoVal.abs1__1",
    "abs1__1_select": "enaChiIsoVal.abs1__1",
    "abs1__1_zero": "enaChiIsoVal.abs1__1",
    "abs1__2": "enaChiIsoVal.abs1__2",
    "abs1__2_2": "endUp.disChiIsoVal.abs1__2",
    "abs1__2_2_negate": "endUp.disChiIsoVal.abs1__2",
    "abs1__2_2_nonnegative": "endUp.disChiIsoVal.abs1__2",
    "abs1__2_2_select": "endUp.disChiIsoVal.abs1__2",
    "abs1__2_2_zero": "endUp.disChiIsoVal.abs1__2",
    "abs1__2_negate": "enaChiIsoVal.abs1__2",
    "abs1__2_nonnegative": "enaChiIsoVal.abs1__2",
    "abs1__2_select": "enaChiIsoVal.abs1__2",
    "abs1__2_zero": "enaChiIsoVal.abs1__2",
    "achSet": "minBypSet.achSet",
    "achSet_threshold": "minBypSet.achSet",
    "add2": "endUp.minChiWatSet.add2",
    "add2_2": "minChiWatFlo.add2",
    "addPar": "conWatPumCon.pumSpe.addPar",
    "addPar_parameter": "conWatPumCon.pumSpe.addPar",
    "and1": "and1",
    "and1_2": "enaHeaCon.and1",
    "and1_3": "enaNexCWP.and1",
    "and1_4": "endUp.and1",
    "and1_5": "endUp.disHeaCon.and1",
    "and1_6": "endUp.minChiWatSet.and1",
    "and1_7": "minBypSet.and1",
    "and1_8": "minChiWatFlo.and1",
    "and1__1": "enaChiIsoVal.and1__1",
    "and1__1_2": "endUp.disChiIsoVal.and1__1",
    "and1__1_3": "endUp.enaChi.and1__1",
    "and1__2": "enaChiIsoVal.and1__2",
    "and1__2_2": "endUp.disChiIsoVal.and1__2",
    "and1__2_3": "endUp.enaChi.and1__2",
    "and2": "enaChiIsoVal.and2",
    "and2_10": "minChiWatFlo.and2",
    "and2_2": "enaHeaCon.and2",
    "and2_3": "enaNexCWP.and2",
    "and2_4": "endUp.and2",
    "and2_5": "endUp.disChiIsoVal.and2",
    "and2_6": "endUp.disHeaCon.and2",
    "and2_7": "endUp.enaChi.and2",
    "and2_8": "endUp.minChiWatSet.and2",
    "and2_9": "minBypSet.and2",
    "and3": "and3",
    "and3_2": "enaChiIsoVal.and3",
    "and3_3": "endUp.and3",
    "and3_4": "endUp.disChiIsoVal.and3",
    "and3_5": "endUp.minChiWatSet.and3",
    "and3_6": "minBypSet.and3",
    "and3_7": "minChiWatFlo.and3",
    "and3__1": "endUp.enaChi.and3__1",
    "and3__2": "endUp.enaChi.and3__2",
    "and4": "and4",
    "and4_2": "endUp.and4",
    "and4_3": "endUp.minChiWatSet.and4",
    "and4_4": "minBypSet.and4",
    "and4_5": "minChiWatFlo.and4",
    "and5": "endUp.and5",
    "and5_2": "endUp.minChiWatSet.and5",
    "and5_3": "minBypSet.and5",
    "and5_4": "minChiWatFlo.and5",
    "and6": "endUp.and6",
    "and6_2": "minBypSet.and6",
    "and7": "endUp.and7",
    "and7_2": "minBypSet.and7",
    "anyDisChi_fold_2": "nexChi.anyDisChi__fold_2",
    "anyEnaChi_fold_2": "nexChi.anyEnaChi__fold_2",
    "assMes": "enaChiIsoVal.assMes",
    "assMes_2": "endUp.disChiIsoVal.assMes",
    "booToInt1__1": "nexChi.booToInt1__1",
    "booToInt1__1_false": "nexChi.booToInt1__1",
    "booToInt1__1_true": "nexChi.booToInt1__1",
    "booToInt1__2": "nexChi.booToInt1__2",
    "booToInt1__2_false": "nexChi.booToInt1__2",
    "booToInt1__2_true": "nexChi.booToInt1__2",
    "booToInt2": "nexChi.booToInt2",
    "booToInt2_false": "nexChi.booToInt2",
    "booToInt2_true": "nexChi.booToInt2",
    "booToInt3": "nexChi.booToInt3",
    "booToInt3_false": "nexChi.booToInt3",
    "booToInt3_true": "nexChi.booToInt3",
    "booToInt4": "nexChi.booToInt4",
    "booToInt4_false": "nexChi.booToInt4",
    "booToInt4_true": "nexChi.booToInt4",
    "booToInt__1": "nexChi.booToInt__1",
    "booToInt__1_false": "nexChi.booToInt__1",
    "booToInt__1_true": "nexChi.booToInt__1",
    "booToInt__2": "nexChi.booToInt__2",
    "booToInt__2_false": "nexChi.booToInt__2",
    "booToInt__2_true": "nexChi.booToInt__2",
    "booToRea": "conWatPumCon.pumSpe.booToRea",
    "booToRea1": "endUp.minChiWatSet.booToRea1",
    "booToRea1_2": "minChiWatFlo.booToRea1",
    "booToRea1_2_false": "minChiWatFlo.booToRea1",
    "booToRea1_2_true": "minChiWatFlo.booToRea1",
    "booToRea1__1": "enaChiIsoVal.booToRea1__1",
    "booToRea1__1_2": "enaHeaCon.booToRea1__1",
    "booToRea1__1_2_false": "enaHeaCon.booToRea1__1",
    "booToRea1__1_2_true": "enaHeaCon.booToRea1__1",
    "booToRea1__1_3": "endUp.booToRea1__1",
    "booToRea1__1_3_false": "endUp.booToRea1__1",
    "booToRea1__1_3_true": "endUp.booToRea1__1",
    "booToRea1__1_4": "endUp.disChiIsoVal.booToRea1__1",
    "booToRea1__1_4_false": "endUp.disChiIsoVal.booToRea1__1",
    "booToRea1__1_4_true": "endUp.disChiIsoVal.booToRea1__1",
    "booToRea1__1_5": "endUp.disHeaCon.booToRea1__1",
    "booToRea1__1_5_false": "endUp.disHeaCon.booToRea1__1",
    "booToRea1__1_5_true": "endUp.disHeaCon.booToRea1__1",
    "booToRea1__1_false": "enaChiIsoVal.booToRea1__1",
    "booToRea1__1_true": "enaChiIsoVal.booToRea1__1",
    "booToRea1__2": "enaChiIsoVal.booToRea1__2",
    "booToRea1__2_2": "enaHeaCon.booToRea1__2",
    "booToRea1__2_2_false": "enaHeaCon.booToRea1__2",
    "booToRea1__2_2_true": "enaHeaCon.booToRea1__2",
    "booToRea1__2_3": "endUp.booToRea1__2",
    "booToRea1__2_3_false": "endUp.booToRea1__2",
    "booToRea1__2_3_true": "endUp.booToRea1__2",
    "booToRea1__2_4": "endUp.disChiIsoVal.booToRea1__2",
    "booToRea1__2_4_false": "endUp.disChiIsoVal.booToRea1__2",
    "booToRea1__2_4_true": "endUp.disChiIsoVal.booToRea1__2",
    "booToRea1__2_5": "endUp.disHeaCon.booToRea1__2",
    "booToRea1__2_5_false": "endUp.disHeaCon.booToRea1__2",
    "booToRea1__2_5_true": "endUp.disHeaCon.booToRea1__2",
    "booToRea1__2_false": "enaChiIsoVal.booToRea1__2",
    "booToRea1__2_true": "enaChiIsoVal.booToRea1__2",
    "booToRea1_false": "endUp.minChiWatSet.booToRea1",
    "booToRea1_true": "endUp.minChiWatSet.booToRea1",
    "booToRea__1": "enaChiIsoVal.booToRea__1",
    "booToRea__1_2": "enaHeaCon.booToRea__1",
    "booToRea__1_2_false": "enaHeaCon.booToRea__1",
    "booToRea__1_2_true": "enaHeaCon.booToRea__1",
    "booToRea__1_3": "endUp.disChiIsoVal.booToRea__1",
    "booToRea__1_3_false": "endUp.disChiIsoVal.booToRea__1",
    "booToRea__1_3_true": "endUp.disChiIsoVal.booToRea__1",
    "booToRea__1_4": "endUp.disHeaCon.booToRea__1",
    "booToRea__1_4_false": "endUp.disHeaCon.booToRea__1",
    "booToRea__1_4_true": "endUp.disHeaCon.booToRea__1",
    "booToRea__1_5": "endUp.enaChi.booToRea__1",
    "booToRea__1_5_false": "endUp.enaChi.booToRea__1",
    "booToRea__1_5_true": "endUp.enaChi.booToRea__1",
    "booToRea__1_6": "endUp.minChiWatSet.booToRea__1",
    "booToRea__1_6_false": "endUp.minChiWatSet.booToRea__1",
    "booToRea__1_6_true": "endUp.minChiWatSet.booToRea__1",
    "booToRea__1_7": "minChiWatFlo.booToRea__1",
    "booToRea__1_7_false": "minChiWatFlo.booToRea__1",
    "booToRea__1_7_true": "minChiWatFlo.booToRea__1",
    "booToRea__1_false": "enaChiIsoVal.booToRea__1",
    "booToRea__1_true": "enaChiIsoVal.booToRea__1",
    "booToRea__2": "enaChiIsoVal.booToRea__2",
    "booToRea__2_2": "enaHeaCon.booToRea__2",
    "booToRea__2_2_false": "enaHeaCon.booToRea__2",
    "booToRea__2_2_true": "enaHeaCon.booToRea__2",
    "booToRea__2_3": "endUp.disChiIsoVal.booToRea__2",
    "booToRea__2_3_false": "endUp.disChiIsoVal.booToRea__2",
    "booToRea__2_3_true": "endUp.disChiIsoVal.booToRea__2",
    "booToRea__2_4": "endUp.disHeaCon.booToRea__2",
    "booToRea__2_4_false": "endUp.disHeaCon.booToRea__2",
    "booToRea__2_4_true": "endUp.disHeaCon.booToRea__2",
    "booToRea__2_5": "endUp.enaChi.booToRea__2",
    "booToRea__2_5_false": "endUp.enaChi.booToRea__2",
    "booToRea__2_5_true": "endUp.enaChi.booToRea__2",
    "booToRea__2_6": "endUp.minChiWatSet.booToRea__2",
    "booToRea__2_6_false": "endUp.minChiWatSet.booToRea__2",
    "booToRea__2_6_true": "endUp.minChiWatSet.booToRea__2",
    "booToRea__2_7": "minChiWatFlo.booToRea__2",
    "booToRea__2_7_false": "minChiWatFlo.booToRea__2",
    "booToRea__2_7_true": "minChiWatFlo.booToRea__2",
    "booToRea__2_false": "enaChiIsoVal.booToRea__2",
    "booToRea__2_true": "enaChiIsoVal.booToRea__2",
    "booToRea_false": "conWatPumCon.pumSpe.booToRea",
    "booToRea_true": "conWatPumCon.pumSpe.booToRea",
    "byPasSet1": "endUp.minChiWatSet.byPasSet1",
    "byPasSet1_2": "minChiWatFlo.byPasSet1",
    "byPasSet2": "endUp.minChiWatSet.byPasSet2",
    "byPasSet2_2": "minChiWatFlo.byPasSet2",
    "byPasSet3": "endUp.minChiWatSet.byPasSet3",
    "byPasSet3_2": "minChiWatFlo.byPasSet3",
    "byPasSet4": "endUp.minChiWatSet.byPasSet4",
    "byPasSet4_2": "minChiWatFlo.byPasSet4",
    "cha": "cha",
    "chaSet": "endUp.minChiWatSet.chaSet",
    "chaSetPro": "endUp.minChiWatSet.chaSetPro",
    "chaSetPro_2": "minChiWatFlo.chaSetPro",
    "chaSet_2": "minChiWatFlo.chaSet",
    "cha_2": "nexChi.cha",
    "cha_2_changed": "nexChi.cha",
    "cha_2_decreased": "nexChi.cha",
    "cha_2_increased": "nexChi.cha",
    "cha__1": "enaChiIsoVal.cha__1",
    "cha__1_2": "endUp.disChiIsoVal.cha__1",
    "cha__1_2_either": "endUp.disChiIsoVal.cha__1",
    "cha__1_2_falling": "endUp.disChiIsoVal.cha__1",
    "cha__1_2_invert": "endUp.disChiIsoVal.cha__1",
    "cha__1_2_rising": "endUp.disChiIsoVal.cha__1",
    "cha__1_either": "enaChiIsoVal.cha__1",
    "cha__1_falling": "enaChiIsoVal.cha__1",
    "cha__1_invert": "enaChiIsoVal.cha__1",
    "cha__1_rising": "enaChiIsoVal.cha__1",
    "cha__2": "enaChiIsoVal.cha__2",
    "cha__2_2": "endUp.disChiIsoVal.cha__2",
    "cha__2_2_either": "endUp.disChiIsoVal.cha__2",
    "cha__2_2_falling": "endUp.disChiIsoVal.cha__2",
    "cha__2_2_invert": "endUp.disChiIsoVal.cha__2",
    "cha__2_2_rising": "endUp.disChiIsoVal.cha__2",
    "cha__2_either": "enaChiIsoVal.cha__2",
    "cha__2_falling": "enaChiIsoVal.cha__2",
    "cha__2_invert": "enaChiIsoVal.cha__2",
    "cha__2_rising": "enaChiIsoVal.cha__2",
    "cha_changed": "cha",
    "cha_decreased": "cha",
    "cha_increased": "cha",
    "chiIndVec__1": "nexChi.chiIndVec__1",
    "chiIndVec__2": "nexChi.chiIndVec__2",
    "chiStaHol__1": "endUp.chiStaHol__1",
    "chiStaHol__2": "endUp.chiStaHol__2",
    "chiWatByp": "endUp.chiWatByp",
    "chiWatByp1": "endUp.chiWatByp1",
    "chiWatIsoVal__1": "chiWatIsoVal__1",
    "chiWatIsoVal__2": "chiWatIsoVal__2",
    "chiWatIso__1": "endUp.chiWatIso__1",
    "chiWatIso__2": "endUp.chiWatIso__2",
    "cloPos": "enaChiIsoVal.cloPos",
    "cloPos_2": "endUp.disChiIsoVal.cloPos",
    "con": "con",
    "con1": "conWatPumCon.enaLeaHeaPum.con1",
    "con1_2": "enaChiIsoVal.con1",
    "con1_3": "enaHeaCon.con1",
    "con1_4": "endUp.disChiIsoVal.con1",
    "con1_5": "endUp.disHeaCon.con1",
    "con1__1": "endUp.enaChi.con1__1",
    "con1__2": "endUp.enaChi.con1__2",
    "con2": "con2",
    "con2_2": "enaChiIsoVal.con2",
    "con2_3": "endUp.con2",
    "con2_4": "endUp.disChiIsoVal.con2",
    "con2_5": "endUp.minChiWatSet.con2",
    "con2_6": "minChiWatFlo.con2",
    "con2__1": "nexChi.con2__1",
    "con2__2": "nexChi.con2__2",
    "con3": "endUp.con3",
    "con3_2": "endUp.minChiWatSet.con3",
    "con3_3": "minChiWatFlo.con3",
    "conInt": "conInt",
    "conInt1": "endUp.minChiWatSet.conInt1",
    "conInt1_2": "minChiWatFlo.conInt1",
    "conInt_2": "endUp.conInt",
    "conInt__1": "conWatPumCon.pumSpe.conInt__1",
    "conInt__1_2": "enaChiIsoVal.conInt__1",
    "conInt__1_3": "enaHeaCon.conInt__1",
    "conInt__1_4": "endUp.disChiIsoVal.conInt__1",
    "conInt__1_5": "endUp.disHeaCon.conInt__1",
    "conInt__1_6": "endUp.enaChi.conInt__1",
    "conInt__1_7": "endUp.minChiWatSet.conInt__1",
    "conInt__1_8": "minChiWatFlo.conInt__1",
    "conInt__2": "conWatPumCon.pumSpe.conInt__2",
    "conInt__2_2": "enaChiIsoVal.conInt__2",
    "conInt__2_3": "enaHeaCon.conInt__2",
    "conInt__2_4": "endUp.disChiIsoVal.conInt__2",
    "conInt__2_5": "endUp.disHeaCon.conInt__2",
    "conInt__2_6": "endUp.enaChi.conInt__2",
    "conInt__2_7": "endUp.minChiWatSet.conInt__2",
    "conInt__2_8": "minChiWatFlo.conInt__2",
    "conInt__3": "conWatPumCon.pumSpe.conInt__3",
    "conWatPumOn1_element_1": "conWatPumCon.pumSpe.conWatPumOn1__select_1",
    "conWatPumOn1_element_2": "conWatPumCon.pumSpe.conWatPumOn1__select_2",
    "conWatPumOn1_index____1": "conWatPumCon.pumSpe.conWatPumOn1__atMost_1",
    "conWatPumOn1_index____1_threshold": "conWatPumCon.pumSpe.conWatPumOn1__atMost_1",
    "conWatPumOn1_index____2": "conWatPumCon.pumSpe.conWatPumOn1__atMost_2",
    "conWatPumOn1_index____2_threshold": "conWatPumCon.pumSpe.conWatPumOn1__atMost_2",
    "con_2": "conWatPumCon.enaLeaHeaPum.con",
    "con_3": "enaChiIsoVal.con",
    "con_4": "enaHeaCon.con",
    "con_5": "endUp.disChiIsoVal.con",
    "con_6": "endUp.disHeaCon.con",
    "con__1": "endUp.enaChi.con__1",
    "con__1_2": "nexChi.con__1",
    "con__2": "endUp.enaChi.con__2",
    "con__2_2": "nexChi.con__2",
    "curDisChi1_element_1": "endUp.curDisChi1__select_1",
    "curDisChi1_index____1": "endUp.curDisChi1__atMost_1",
    "curDisChi1_index____1_threshold": "endUp.curDisChi1__atMost_1",
    "curDisChi_element_1": "endUp.curDisChi__select_1",
    "curDisChi_index____1": "endUp.curDisChi__atMost_1",
    "curDisChi_index____1_threshold": "endUp.curDisChi__atMost_1",
    "disChiInd_fold_2": "nexChi.disChiInd__fold_2",
    "disChi__1": "nexChi.disChi__1",
    "disChi__2": "nexChi.disChi__2",
    "disPla": "disPla",
    "disVal": "enaChiIsoVal.disVal",
    "disVal_2": "endUp.disChiIsoVal.disVal",
    "dowPro": "nexChi.dowPro",
    "dowSet": "endUp.minChiWatSet.dowSet",
    "dowSet_2": "minChiWatFlo.dowSet",
    "edg": "enaChiIsoVal.edg",
    "edg1": "endUp.edg1",
    "edg1_2": "minBypSet.edg1",
    "edg3": "minBypSet.edg3",
    "edg_2": "endUp.disChiIsoVal.edg",
    "edg_3": "endUp.edg",
    "edg_4": "endUp.minChiWatSet.edg",
    "edg_5": "minChiWatFlo.edg",
    "edg__1": "nexChi.edg__1",
    "edg__2": "nexChi.edg__2",
    "enaChiInd_fold_2": "nexChi.enaChiInd__fold_2",
    "enaChi__1": "nexChi.enaChi__1",
    "enaChi__2": "nexChi.enaChi__2",
    "enaDis": "nexChi.enaDis",
    "enaVal_fold_2": "enaChiIsoVal.enaVal__fold_2",
    "enaVal_fold_2_2": "endUp.disChiIsoVal.enaVal__fold_2",
    "endPos": "enaChiIsoVal.endPos",
    "endPos_2": "endUp.disChiIsoVal.endPos",
    "endSta": "endUp.minChiWatSet.endSta",
    "endSta_2": "minChiWatFlo.endSta",
    "falEdg__1": "nexChi.falEdg__1",
    "falEdg__2": "nexChi.falEdg__2",
    "floRat__1": "endUp.minChiWatSet.floRat__1",
    "floRat__1_2": "minChiWatFlo.floRat__1",
    "floRat__2": "endUp.minChiWatSet.floRat__2",
    "floRat__2_2": "minChiWatFlo.floRat__2",
    "greEquThr__1": "enaHeaCon.greEquThr__1",
    "greEquThr__1_2": "endUp.disHeaCon.greEquThr__1",
    "greEquThr__1_2_threshold": "endUp.disHeaCon.greEquThr__1",
    "greEquThr__1_3": "endUp.enaChi.greEquThr__1",
    "greEquThr__1_3_threshold": "endUp.enaChi.greEquThr__1",
    "greEquThr__1_4": "endUp.minChiWatSet.greEquThr__1",
    "greEquThr__1_4_threshold": "endUp.minChiWatSet.greEquThr__1",
    "greEquThr__1_5": "minChiWatFlo.greEquThr__1",
    "greEquThr__1_5_threshold": "minChiWatFlo.greEquThr__1",
    "greEquThr__1_threshold": "enaHeaCon.greEquThr__1",
    "greEquThr__2": "enaHeaCon.greEquThr__2",
    "greEquThr__2_2": "endUp.disHeaCon.greEquThr__2",
    "greEquThr__2_2_threshold": "endUp.disHeaCon.greEquThr__2",
    "greEquThr__2_3": "endUp.enaChi.greEquThr__2",
    "greEquThr__2_3_threshold": "endUp.enaChi.greEquThr__2",
    "greEquThr__2_4": "endUp.minChiWatSet.greEquThr__2",
    "greEquThr__2_4_threshold": "endUp.minChiWatSet.greEquThr__2",
    "greEquThr__2_5": "minChiWatFlo.greEquThr__2",
    "greEquThr__2_5_threshold": "minChiWatFlo.greEquThr__2",
    "greEquThr__2_threshold": "enaHeaCon.greEquThr__2",
    "greThr": "enaHeaCon.greThr",
    "greThr1": "enaHeaCon.greThr1",
    "greThr1_2": "endUp.disHeaCon.greThr1",
    "greThr1_2_threshold": "endUp.disHeaCon.greThr1",
    "greThr1_threshold": "enaHeaCon.greThr1",
    "greThr_2": "endUp.disHeaCon.greThr",
    "greThr_2_threshold": "endUp.disHeaCon.greThr",
    "greThr__1": "enaChiIsoVal.greThr__1",
    "greThr__1_2": "endUp.disChiIsoVal.greThr__1",
    "greThr__1_2_threshold": "endUp.disChiIsoVal.greThr__1",
    "greThr__1_threshold": "enaChiIsoVal.greThr__1",
    "greThr__2": "enaChiIsoVal.greThr__2",
    "greThr__2_2": "endUp.disChiIsoVal.greThr__2",
    "greThr__2_2_threshold": "endUp.disChiIsoVal.greThr__2",
    "greThr__2_threshold": "enaChiIsoVal.greThr__2",
    "greThr_threshold": "enaHeaCon.greThr",
    "inStaCha": "endUp.minChiWatSet.inStaCha",
    "inStaCha_2": "minChiWatFlo.inStaCha",
    "inUpEnd": "enaChiIsoVal.inUpEnd",
    "inUpEnd_2": "endUp.disChiIsoVal.inUpEnd",
    "iniPos": "enaChiIsoVal.iniPos",
    "iniPos_2": "endUp.disChiIsoVal.iniPos",
    "intEqu": "intEqu",
    "intEqu1__1": "endUp.enaChi.intEqu1__1",
    "intEqu1__2": "endUp.enaChi.intEqu1__2",
    "intEqu__1": "enaChiIsoVal.intEqu__1",
    "intEqu__1_2": "enaHeaCon.intEqu__1",
    "intEqu__1_3": "endUp.disChiIsoVal.intEqu__1",
    "intEqu__1_4": "endUp.disHeaCon.intEqu__1",
    "intEqu__1_5": "endUp.enaChi.intEqu__1",
    "intEqu__1_6": "endUp.minChiWatSet.intEqu__1",
    "intEqu__1_7": "minChiWatFlo.intEqu__1",
    "intEqu__2": "enaChiIsoVal.intEqu__2",
    "intEqu__2_2": "enaHeaCon.intEqu__2",
    "intEqu__2_3": "endUp.disChiIsoVal.intEqu__2",
    "intEqu__2_4": "endUp.disHeaCon.intEqu__2",
    "intEqu__2_5": "endUp.enaChi.intEqu__2",
    "intEqu__2_6": "endUp.minChiWatSet.intEqu__2",
    "intEqu__2_7": "minChiWatFlo.intEqu__2",
    "intGreEquThr": "endUp.intGreEquThr",
    "intGreEquThr_2": "endUp.minChiWatSet.intGreEquThr",
    "intGreEquThr_2_threshold": "endUp.minChiWatSet.intGreEquThr",
    "intGreEquThr_3": "minChiWatFlo.intGreEquThr",
    "intGreEquThr_3_threshold": "minChiWatFlo.intGreEquThr",
    "intGreEquThr_threshold": "endUp.intGreEquThr",
    "intLesEquThr": "endUp.intLesEquThr",
    "intLesEquThr_2": "endUp.minChiWatSet.intLesEquThr",
    "intLesEquThr_2_threshold": "endUp.minChiWatSet.intLesEquThr",
    "intLesEquThr_3": "minChiWatFlo.intLesEquThr",
    "intLesEquThr_3_threshold": "minChiWatFlo.intLesEquThr",
    "intLesEquThr_threshold": "endUp.intLesEquThr",
    "intSwi": "conWatPumCon.intSwi",
    "intSwi1": "nexChi.intSwi1",
    "intSwi2": "nexChi.intSwi2",
    "intSwi3": "nexChi.intSwi3",
    "intSwi_2": "enaChiIsoVal.intSwi",
    "intSwi_3": "endUp.disChiIsoVal.intSwi",
    "intSwi_4": "endUp.intSwi",
    "intSwi_5": "endUp.minChiWatSet.intSwi",
    "intSwi_6": "minChiWatFlo.intSwi",
    "intSwi_7": "nexChi.intSwi",
    "isoValCha1__1": "enaChiIsoVal.isoValCha1__1",
    "isoValCha1__1_2": "endUp.disChiIsoVal.isoValCha1__1",
    "isoValCha1__2": "enaChiIsoVal.isoValCha1__2",
    "isoValCha1__2_2": "endUp.disChiIsoVal.isoValCha1__2",
    "isoValPos__1": "endUp.isoValPos__1",
    "isoValPos__2": "endUp.isoValPos__2",
    "lat": "enaChiIsoVal.lat",
    "lat1": "enaChiIsoVal.lat1",
    "lat1_2": "endUp.disChiIsoVal.lat1",
    "lat1_3": "endUp.lat1",
    "lat1_4": "minBypSet.lat1",
    "lat2": "enaChiIsoVal.lat2",
    "lat2_2": "endUp.disChiIsoVal.lat2",
    "lat2_3": "endUp.lat2",
    "lat2_4": "lat2",
    "lat3": "enaChiIsoVal.lat3",
    "lat3_2": "endUp.disChiIsoVal.lat3",
    "lat3_3": "endUp.lat3",
    "lat4": "enaChiIsoVal.lat4",
    "lat4_2": "endUp.disChiIsoVal.lat4",
    "lat4_3": "endUp.lat4",
    "lat4_4": "lat4",
    "lat5": "enaChiIsoVal.lat5",
    "lat5_2": "endUp.disChiIsoVal.lat5",
    "lat5_3": "endUp.lat5",
    "lat5_4": "lat5",
    "lat_2": "enaHeaCon.lat",
    "lat_3": "endUp.disChiIsoVal.lat",
    "lat_4": "endUp.disHeaCon.lat",
    "lat_5": "endUp.minChiWatSet.lat",
    "lat_6": "lat",
    "lat_7": "minBypSet.lat",
    "lat_8": "minChiWatFlo.lat",
    "leaPumSta": "conWatPumCon.enaLeaHeaPum.leaPumSta",
    "lin": "enaChiIsoVal.lin",
    "lin_2": "endUp.disChiIsoVal.lin",
    "lin_2_delta_f": "endUp.disChiIsoVal.lin",
    "lin_2_delta_x": "endUp.disChiIsoVal.lin",
    "lin_2_intercept": "endUp.disChiIsoVal.lin",
    "lin_2_lower_limit": "endUp.disChiIsoVal.lin",
    "lin_2_result": "endUp.disChiIsoVal.lin",
    "lin_2_scaled": "endUp.disChiIsoVal.lin",
    "lin_2_slope": "endUp.disChiIsoVal.lin",
    "lin_2_slope_x2": "endUp.disChiIsoVal.lin",
    "lin_2_upper_limit": "endUp.disChiIsoVal.lin",
    "lin_delta_f": "enaChiIsoVal.lin",
    "lin_delta_x": "enaChiIsoVal.lin",
    "lin_intercept": "enaChiIsoVal.lin",
    "lin_lower_limit": "enaChiIsoVal.lin",
    "lin_result": "enaChiIsoVal.lin",
    "lin_scaled": "enaChiIsoVal.lin",
    "lin_slope": "enaChiIsoVal.lin",
    "lin_slope_x2": "enaChiIsoVal.lin",
    "lin_upper_limit": "enaChiIsoVal.lin",
    "logSwi": "enaHeaCon.logSwi",
    "logSwi1": "logSwi1",
    "logSwi1__1": "enaHeaCon.logSwi1__1",
    "logSwi1__1_2": "endUp.disHeaCon.logSwi1__1",
    "logSwi1__1_3": "endUp.enaChi.logSwi1__1",
    "logSwi1__1_4": "nexChi.logSwi1__1",
    "logSwi1__2": "enaHeaCon.logSwi1__2",
    "logSwi1__2_2": "endUp.disHeaCon.logSwi1__2",
    "logSwi1__2_3": "endUp.enaChi.logSwi1__2",
    "logSwi1__2_4": "nexChi.logSwi1__2",
    "logSwi2__1": "endUp.enaChi.logSwi2__1",
    "logSwi2__1_2": "logSwi2__1",
    "logSwi2__1_3": "nexChi.logSwi2__1",
    "logSwi2__2": "endUp.enaChi.logSwi2__2",
    "logSwi2__2_2": "logSwi2__2",
    "logSwi2__2_3": "nexChi.logSwi2__2",
    "logSwi3__1": "endUp.enaChi.logSwi3__1",
    "logSwi3__1_2": "endUp.logSwi3__1",
    "logSwi3__2": "endUp.enaChi.logSwi3__2",
    "logSwi3__2_2": "endUp.logSwi3__2",
    "logSwi4": "endUp.enaChi.logSwi4",
    "logSwi4_2": "endUp.logSwi4",
    "logSwi5": "endUp.logSwi5",
    "logSwi_2": "endUp.disHeaCon.logSwi",
    "logSwi_3": "endUp.minChiWatSet.logSwi",
    "logSwi_4": "minChiWatFlo.logSwi",
    "logSwi__1": "endUp.enaChi.logSwi__1",
    "logSwi__1_2": "logSwi__1",
    "logSwi__2": "endUp.enaChi.logSwi__2",
    "logSwi__2_2": "logSwi__2",
    "max": "endUp.minChiWatSet.max",
    "maxFlo__1": "endUp.minChiWatSet.maxFlo__1",
    "maxFlo__1_2": "minChiWatFlo.maxFlo__1",
    "maxFlo__2": "endUp.minChiWatSet.maxFlo__2",
    "maxFlo__2_2": "minChiWatFlo.maxFlo__2",
    "max_2": "minChiWatFlo.max",
    "minFlo__1": "endUp.minChiWatSet.minFlo__1",
    "minFlo__1_2": "minChiWatFlo.minFlo__1",
    "minFlo__2": "endUp.minChiWatSet.minFlo__2",
    "minFlo__2_2": "minChiWatFlo.minFlo__2",
    "mul1__1": "endUp.minChiWatSet.mul1__1",
    "mul1__1_2": "minChiWatFlo.mul1__1",
    "mul1__2": "endUp.minChiWatSet.mul1__2",
    "mul1__2_2": "minChiWatFlo.mul1__2",
    "mulOr1_fold_2": "mulOr1__fold_2",
    "mulOr_fold_2": "conWatPumCon.enaLeaHeaPum.mulOr__fold_2",
    "mulOr_fold_2_2": "enaChiIsoVal.mulOr__fold_2",
    "mulOr_fold_2_3": "endUp.disChiIsoVal.mulOr__fold_2",
    "mulOr_fold_2_4": "mulOr__fold_2",
    "mulSum1_fold_2": "endUp.minChiWatSet.mulSum1__fold_2",
    "mulSum1_fold_2_2": "minChiWatFlo.mulSum1__fold_2",
    "mulSum2_fold_2": "endUp.minChiWatSet.mulSum2__fold_2",
    "mulSum2_fold_2_2": "minChiWatFlo.mulSum2__fold_2",
    "mulSum3_fold_2": "endUp.minChiWatSet.mulSum3__fold_2",
    "mulSum3_fold_2_2": "minChiWatFlo.mulSum3__fold_2",
    "multiMax2_fold_2": "endUp.minChiWatSet.multiMax2__fold_2",
    "multiMax2_fold_2_2": "minChiWatFlo.multiMax2__fold_2",
    "multiMax4_fold_2": "endUp.minChiWatSet.multiMax4__fold_2",
    "multiMax4_fold_2_2": "minChiWatFlo.multiMax4__fold_2",
    "multiMax5_fold_2": "endUp.minChiWatSet.multiMax5__fold_2",
    "multiMax5_fold_2_2": "minChiWatFlo.multiMax5__fold_2",
    "nexChiMaxFlo_element_1": "endUp.minChiWatSet.nexChiMaxFlo__select_1",
    "nexChiMaxFlo_element_1_2": "minChiWatFlo.nexChiMaxFlo__select_1",
    "nexChiMaxFlo_index____1": "endUp.minChiWatSet.nexChiMaxFlo__atMost_1",
    "nexChiMaxFlo_index____1_2": "minChiWatFlo.nexChiMaxFlo__atMost_1",
    "nexChiMaxFlo_index____1_2_threshold": "minChiWatFlo.nexChiMaxFlo__atMost_1",
    "nexChiMaxFlo_index____1_threshold": "endUp.minChiWatSet.nexChiMaxFlo__atMost_1",
    "nexChiRat_element_1": "endUp.minChiWatSet.nexChiRat__select_1",
    "nexChiRat_element_1_2": "minChiWatFlo.nexChiRat__select_1",
    "nexChiRat_index____1": "endUp.minChiWatSet.nexChiRat__atMost_1",
    "nexChiRat_index____1_2": "minChiWatFlo.nexChiRat__atMost_1",
    "nexChiRat_index____1_2_threshold": "minChiWatFlo.nexChiRat__atMost_1",
    "nexChiRat_index____1_threshold": "endUp.minChiWatSet.nexChiRat__atMost_1",
    "nonZer": "minBypSet.nonZer",
    "nonZerCon": "minBypSet.nonZerCon",
    "not1": "enaChiIsoVal.not1",
    "not1_2": "enaHeaCon.not1",
    "not1_3": "endUp.disChiIsoVal.not1",
    "not1_4": "endUp.disHeaCon.not1",
    "not1_5": "endUp.enaChi.not1",
    "not1_6": "endUp.minChiWatSet.not1",
    "not1_7": "endUp.not1",
    "not1_8": "minBypSet.not1",
    "not1_9": "minChiWatFlo.not1",
    "not2": "enaHeaCon.not2",
    "not2_2": "endUp.disHeaCon.not2",
    "not2_3": "endUp.enaChi.not2",
    "not2_4": "endUp.minChiWatSet.not2",
    "not2_5": "endUp.not2",
    "not2_6": "minChiWatFlo.not2",
    "not2__1": "enaChiIsoVal.not2__1",
    "not2__1_2": "endUp.disChiIsoVal.not2__1",
    "not2__2": "enaChiIsoVal.not2__2",
    "not2__2_2": "endUp.disChiIsoVal.not2__2",
    "not3": "endUp.not3",
    "not3__1": "enaChiIsoVal.not3__1",
    "not3__1_2": "endUp.disChiIsoVal.not3__1",
    "not3__2": "enaChiIsoVal.not3__2",
    "not3__2_2": "endUp.disChiIsoVal.not3__2",
    "not4__1": "enaChiIsoVal.not4__1",
    "not4__1_2": "endUp.disChiIsoVal.not4__1",
    "not4__2": "enaChiIsoVal.not4__2",
    "not4__2_2": "endUp.disChiIsoVal.not4__2",
    "notChaSet": "endUp.minChiWatSet.notChaSet",
    "notChaSet_2": "minBypSet.notChaSet",
    "notChaSet_3": "minChiWatFlo.notChaSet",
    "one": "nexChi.one",
    "oneLeSet": "endUp.minChiWatSet.oneLeSet",
    "oneLeSet_2": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_delta_f": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_delta_x": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_intercept": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_lower_limit": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_result": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_scaled": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_slope": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_slope_x2": "minChiWatFlo.oneLeSet",
    "oneLeSet_2_upper_limit": "minChiWatFlo.oneLeSet",
    "oneLeSet_delta_f": "endUp.minChiWatSet.oneLeSet",
    "oneLeSet_delta_x": "endUp.minChiWatSet.oneLeSet",
    "oneLeSet_intercept": "endUp.minChiWatSet.oneLeSet",
    "oneLeSet_lower_limit": "endUp.minChiWatSet.oneLeSet",
    "oneLeSet_result": "endUp.minChiWatSet.oneLeSet",
    "oneLeSet_scaled": "endUp.minChiWatSet.oneLeSet",
    "oneLeSet_slope": "endUp.minChiWatSet.oneLeSet",
    "oneLeSet_slope_x2": "endUp.minChiWatSet.oneLeSet",
    "oneLeSet_upper_limit": "endUp.minChiWatSet.oneLeSet",
    "oneMorSet": "endUp.minChiWatSet.oneMorSet",
    "oneMorSet1": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet1_2": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_delta_f": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_delta_x": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_intercept": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_lower_limit": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_result": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_scaled": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_slope": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_slope_x2": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_2_upper_limit": "minChiWatFlo.oneMorSet1",
    "oneMorSet1_delta_f": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet1_delta_x": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet1_intercept": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet1_lower_limit": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet1_result": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet1_scaled": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet1_slope": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet1_slope_x2": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet1_upper_limit": "endUp.minChiWatSet.oneMorSet1",
    "oneMorSet_2": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_delta_f": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_delta_x": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_intercept": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_lower_limit": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_result": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_scaled": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_slope": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_slope_x2": "minChiWatFlo.oneMorSet",
    "oneMorSet_2_upper_limit": "minChiWatFlo.oneMorSet",
    "oneMorSet_delta_f": "endUp.minChiWatSet.oneMorSet",
    "oneMorSet_delta_x": "endUp.minChiWatSet.oneMorSet",
    "oneMorSet_intercept": "endUp.minChiWatSet.oneMorSet",
    "oneMorSet_lower_limit": "endUp.minChiWatSet.oneMorSet",
    "oneMorSet_result": "endUp.minChiWatSet.oneMorSet",
    "oneMorSet_scaled": "endUp.minChiWatSet.oneMorSet",
    "oneMorSet_slope": "endUp.minChiWatSet.oneMorSet",
    "oneMorSet_slope_x2": "endUp.minChiWatSet.oneMorSet",
    "oneMorSet_upper_limit": "endUp.minChiWatSet.oneMorSet",
    "opePos": "enaChiIsoVal.opePos",
    "opePos_2": "endUp.disChiIsoVal.opePos",
    "or1": "conWatPumCon.enaLeaHeaPum.or1",
    "or1_2": "enaHeaCon.or1",
    "or1_3": "endUp.disHeaCon.or1",
    "or1_4": "endUp.minChiWatSet.or1",
    "or1_5": "minChiWatFlo.or1",
    "or2": "conWatPumCon.enaLeaHeaPum.or2",
    "or2_2": "enaChiIsoVal.or2",
    "or2_3": "endUp.disChiIsoVal.or2",
    "or2_4": "endUp.enaChi.or2",
    "or2_5": "endUp.minChiWatSet.or2",
    "or2_6": "minChiWatFlo.or2",
    "or2_7": "or2",
    "or3": "endUp.minChiWatSet.or3",
    "or3_2": "minChiWatFlo.or3",
    "or3_3": "or3",
    "or4": "endUp.minChiWatSet.or4",
    "or4_2": "minChiWatFlo.or4",
    "or5": "endUp.minChiWatSet.or5",
    "or5_2": "minChiWatFlo.or5",
    "or5_3": "or5",
    "pre": "endUp.pre",
    "pro1": "endUp.minChiWatSet.pro1",
    "pro1_2": "minChiWatFlo.pro1",
    "pro2": "endUp.minChiWatSet.pro2",
    "pro2_2": "minChiWatFlo.pro2",
    "pro3": "endUp.minChiWatSet.pro3",
    "pro3_2": "minChiWatFlo.pro3",
    "pro4": "endUp.minChiWatSet.pro4",
    "pro4_2": "minChiWatFlo.pro4",
    "proInt1__1": "nexChi.proInt1__1",
    "proInt1__2": "nexChi.proInt1__2",
    "proInt2": "nexChi.proInt2",
    "proInt3": "nexChi.proInt3",
    "proInt4": "nexChi.proInt4",
    "proInt5": "nexChi.proInt5",
    "proInt6": "nexChi.proInt6",
    "proInt7": "nexChi.proInt7",
    "proInt__1": "nexChi.proInt__1",
    "proInt__2": "nexChi.proInt__2",
    "relFlo": "minBypSet.relFlo",
    "staChaSet": "endUp.minChiWatSet.staChaSet",
    "staChaSet_2": "minChiWatFlo.staChaSet",
    "staEnd": "staEnd",
    "sub__1": "enaChiIsoVal.sub__1",
    "sub__1_2": "endUp.disChiIsoVal.sub__1",
    "sub__2": "enaChiIsoVal.sub__2",
    "sub__2_2": "endUp.disChiIsoVal.sub__2",
    "swi": "enaNexCWP.swi",
    "swi1": "enaNexCWP.swi1",
    "swi10__1": "endUp.minChiWatSet.swi10__1",
    "swi10__1_2": "minChiWatFlo.swi10__1",
    "swi10__2": "endUp.minChiWatSet.swi10__2",
    "swi10__2_2": "minChiWatFlo.swi10__2",
    "swi11__1": "endUp.minChiWatSet.swi11__1",
    "swi11__1_2": "minChiWatFlo.swi11__1",
    "swi11__2": "endUp.minChiWatSet.swi11__2",
    "swi11__2_2": "minChiWatFlo.swi11__2",
    "swi12__1": "endUp.minChiWatSet.swi12__1",
    "swi12__1_2": "minChiWatFlo.swi12__1",
    "swi12__2": "endUp.minChiWatSet.swi12__2",
    "swi12__2_2": "minChiWatFlo.swi12__2",
    "swi1_2": "swi1",
    "swi1__1": "enaChiIsoVal.swi1__1",
    "swi1__1_2": "enaHeaCon.swi1__1",
    "swi1__1_3": "endUp.disChiIsoVal.swi1__1",
    "swi1__1_4": "endUp.disHeaCon.swi1__1",
    "swi1__2": "enaChiIsoVal.swi1__2",
    "swi1__2_2": "enaHeaCon.swi1__2",
    "swi1__2_3": "endUp.disChiIsoVal.swi1__2",
    "swi1__2_4": "endUp.disHeaCon.swi1__2",
    "swi2": "enaNexCWP.swi2",
    "swi2__1": "enaHeaCon.swi2__1",
    "swi2__1_2": "endUp.disHeaCon.swi2__1",
    "swi2__2": "enaHeaCon.swi2__2",
    "swi2__2_2": "endUp.disHeaCon.swi2__2",
    "swi3": "enaNexCWP.swi3",
    "swi3__1": "endUp.minChiWatSet.swi3__1",
    "swi3__1_2": "minChiWatFlo.swi3__1",
    "swi3__2": "endUp.minChiWatSet.swi3__2",
    "swi3__2_2": "minChiWatFlo.swi3__2",
    "swi4": "enaNexCWP.swi4",
    "swi4__1": "endUp.minChiWatSet.swi4__1",
    "swi4__1_2": "minChiWatFlo.swi4__1",
    "swi4__2": "endUp.minChiWatSet.swi4__2",
    "swi4__2_2": "minChiWatFlo.swi4__2",
    "swi9__1": "endUp.minChiWatSet.swi9__1",
    "swi9__1_2": "minChiWatFlo.swi9__1",
    "swi9__2": "endUp.minChiWatSet.swi9__2",
    "swi9__2_2": "minChiWatFlo.swi9__2",
    "swi__1": "enaChiIsoVal.swi__1",
    "swi__1_2": "enaHeaCon.swi__1",
    "swi__1_3": "endUp.disChiIsoVal.swi__1",
    "swi__1_4": "endUp.disHeaCon.swi__1",
    "swi__2": "enaChiIsoVal.swi__2",
    "swi__2_2": "enaHeaCon.swi__2",
    "swi__2_3": "endUp.disChiIsoVal.swi__2",
    "swi__2_4": "endUp.disHeaCon.swi__2",
    "tim": "enaChiIsoVal.tim",
    "tim1": "endUp.minChiWatSet.tim1",
    "tim1_2": "minChiWatFlo.tim1",
    "tim2": "endUp.minChiWatSet.tim2",
    "tim2_2": "minChiWatFlo.tim2",
    "tim_2": "enaHeaCon.tim",
    "tim_3": "endUp.disChiIsoVal.tim",
    "tim_4": "endUp.disHeaCon.tim",
    "tim_5": "endUp.enaChi.tim",
    "tim_6": "endUp.minChiWatSet.tim",
    "tim_7": "minBypSet.tim",
    "tim_8": "minChiWatFlo.tim",
    "triSam1": "endUp.minChiWatSet.triSam1",
    "triSam1_2": "minChiWatFlo.triSam1",
    "triSam__1": "enaHeaCon.triSam__1",
    "triSam__1_2": "endUp.disHeaCon.triSam__1",
    "triSam__1_3": "endUp.enaChi.triSam__1",
    "triSam__1_4": "endUp.minChiWatSet.triSam__1",
    "triSam__1_5": "minChiWatFlo.triSam__1",
    "triSam__2": "enaHeaCon.triSam__2",
    "triSam__2_2": "endUp.disHeaCon.triSam__2",
    "triSam__2_3": "endUp.enaChi.triSam__2",
    "triSam__2_4": "endUp.minChiWatSet.triSam__2",
    "triSam__2_5": "minChiWatFlo.triSam__2",
    "truDel": "enaChiIsoVal.truDel",
    "truDel1__1": "enaChiIsoVal.truDel1__1",
    "truDel1__1_2": "endUp.disChiIsoVal.truDel1__1",
    "truDel1__2": "enaChiIsoVal.truDel1__2",
    "truDel1__2_2": "endUp.disChiIsoVal.truDel1__2",
    "truDel_2": "endUp.disChiIsoVal.truDel",
    "truDel_3": "minBypSet.truDel",
    "truDel_4": "truDel",
    "truDel__1": "nexChi.truDel__1",
    "truDel__2": "nexChi.truDel__2",
    "upPro": "nexChi.upPro",
    "upSet": "endUp.minChiWatSet.upSet",
    "upSet_2": "minChiWatFlo.upSet",
    "xor__1": "endUp.minChiWatSet.xor__1",
    "xor__1_2": "minChiWatFlo.xor__1",
    "xor__2": "endUp.minChiWatSet.xor__2",
    "xor__2_2": "minChiWatFlo.xor__2",
    "zer": "enaChiIsoVal.zer",
    "zer1": "conWatPumCon.zer1",
    "zer_2": "endUp.disChiIsoVal.zer",
    "zer__1": "endUp.minChiWatSet.zer__1",
    "zer__1_2": "minChiWatFlo.zer__1",
    "zer__2": "endUp.minChiWatSet.zer__2",
    "zer__2_2": "minChiWatFlo.zer__2"
   },
   "coverage": {
    "boundary_inputs": 19,
    "boundary_outputs": 14,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger": 7,
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal": 27,
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler": 12,
     "Buildings.Controls.OBC.CDL.Integers.Add": 2,
     "Buildings.Controls.OBC.CDL.Integers.AddParameter": 1,
     "Buildings.Controls.OBC.CDL.Integers.Change": 2,
     "Buildings.Controls.OBC.CDL.Integers.Equal": 17,
     "Buildings.Controls.OBC.CDL.Integers.GreaterEqualThreshold": 3,
     "Buildings.Controls.OBC.CDL.Integers.LessEqualThreshold": 3,
     "Buildings.Controls.OBC.CDL.Integers.LessThreshold": 8,
     "Buildings.Controls.OBC.CDL.Integers.Multiply": 10,
     "Buildings.Controls.OBC.CDL.Integers.Sources.Constant": 27,
     "Buildings.Controls.OBC.CDL.Integers.Switch": 17,
     "Buildings.Controls.OBC.CDL.Logical.And": 49,
     "Buildings.Controls.OBC.CDL.Logical.Change": 4,
     "Buildings.Controls.OBC.CDL.Logical.Edge": 12,
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge": 4,
     "Buildings.Controls.OBC.CDL.Logical.Latch": 35,
     "Buildings.Controls.OBC.CDL.Logical.Not": 36,
     "Buildings.Controls.OBC.CDL.Logical.Or": 28,
     "Buildings.Controls.OBC.CDL.Logical.Pre": 1,
     "Buildings.Controls.OBC.CDL.Logical.Sources.Constant": 22,
     "Buildings.Controls.OBC.CDL.Logical.Switch": 39,
     "Buildings.Controls.OBC.CDL.Logical.Timer": 12,
     "Buildings.Controls.OBC.CDL.Logical.TrueDelay": 10,
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold": 2,
     "Buildings.Controls.OBC.CDL.Logical.Xor": 4,
     "Buildings.Controls.OBC.CDL.Reals.Abs": 4,
     "Buildings.Controls.OBC.CDL.Reals.Add": 8,
     "Buildings.Controls.OBC.CDL.Reals.Divide": 5,
     "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold": 19,
     "Buildings.Controls.OBC.CDL.Reals.Line": 8,
     "Buildings.Controls.OBC.CDL.Reals.Max": 9,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 12,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 25,
     "Buildings.Controls.OBC.CDL.Reals.Subtract": 4,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 73,
     "Buildings.Controls.OBC.CDL.Utilities.Assert": 2
    },
    "component_count": 563,
    "exactness_blockers": [],
    "execution_profile": "host_tick_v1",
    "missing_components": [],
    "niagara_exactness_blockers": [
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1__2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering"
    ],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
     "Buildings.Controls.OBC.CDL.Integers.Change",
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
     "Buildings.Controls.OBC.CDL.Logical.Latch",
     "Buildings.Controls.OBC.CDL.Logical.Pre",
     "Buildings.Controls.OBC.CDL.Logical.Timer",
     "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
     "Buildings.Controls.OBC.CDL.Utilities.Assert"
    ],
    "root_id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Up",
    "root_label": "Up",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "7a443d75dab0a0fe986ec4dc0ce38b7cb205378020c04527847968574c9939d4",
    "supported_class_count": 563,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "7a443d75dab0a0fe986ec4dc0ce38b7cb205378020c04527847968574c9939d4"
  },
  "name": "Up"
 }
}
