{
 "configuration_id": "chw-towers",
 "controller_id": "Plants.Chillers.Towers.Controller",
 "execution_profile": "host_tick_v1",
 "interface": {
  "controller_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller",
  "inputs": [
   {
    "description": "Chilled water supply temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TChiWatSup",
    "label": "TChiWatSup",
    "type": "S231:RealInput"
   },
   {
    "description": "Chilled water supply temperature setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TChiWatSupSet",
    "label": "TChiWatSupSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Condenser water return temperature (condenser leaving)",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TConWatRet",
    "label": "TConWatRet",
    "type": "S231:RealInput"
   },
   {
    "description": "Condenser water supply temperature (condenser entering)",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TConWatSup",
    "label": "TConWatSup",
    "type": "S231:RealInput"
   },
   {
    "description": "Current required plant capacity",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.reqPlaCap",
    "label": "reqPlaCap",
    "type": "S231:RealInput"
   },
   {
    "description": "Current cooling load",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChiLoa",
    "label": "uChiLoa",
    "type": "S231:RealInput"
   },
   {
    "description": "Current chiller stage",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChiSta",
    "label": "uChiSta",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Chiller stage setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChiStaSet",
    "label": "uChiStaSet",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Vector of chiller proven on status: true=ON",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChi__1",
    "label": "uChi__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Vector of chiller proven on status: true=ON",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChi__2",
    "label": "uChi__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Current condenser water pump status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uConWatPum__1",
    "label": "uConWatPum__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Current condenser water pump status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uConWatPum__2",
    "label": "uConWatPum__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "True: plant is just enabled",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uEnaPla",
    "label": "uEnaPla",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Maximum cooling tower speed setpoint from each chiller head pressure control loop",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uMaxSpeSet__1",
    "label": "uMaxSpeSet__1",
    "type": "S231:RealInput"
   },
   {
    "description": "Maximum cooling tower speed setpoint from each chiller head pressure control loop",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uMaxSpeSet__2",
    "label": "uMaxSpeSet__2",
    "type": "S231:RealInput"
   },
   {
    "description": "Plant enabling status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uPla",
    "label": "uPla",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Cooling tower stage change command from plant staging process",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uTowStaCha",
    "label": "uTowStaCha",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Vector of tower cell proven on status: true=running tower cell",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uTowSta__1",
    "label": "uTowSta__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Vector of tower cell proven on status: true=running tower cell",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uTowSta__2",
    "label": "uTowSta__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Waterside economizer proven on status: true=ON",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uWse",
    "label": "uWse",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Measured water level",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.watLev",
    "label": "watLev",
    "type": "S231:RealInput"
   }
  ],
  "outputs": [
   {
    "description": "Condenser water return temperature setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TConWatRetSet",
    "label": "TConWatRetSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Condenser water supply temperature setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TConWatSupSet",
    "label": "TConWatSupSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Cooling tower cells isolation valve position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.y1IsoVal__1",
    "label": "y1IsoVal__1",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Cooling tower cells isolation valve position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.y1IsoVal__2",
    "label": "y1IsoVal__2",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Lead tower cell status setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yLeaCel",
    "label": "yLeaCel",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Maximum LIFT among enabled chillers",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yLifMax",
    "label": "yLifMax",
    "type": "S231:RealOutput"
   },
   {
    "description": "Minimum LIFT among enabled chillers",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yLifMin",
    "label": "yLifMin",
    "type": "S231:RealOutput"
   },
   {
    "description": "Makeup water valve On-Off status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yMakUp",
    "label": "yMakUp",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Fan speed setpoint for enabled cell",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.ySpeSet",
    "label": "ySpeSet",
    "type": "S231:RealOutput"
   },
   {
    "description": "Vector of tower cells status setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yTowSta__1",
    "label": "yTowSta__1",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Vector of tower cells status setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yTowSta__2",
    "label": "yTowSta__2",
    "type": "S231:BooleanOutput"
   }
  ]
 },
 "library": "g36",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 45
 },
 "note": "Retained so a base install can build the Tier 2 job without the vendored translation toolchain (GOAL-NATIVE-BOG.md N8). Regenerate with scripts/retain_tier2.py.",
 "parameters": {
  "TiCouPla": 120.0,
  "TiIntOpe": 120.0,
  "TiSupCon": 120.0,
  "TiWSE": 120.0
 },
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TChiWatSup",
   "name": "TChiWatSup",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TChiWatSup",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TChiWatSupSet",
   "name": "TChiWatSupSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TChiWatSupSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TConWatRet",
   "name": "TConWatRet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TConWatRet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TConWatSup",
   "name": "TConWatSup",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TConWatSup",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "reqPlaCap",
   "name": "reqPlaCap",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.reqPlaCap",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uChiLoa",
   "name": "uChiLoa",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChiLoa",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uChiSta",
   "name": "uChiSta",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChiSta",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uChiStaSet",
   "name": "uChiStaSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChiStaSet",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChi__1",
   "name": "uChi__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChi__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uChi__2",
   "name": "uChi__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uChi__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uConWatPum__1",
   "name": "uConWatPum__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uConWatPum__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uConWatPum__2",
   "name": "uConWatPum__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uConWatPum__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uEnaPla",
   "name": "uEnaPla",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uEnaPla",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uMaxSpeSet__1",
   "name": "uMaxSpeSet__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uMaxSpeSet__1",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uMaxSpeSet__2",
   "name": "uMaxSpeSet__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uMaxSpeSet__2",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uPla",
   "name": "uPla",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uPla",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uTowStaCha",
   "name": "uTowStaCha",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uTowStaCha",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uTowSta__1",
   "name": "uTowSta__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uTowSta__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uTowSta__2",
   "name": "uTowSta__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uTowSta__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uWse",
   "name": "uWse",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.uWse",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "watLev",
   "name": "watLev",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.watLev",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TConWatRetSet",
   "name": "TConWatRetSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TConWatRetSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TConWatSupSet",
   "name": "TConWatSupSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.TConWatSupSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1IsoVal__1",
   "name": "y1IsoVal__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.y1IsoVal__1",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1IsoVal__2",
   "name": "y1IsoVal__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.y1IsoVal__2",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yLeaCel",
   "name": "yLeaCel",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yLeaCel",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yLifMax",
   "name": "yLifMax",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yLifMax",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yLifMin",
   "name": "yLifMin",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yLifMin",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yMakUp",
   "name": "yMakUp",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yMakUp",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ySpeSet",
   "name": "ySpeSet",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.ySpeSet",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yTowSta__1",
   "name": "yTowSta__1",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yTowSta__1",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "yTowSta__2",
   "name": "yTowSta__2",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller.yTowSta__2",
   "source_interface_type": "S231:BooleanOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "Plants/Chillers/Towers/Controller.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "a3cfdde4e2fa1605f351875c2199b6aafaee7fe0",
  "source_sha256": "74b3c43e75f7da177cacbb34e77955752ab053d41c58d3f7ec5226e32012b911",
  "tag": "master after v13.0.0 (2026-09-16)"
 },
 "translator": {
  "cxf_source_sha256": "329e376db3970615f696f5c7c672e0a6878a07efeedcb88f3d3102a89ea6c13a",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": 0.0
    },
    "id": "reqPlaCap",
    "kind": "numeric_input",
    "label": "reqPlaCap",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TChiWatSup",
    "kind": "numeric_input",
    "label": "TChiWatSup",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TChiWatSupSet",
    "kind": "numeric_input",
    "label": "TChiWatSupSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TConWatRet",
    "kind": "numeric_input",
    "label": "TConWatRet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TConWatSup",
    "kind": "numeric_input",
    "label": "TConWatSup",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChi__1",
    "kind": "boolean_input",
    "label": "uChi__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uChi__2",
    "kind": "boolean_input",
    "label": "uChi__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uChiLoa",
    "kind": "numeric_input",
    "label": "uChiLoa",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uChiSta",
    "kind": "numeric_input",
    "label": "uChiSta",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uChiStaSet",
    "kind": "numeric_input",
    "label": "uChiStaSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uConWatPum__1",
    "kind": "boolean_input",
    "label": "uConWatPum__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uConWatPum__2",
    "kind": "boolean_input",
    "label": "uConWatPum__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uEnaPla",
    "kind": "boolean_input",
    "label": "uEnaPla",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uMaxSpeSet__1",
    "kind": "numeric_input",
    "label": "uMaxSpeSet__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uMaxSpeSet__2",
    "kind": "numeric_input",
    "label": "uMaxSpeSet__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uPla",
    "kind": "boolean_input",
    "label": "uPla",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uTowSta__1",
    "kind": "boolean_input",
    "label": "uTowSta__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uTowSta__2",
    "kind": "boolean_input",
    "label": "uTowSta__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uTowStaCha",
    "kind": "boolean_input",
    "label": "uTowStaCha",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uWse",
    "kind": "boolean_input",
    "label": "uWse",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "watLev",
    "kind": "numeric_input",
    "label": "watLev",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "TConWatRetSet",
    "kind": "numeric_output",
    "label": "TConWatRetSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "TConWatSupSet",
    "kind": "numeric_output",
    "label": "TConWatSupSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1IsoVal__1",
    "kind": "boolean_output",
    "label": "y1IsoVal__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1IsoVal__2",
    "kind": "boolean_output",
    "label": "y1IsoVal__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLeaCel",
    "kind": "boolean_output",
    "label": "yLeaCel",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLifMax",
    "kind": "numeric_output",
    "label": "yLifMax",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLifMin",
    "kind": "numeric_output",
    "label": "yLifMin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yMakUp",
    "kind": "boolean_output",
    "label": "yMakUp",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "ySpeSet",
    "kind": "numeric_output",
    "label": "ySpeSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yTowSta__1",
    "kind": "boolean_output",
    "label": "yTowSta__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yTowSta__2",
    "kind": "boolean_output",
    "label": "yTowSta__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "message": "The maximum level has to be greater than the minimum level.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEqu",
    "kind": "greater_than",
    "label": "greEqu",
    "x": 180,
    "y": 0
   },
   {
    "config": {
     "initial": false,
     "u_high": 1.0,
     "u_low": 0.7
    },
    "id": "hys",
    "kind": "hysteresis",
    "label": "hys",
    "x": 360,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "maxWatLev",
    "kind": "numeric_const",
    "label": "maxWatLev",
    "x": 540,
    "y": 0
   },
   {
    "config": {
     "value": 0.7
    },
    "id": "minWatLev",
    "kind": "numeric_const",
    "label": "minWatLev",
    "x": 720,
    "y": 0
   },
   {
    "config": {},
    "id": "not1",
    "kind": "not",
    "label": "not1",
    "x": 900,
    "y": 0
   },
   {
    "config": {},
    "id": "mulOr_fold_2",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 0,
    "y": 120
   },
   {
    "config": {},
    "id": "mulOr1_fold_2",
    "kind": "or",
    "label": "mulOr1 fold 2",
    "x": 180,
    "y": 120
   },
   {
    "config": {},
    "id": "swi",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 360,
    "y": 120
   },
   {
    "config": {
     "message": "The tower speed control should be for controlling the return temperature setpoint.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes_2",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 540,
    "y": 120
   },
   {
    "config": {
     "value": true
    },
    "id": "con1",
    "kind": "boolean_const",
    "label": "con1",
    "x": 720,
    "y": 120
   },
   {
    "config": {},
    "id": "and2",
    "kind": "and",
    "label": "and2",
    "x": 900,
    "y": 120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__1_true",
    "kind": "numeric_const",
    "label": "booToInt__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__1_false",
    "kind": "numeric_const",
    "label": "booToInt__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__1",
    "kind": "numeric_switch",
    "label": "booToInt__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__2_true",
    "kind": "numeric_const",
    "label": "booToInt__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__2_false",
    "kind": "numeric_const",
    "label": "booToInt__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__2",
    "kind": "numeric_switch",
    "label": "booToInt__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "add2",
    "kind": "add",
    "label": "add2",
    "x": 360,
    "y": 240
   },
   {
    "config": {
     "value": -5.555555555555555
    },
    "id": "addPar_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar",
    "kind": "add",
    "label": "addPar",
    "x": 540,
    "y": 240
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 0.0
    },
    "id": "chaTim",
    "kind": "timer",
    "label": "chaTim",
    "x": 720,
    "y": 240
   },
   {
    "config": {
     "value": 12.0
    },
    "id": "chiLifMin__1",
    "kind": "numeric_const",
    "label": "chiLifMin__1",
    "x": 900,
    "y": 240
   },
   {
    "config": {
     "value": 12.0
    },
    "id": "chiLifMin__2",
    "kind": "numeric_const",
    "label": "chiLifMin__2",
    "x": 0,
    "y": 360
   },
   {
    "config": {},
    "id": "coeA",
    "kind": "subtract",
    "label": "coeA",
    "x": 180,
    "y": 360
   },
   {
    "config": {},
    "id": "coeB",
    "kind": "subtract",
    "label": "coeB",
    "x": 360,
    "y": 360
   },
   {
    "config": {
     "value": 100.0
    },
    "id": "con1__1",
    "kind": "numeric_const",
    "label": "con1__1",
    "x": 540,
    "y": 360
   },
   {
    "config": {
     "value": 100.0
    },
    "id": "con1__2",
    "kind": "numeric_const",
    "label": "con1__2",
    "x": 720,
    "y": 360
   },
   {
    "config": {},
    "id": "conWatRet",
    "kind": "add",
    "label": "conWatRet",
    "x": 900,
    "y": 360
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "delPlaEna",
    "kind": "boolean_delay",
    "label": "delPlaEna",
    "x": 0,
    "y": 480
   },
   {
    "config": {
     "value": 303.15
    },
    "id": "desConWatRet__1",
    "kind": "numeric_const",
    "label": "desConWatRet__1",
    "x": 180,
    "y": 480
   },
   {
    "config": {
     "value": 303.15
    },
    "id": "desConWatRet__2",
    "kind": "numeric_const",
    "label": "desConWatRet__2",
    "x": 360,
    "y": 480
   },
   {
    "config": {
     "value": 1.1
    },
    "id": "gai_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai",
    "kind": "multiply",
    "label": "gai",
    "x": 540,
    "y": 480
   },
   {
    "config": {},
    "id": "lifMax_fold_2",
    "kind": "minimum",
    "label": "lifMax fold 2",
    "x": 720,
    "y": 480
   },
   {
    "config": {},
    "id": "lifMin_fold_2",
    "kind": "maximum",
    "label": "lifMin fold 2",
    "x": 900,
    "y": 480
   },
   {
    "config": {},
    "id": "lin_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lowDesConWatRet_fold_2",
    "kind": "minimum",
    "label": "lowDesConWatRet fold 2",
    "x": 180,
    "y": 600
   },
   {
    "config": {},
    "id": "maxLif__1",
    "kind": "subtract",
    "label": "maxLif__1",
    "x": 360,
    "y": 600
   },
   {
    "config": {},
    "id": "maxLif__2",
    "kind": "subtract",
    "label": "maxLif__2",
    "x": 540,
    "y": 600
   },
   {
    "config": {
     "value": 180.0
    },
    "id": "maxRamTim",
    "kind": "numeric_const",
    "label": "maxRamTim",
    "x": 720,
    "y": 600
   },
   {
    "config": {},
    "id": "min",
    "kind": "minimum",
    "label": "min",
    "x": 900,
    "y": 600
   },
   {
    "config": {
     "value": 278.15
    },
    "id": "minChiWatSup__1",
    "kind": "numeric_const",
    "label": "minChiWatSup__1",
    "x": 0,
    "y": 720
   },
   {
    "config": {
     "value": 278.15
    },
    "id": "minChiWatSup__2",
    "kind": "numeric_const",
    "label": "minChiWatSup__2",
    "x": 180,
    "y": 720
   },
   {
    "config": {},
    "id": "pro",
    "kind": "multiply",
    "label": "pro",
    "x": 360,
    "y": 720
   },
   {
    "config": {},
    "id": "swi__1",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 540,
    "y": 720
   },
   {
    "config": {},
    "id": "swi__2",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 720,
    "y": 720
   },
   {
    "config": {},
    "id": "swi1__1",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 900,
    "y": 720
   },
   {
    "config": {},
    "id": "swi1__2",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 0,
    "y": 840
   },
   {
    "config": {},
    "id": "tarLif",
    "kind": "maximum",
    "label": "tarLif",
    "x": 180,
    "y": 840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zeoCon__1",
    "kind": "numeric_const",
    "label": "zeoCon__1",
    "x": 360,
    "y": 840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zeoCon__2",
    "kind": "numeric_const",
    "label": "zeoCon__2",
    "x": 540,
    "y": 840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zeoTim",
    "kind": "numeric_const",
    "label": "zeoTim",
    "x": 720,
    "y": 840
   },
   {
    "config": {
     "value": 0.5555555555555556
    },
    "id": "addPar_2_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar_2",
    "kind": "add",
    "label": "addPar",
    "x": 900,
    "y": 840
   },
   {
    "config": {
     "value": -0.5555555555555556
    },
    "id": "addPar1_parameter",
    "kind": "numeric_const",
    "label": "addPar1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar1",
    "kind": "add",
    "label": "addPar1",
    "x": 0,
    "y": 960
   },
   {
    "config": {},
    "id": "and1",
    "kind": "and",
    "label": "and1",
    "x": 180,
    "y": 960
   },
   {
    "config": {},
    "id": "and2_2",
    "kind": "and",
    "label": "and2",
    "x": 360,
    "y": 960
   },
   {
    "config": {},
    "id": "chaTow",
    "kind": "or",
    "label": "chaTow",
    "x": 540,
    "y": 960
   },
   {
    "config": {
     "value": false
    },
    "id": "con",
    "kind": "boolean_const",
    "label": "con",
    "x": 720,
    "y": 960
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conInt",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 900,
    "y": 960
   },
   {
    "config": {
     "value": false
    },
    "id": "disFan1",
    "kind": "boolean_const",
    "label": "disFan1",
    "x": 0,
    "y": 1080
   },
   {
    "config": {},
    "id": "disTow",
    "kind": "or",
    "label": "disTow",
    "x": 180,
    "y": 1080
   },
   {
    "config": {},
    "id": "enaTow",
    "kind": "and",
    "label": "enaTow",
    "x": 360,
    "y": 1080
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.01,
     "u_low": 0.005
    },
    "id": "hys__1",
    "kind": "hysteresis",
    "label": "hys__1",
    "x": 540,
    "y": 1080
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.01,
     "u_low": 0.005
    },
    "id": "hys__2",
    "kind": "hysteresis",
    "label": "hys__2",
    "x": 720,
    "y": 1080
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.01,
     "u_low": 0.005
    },
    "id": "hys1__1",
    "kind": "hysteresis",
    "label": "hys1__1",
    "x": 900,
    "y": 1080
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.01,
     "u_low": 0.005
    },
    "id": "hys1__2",
    "kind": "hysteresis",
    "label": "hys1__2",
    "x": 0,
    "y": 1200
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.01,
     "u_low": 0.005
    },
    "id": "hys2",
    "kind": "hysteresis",
    "label": "hys2",
    "x": 180,
    "y": 1200
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.15,
     "u_low": 0.1
    },
    "id": "hys3",
    "kind": "hysteresis",
    "label": "hys3",
    "x": 360,
    "y": 1200
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.15,
     "u_low": 0.1
    },
    "id": "hys4",
    "kind": "hysteresis",
    "label": "hys4",
    "x": 540,
    "y": 1200
   },
   {
    "config": {},
    "id": "intEqu",
    "kind": "equal",
    "label": "intEqu",
    "x": 720,
    "y": 1200
   },
   {
    "config": {},
    "id": "logSwi1",
    "kind": "boolean_switch",
    "label": "logSwi1",
    "x": 900,
    "y": 1200
   },
   {
    "config": {},
    "id": "logSwi2",
    "kind": "boolean_switch",
    "label": "logSwi2",
    "x": 0,
    "y": 1320
   },
   {
    "config": {},
    "id": "logSwi3",
    "kind": "boolean_switch",
    "label": "logSwi3",
    "x": 180,
    "y": 1320
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "minTowSpe__1",
    "kind": "numeric_const",
    "label": "minTowSpe__1",
    "x": 360,
    "y": 1320
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "minTowSpe__2",
    "kind": "numeric_const",
    "label": "minTowSpe__2",
    "x": 540,
    "y": 1320
   },
   {
    "config": {},
    "id": "mulAnd_fold_2",
    "kind": "and",
    "label": "mulAnd fold 2",
    "x": 720,
    "y": 1320
   },
   {
    "config": {},
    "id": "mulOr_fold_2_2",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 900,
    "y": 1320
   },
   {
    "config": {},
    "id": "mulOr1_fold_2_2",
    "kind": "or",
    "label": "mulOr1 fold 2",
    "x": 0,
    "y": 1440
   },
   {
    "config": {},
    "id": "not1__1",
    "kind": "not",
    "label": "not1__1",
    "x": 180,
    "y": 1440
   },
   {
    "config": {},
    "id": "not1__2",
    "kind": "not",
    "label": "not1__2",
    "x": 360,
    "y": 1440
   },
   {
    "config": {},
    "id": "not2",
    "kind": "not",
    "label": "not2",
    "x": 540,
    "y": 1440
   },
   {
    "config": {},
    "id": "not3",
    "kind": "not",
    "label": "not3",
    "x": 720,
    "y": 1440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one__1",
    "kind": "numeric_const",
    "label": "one__1",
    "x": 900,
    "y": 1440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one__2",
    "kind": "numeric_const",
    "label": "one__2",
    "x": 0,
    "y": 1560
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre2",
    "kind": "boolean_pre_host_tick",
    "label": "pre2",
    "x": 180,
    "y": 1560
   },
   {
    "config": {},
    "id": "sub0__1",
    "kind": "subtract",
    "label": "sub0__1",
    "x": 360,
    "y": 1560
   },
   {
    "config": {},
    "id": "sub0__2",
    "kind": "subtract",
    "label": "sub0__2",
    "x": 540,
    "y": 1560
   },
   {
    "config": {},
    "id": "sub1",
    "kind": "subtract",
    "label": "sub1",
    "x": 720,
    "y": 1560
   },
   {
    "config": {},
    "id": "sub2",
    "kind": "subtract",
    "label": "sub2",
    "x": 900,
    "y": 1560
   },
   {
    "config": {},
    "id": "sub3",
    "kind": "subtract",
    "label": "sub3",
    "x": 0,
    "y": 1680
   },
   {
    "config": {},
    "id": "swi__1_2",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 180,
    "y": 1680
   },
   {
    "config": {},
    "id": "swi__2_2",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 360,
    "y": 1680
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 60.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 540,
    "y": 1680
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1",
    "kind": "boolean_delay",
    "label": "truDel1",
    "x": 720,
    "y": 1680
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel2",
    "kind": "boolean_delay",
    "label": "truDel2",
    "x": 900,
    "y": 1680
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "hal",
    "kind": "numeric_const",
    "label": "hal",
    "x": 0,
    "y": 1800
   },
   {
    "config": {},
    "id": "anyProOn_fold_2",
    "kind": "or",
    "label": "anyProOn fold 2",
    "x": 180,
    "y": 1800
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conWatSupSet",
    "kind": "subtract",
    "label": "conWatSupSet",
    "x": 720,
    "y": 1800
   },
   {
    "config": {},
    "id": "CWSTSpd_delta_f",
    "kind": "subtract",
    "label": "CWSTSpd \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "CWSTSpd_delta_x",
    "kind": "subtract",
    "label": "CWSTSpd \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "CWSTSpd_slope",
    "kind": "divide",
    "label": "CWSTSpd slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "CWSTSpd_slope_x2",
    "kind": "multiply",
    "label": "CWSTSpd slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "CWSTSpd_intercept",
    "kind": "subtract",
    "label": "CWSTSpd intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "CWSTSpd_scaled",
    "kind": "multiply",
    "label": "CWSTSpd b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "CWSTSpd_result",
    "kind": "add",
    "label": "CWSTSpd",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "CWSTSpd_lower_limit",
    "kind": "maximum",
    "label": "CWSTSpd lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "CWSTSpd_upper_limit",
    "kind": "minimum",
    "label": "CWSTSpd upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "delTem",
    "kind": "numeric_switch",
    "label": "delTem",
    "x": 0,
    "y": 1920
   },
   {
    "config": {
     "value": 303.15
    },
    "id": "enaDesConWatRet__1_parameter",
    "kind": "numeric_const",
    "label": "enaDesConWatRet__1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "enaDesConWatRet__1",
    "kind": "multiply",
    "label": "enaDesConWatRet__1",
    "x": 180,
    "y": 1920
   },
   {
    "config": {
     "value": 303.15
    },
    "id": "enaDesConWatRet__2_parameter",
    "kind": "numeric_const",
    "label": "enaDesConWatRet__2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "enaDesConWatRet__2",
    "kind": "multiply",
    "label": "enaDesConWatRet__2",
    "x": 360,
    "y": 1920
   },
   {
    "config": {
     "value": 293.15
    },
    "id": "enaDesConWatSup__1_parameter",
    "kind": "numeric_const",
    "label": "enaDesConWatSup__1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "enaDesConWatSup__1",
    "kind": "multiply",
    "label": "enaDesConWatSup__1",
    "x": 540,
    "y": 1920
   },
   {
    "config": {
     "value": 293.15
    },
    "id": "enaDesConWatSup__2_parameter",
    "kind": "numeric_const",
    "label": "enaDesConWatSup__2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "enaDesConWatSup__2",
    "kind": "multiply",
    "label": "enaDesConWatSup__2",
    "x": 720,
    "y": 1920
   },
   {
    "config": {},
    "id": "fanSpe_fold_2",
    "kind": "minimum",
    "label": "fanSpe fold 2",
    "x": 900,
    "y": 1920
   },
   {
    "config": {},
    "id": "fanSpe_fold_3",
    "kind": "minimum",
    "label": "fanSpe fold 3",
    "x": 0,
    "y": 2040
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "gai__1_parameter",
    "kind": "numeric_const",
    "label": "gai__1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai__1",
    "kind": "multiply",
    "label": "gai__1",
    "x": 180,
    "y": 2040
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "gai__2_parameter",
    "kind": "numeric_const",
    "label": "gai__2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai__2",
    "kind": "multiply",
    "label": "gai__2",
    "x": 360,
    "y": 2040
   },
   {
    "config": {},
    "id": "maxSpe_fold_2",
    "kind": "minimum",
    "label": "maxSpe fold 2",
    "x": 540,
    "y": 2040
   },
   {
    "config": {},
    "id": "meaTemDif",
    "kind": "subtract",
    "label": "meaTemDif",
    "x": 720,
    "y": 2040
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "minTowSpe",
    "kind": "numeric_const",
    "label": "minTowSpe",
    "x": 900,
    "y": 2040
   },
   {
    "config": {
     "semantic_contract": "CDL.Reals.MovingAverage",
     "window_seconds": 300.0
    },
    "id": "movMea",
    "kind": "moving_average",
    "label": "movMea",
    "x": 0,
    "y": 2160
   },
   {
    "config": {},
    "id": "multiMax_fold_2",
    "kind": "maximum",
    "label": "multiMax fold 2",
    "x": 180,
    "y": 2160
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one1",
    "kind": "numeric_const",
    "label": "one1",
    "x": 360,
    "y": 2160
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one2__1",
    "kind": "numeric_const",
    "label": "one2__1",
    "x": 540,
    "y": 2160
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one2__2",
    "kind": "numeric_const",
    "label": "one2__2",
    "x": 720,
    "y": 2160
   },
   {
    "config": {
     "sample_period_seconds": 30.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "sam",
    "kind": "numeric_sampler",
    "label": "sam",
    "x": 900,
    "y": 2160
   },
   {
    "config": {},
    "id": "sub2__1",
    "kind": "subtract",
    "label": "sub2__1",
    "x": 0,
    "y": 2280
   },
   {
    "config": {},
    "id": "sub2__2",
    "kind": "subtract",
    "label": "sub2__2",
    "x": 180,
    "y": 2280
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 1.0,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 120.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conPID",
    "kind": "pid_with_reset",
    "label": "conPID",
    "x": 360,
    "y": 2280
   },
   {
    "config": {},
    "id": "swiInp",
    "kind": "numeric_switch",
    "label": "swiInp",
    "x": 540,
    "y": 2280
   },
   {
    "config": {},
    "id": "swiOut",
    "kind": "numeric_switch",
    "label": "swiOut",
    "x": 720,
    "y": 2280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "valDis",
    "kind": "numeric_const",
    "label": "valDis",
    "x": 900,
    "y": 2280
   },
   {
    "config": {},
    "id": "swi_2",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 0,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi1__1_2",
    "kind": "numeric_switch",
    "label": "swi1__1",
    "x": 180,
    "y": 2400
   },
   {
    "config": {},
    "id": "swi1__2_2",
    "kind": "numeric_switch",
    "label": "swi1__2",
    "x": 360,
    "y": 2400
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_2",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 540,
    "y": 2400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer1",
    "kind": "numeric_const",
    "label": "zer1",
    "x": 720,
    "y": 2400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer2",
    "kind": "numeric_const",
    "label": "zer2",
    "x": 900,
    "y": 2400
   },
   {
    "config": {
     "value": 0.7
    },
    "id": "lowPlrTowMaxSpe",
    "kind": "numeric_const",
    "label": "lowPlrTowMaxSpe",
    "x": 0,
    "y": 2520
   },
   {
    "config": {},
    "id": "mulOr_fold_2_3",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 180,
    "y": 2520
   },
   {
    "config": {},
    "id": "mulSumInt_fold_2",
    "kind": "add",
    "label": "mulSumInt fold 2",
    "x": 360,
    "y": 2520
   },
   {
    "config": {},
    "id": "not1_2",
    "kind": "not",
    "label": "not1",
    "x": 540,
    "y": 2520
   },
   {
    "config": {
     "value": 1e-06
    },
    "id": "parLoaRat_parameter",
    "kind": "numeric_const",
    "label": "parLoaRat parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "parLoaRat",
    "kind": "multiply",
    "label": "parLoaRat",
    "x": 720,
    "y": 2520
   },
   {
    "config": {},
    "id": "plrTowMaxSpe_delta_f",
    "kind": "subtract",
    "label": "plrTowMaxSpe \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "plrTowMaxSpe_delta_x",
    "kind": "subtract",
    "label": "plrTowMaxSpe \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "plrTowMaxSpe_slope",
    "kind": "divide",
    "label": "plrTowMaxSpe slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "plrTowMaxSpe_slope_x2",
    "kind": "multiply",
    "label": "plrTowMaxSpe slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "plrTowMaxSpe_intercept",
    "kind": "subtract",
    "label": "plrTowMaxSpe intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "plrTowMaxSpe_scaled",
    "kind": "multiply",
    "label": "plrTowMaxSpe b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "plrTowMaxSpe_result",
    "kind": "add",
    "label": "plrTowMaxSpe",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "plrTowMaxSpe_lower_limit",
    "kind": "maximum",
    "label": "plrTowMaxSpe lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "plrTowMaxSpe_upper_limit",
    "kind": "minimum",
    "label": "plrTowMaxSpe upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "swi_3",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 0,
    "y": 2640
   },
   {
    "config": {},
    "id": "swi1",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 180,
    "y": 2640
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "uppPlrTowMaxSpe",
    "kind": "numeric_const",
    "label": "uppPlrTowMaxSpe",
    "x": 360,
    "y": 2640
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer",
    "kind": "numeric_const",
    "label": "zer",
    "x": 540,
    "y": 2640
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer1_2",
    "kind": "numeric_const",
    "label": "zer1",
    "x": 720,
    "y": 2640
   },
   {
    "config": {},
    "id": "and3",
    "kind": "and",
    "label": "and3",
    "x": 900,
    "y": 2640
   },
   {
    "config": {
     "value": 10000.0
    },
    "id": "chiMinCycLoa__1",
    "kind": "numeric_const",
    "label": "chiMinCycLoa__1",
    "x": 0,
    "y": 2760
   },
   {
    "config": {
     "value": 10000.0
    },
    "id": "chiMinCycLoa__2",
    "kind": "numeric_const",
    "label": "chiMinCycLoa__2",
    "x": 180,
    "y": 2760
   },
   {
    "config": {},
    "id": "chiOn_fold_2",
    "kind": "or",
    "label": "chiOn fold 2",
    "x": 360,
    "y": 2760
   },
   {
    "config": {},
    "id": "div",
    "kind": "divide",
    "label": "div",
    "x": 540,
    "y": 2760
   },
   {
    "config": {},
    "id": "div1",
    "kind": "divide",
    "label": "div1",
    "x": 720,
    "y": 2760
   },
   {
    "config": {},
    "id": "fanSpe",
    "kind": "numeric_switch",
    "label": "fanSpe",
    "x": 900,
    "y": 2760
   },
   {
    "config": {},
    "id": "froWseOnl",
    "kind": "and",
    "label": "froWseOnl",
    "x": 0,
    "y": 2880
   },
   {
    "config": {},
    "id": "intOpeMod",
    "kind": "and",
    "label": "intOpeMod",
    "x": 180,
    "y": 2880
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 600.0
    },
    "id": "intOpeTim",
    "kind": "timer",
    "label": "intOpeTim",
    "x": 360,
    "y": 2880
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 2880
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 1.0,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 120.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 1.0,
     "yd_start": 0.0
    },
    "id": "conPID_2",
    "kind": "pid_with_reset",
    "label": "conPID",
    "x": 720,
    "y": 2880
   },
   {
    "config": {},
    "id": "swiInp_2",
    "kind": "numeric_switch",
    "label": "swiInp",
    "x": 900,
    "y": 2880
   },
   {
    "config": {},
    "id": "swiOut_2",
    "kind": "numeric_switch",
    "label": "swiOut",
    "x": 0,
    "y": 3000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "valDis_2",
    "kind": "numeric_const",
    "label": "valDis",
    "x": 180,
    "y": 3000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "maxTowSpe",
    "kind": "numeric_const",
    "label": "maxTowSpe",
    "x": 360,
    "y": 3000
   },
   {
    "config": {},
    "id": "minCycLoa_fold_2",
    "kind": "add",
    "label": "minCycLoa fold 2",
    "x": 540,
    "y": 3000
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "minTowSpe_2",
    "kind": "numeric_const",
    "label": "minTowSpe",
    "x": 720,
    "y": 3000
   },
   {
    "config": {},
    "id": "notSwi",
    "kind": "not",
    "label": "notSwi",
    "x": 900,
    "y": 3000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one",
    "kind": "numeric_const",
    "label": "one",
    "x": 0,
    "y": 3120
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre",
    "kind": "boolean_pre_host_tick",
    "label": "pre",
    "x": 180,
    "y": 3120
   },
   {
    "config": {},
    "id": "regFanSpe_delta_f",
    "kind": "subtract",
    "label": "regFanSpe \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "regFanSpe_delta_x",
    "kind": "subtract",
    "label": "regFanSpe \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "regFanSpe_slope",
    "kind": "divide",
    "label": "regFanSpe slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "regFanSpe_slope_x2",
    "kind": "multiply",
    "label": "regFanSpe slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "regFanSpe_intercept",
    "kind": "subtract",
    "label": "regFanSpe intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "regFanSpe_scaled",
    "kind": "multiply",
    "label": "regFanSpe b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "regFanSpe_result",
    "kind": "add",
    "label": "regFanSpe",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "regFanSpe_lower_limit",
    "kind": "maximum",
    "label": "regFanSpe lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "regFanSpe_upper_limit",
    "kind": "minimum",
    "label": "regFanSpe upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "swi__1_3",
    "kind": "numeric_switch",
    "label": "swi__1",
    "x": 540,
    "y": 3120
   },
   {
    "config": {},
    "id": "swi__2_3",
    "kind": "numeric_switch",
    "label": "swi__2",
    "x": 720,
    "y": 3120
   },
   {
    "config": {},
    "id": "totMinCycLoa_fold_2",
    "kind": "add",
    "label": "totMinCycLoa fold 2",
    "x": 900,
    "y": 3120
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__1",
    "kind": "numeric_const",
    "label": "zer__1",
    "x": 0,
    "y": 3240
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer__2",
    "kind": "numeric_const",
    "label": "zer__2",
    "x": 180,
    "y": 3240
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer1_3",
    "kind": "numeric_const",
    "label": "zer1",
    "x": 360,
    "y": 3240
   },
   {
    "config": {},
    "id": "mulOr_fold_2_4",
    "kind": "or",
    "label": "mulOr fold 2",
    "x": 540,
    "y": 3240
   },
   {
    "config": {},
    "id": "swi_4",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 720,
    "y": 3240
   },
   {
    "config": {},
    "id": "swi1_2",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 900,
    "y": 3240
   },
   {
    "config": {},
    "id": "and2_3",
    "kind": "and",
    "label": "and2",
    "x": 0,
    "y": 3360
   },
   {
    "config": {},
    "id": "anyEnaChi_fold_2",
    "kind": "or",
    "label": "anyEnaChi fold 2",
    "x": 180,
    "y": 3360
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 1.0,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 120.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conPID_3",
    "kind": "pid_with_reset",
    "label": "conPID",
    "x": 360,
    "y": 3360
   },
   {
    "config": {},
    "id": "swiInp_3",
    "kind": "numeric_switch",
    "label": "swiInp",
    "x": 540,
    "y": 3360
   },
   {
    "config": {},
    "id": "swiOut_3",
    "kind": "numeric_switch",
    "label": "swiOut",
    "x": 720,
    "y": 3360
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "valDis_3",
    "kind": "numeric_const",
    "label": "valDis",
    "x": 900,
    "y": 3360
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 180.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "cycOffTim",
    "kind": "boolean_delay",
    "label": "cycOffTim",
    "x": 0,
    "y": 3480
   },
   {
    "config": {},
    "id": "cycOn",
    "kind": "and",
    "label": "cycOn",
    "x": 180,
    "y": 3480
   },
   {
    "config": {},
    "id": "dFanSpe",
    "kind": "subtract",
    "label": "dFanSpe",
    "x": 360,
    "y": 3480
   },
   {
    "config": {},
    "id": "dTChiSup",
    "kind": "subtract",
    "label": "dTChiSup",
    "x": 540,
    "y": 3480
   },
   {
    "config": {},
    "id": "enaFan",
    "kind": "and",
    "label": "enaFan",
    "x": 720,
    "y": 3480
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "fanCycOff",
    "kind": "boolean_set_reset",
    "label": "fanCycOff",
    "x": 900,
    "y": 3480
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.1,
     "u_low": -0.1
    },
    "id": "hys1",
    "kind": "hysteresis",
    "label": "hys1",
    "x": 0,
    "y": 3600
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.01,
     "u_low": 0.005
    },
    "id": "hys2_2",
    "kind": "hysteresis",
    "label": "hys2",
    "x": 180,
    "y": 3600
   },
   {
    "config": {
     "initial": false,
     "u_high": 0.8333333333333334,
     "u_low": 0.2777777777777778
    },
    "id": "hys3_2",
    "kind": "hysteresis",
    "label": "hys3",
    "x": 360,
    "y": 3600
   },
   {
    "config": {},
    "id": "lin_2_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "maxTowSpe_2",
    "kind": "numeric_const",
    "label": "maxTowSpe",
    "x": 720,
    "y": 3600
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "minTowSpe_3",
    "kind": "numeric_const",
    "label": "minTowSpe",
    "x": 900,
    "y": 3600
   },
   {
    "config": {},
    "id": "noChi",
    "kind": "not",
    "label": "noChi",
    "x": 0,
    "y": 3720
   },
   {
    "config": {},
    "id": "not1_3",
    "kind": "not",
    "label": "not1",
    "x": 180,
    "y": 3720
   },
   {
    "config": {},
    "id": "not2_2",
    "kind": "not",
    "label": "not2",
    "x": 360,
    "y": 3720
   },
   {
    "config": {},
    "id": "not3_2",
    "kind": "not",
    "label": "not3",
    "x": 540,
    "y": 3720
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one_2",
    "kind": "numeric_const",
    "label": "one",
    "x": 720,
    "y": 3720
   },
   {
    "config": {},
    "id": "onlWse",
    "kind": "and",
    "label": "onlWse",
    "x": 900,
    "y": 3720
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre_2",
    "kind": "boolean_pre_host_tick",
    "label": "pre",
    "x": 0,
    "y": 3840
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1",
    "kind": "boolean_pre_host_tick",
    "label": "pre1",
    "x": 180,
    "y": 3840
   },
   {
    "config": {},
    "id": "swi_5",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 360,
    "y": 3840
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_3",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 540,
    "y": 3840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_2",
    "kind": "numeric_const",
    "label": "zer",
    "x": 720,
    "y": 3840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerSpe",
    "kind": "numeric_const",
    "label": "zerSpe",
    "x": 900,
    "y": 3840
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_3",
    "kind": "numeric_const",
    "label": "zer",
    "x": 0,
    "y": 3960
   },
   {
    "config": {},
    "id": "add3",
    "kind": "add",
    "label": "add3",
    "x": 180,
    "y": 3960
   },
   {
    "config": {},
    "id": "anyPumOn",
    "kind": "and",
    "label": "anyPumOn",
    "x": 360,
    "y": 3960
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__1_2_true",
    "kind": "numeric_const",
    "label": "booToInt__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__1_2_false",
    "kind": "numeric_const",
    "label": "booToInt__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__1_2",
    "kind": "numeric_switch",
    "label": "booToInt__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__2_2_true",
    "kind": "numeric_const",
    "label": "booToInt__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__2_2_false",
    "kind": "numeric_const",
    "label": "booToInt__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__2_2",
    "kind": "numeric_switch",
    "label": "booToInt__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__3_true",
    "kind": "numeric_const",
    "label": "booToInt__3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__3_false",
    "kind": "numeric_const",
    "label": "booToInt__3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__3",
    "kind": "numeric_switch",
    "label": "booToInt__3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__4_true",
    "kind": "numeric_const",
    "label": "booToInt__4 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__4_false",
    "kind": "numeric_const",
    "label": "booToInt__4 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__4",
    "kind": "numeric_switch",
    "label": "booToInt__4",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__5_true",
    "kind": "numeric_const",
    "label": "booToInt__5 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__5_false",
    "kind": "numeric_const",
    "label": "booToInt__5 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__5",
    "kind": "numeric_switch",
    "label": "booToInt__5",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1_true",
    "kind": "numeric_const",
    "label": "booToInt1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1_false",
    "kind": "numeric_const",
    "label": "booToInt1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1",
    "kind": "numeric_switch",
    "label": "booToInt1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 5.0
    },
    "id": "celOnNum_index____4_threshold",
    "kind": "numeric_const",
    "label": "celOnNum index <= 4 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "celOnNum_index____4",
    "kind": "less_than",
    "label": "celOnNum index <= 4",
    "x": 720,
    "y": 4080
   },
   {
    "config": {},
    "id": "celOnNum_element_4",
    "kind": "numeric_switch",
    "label": "celOnNum element 4",
    "x": 900,
    "y": 4080
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "celOnNum_index____3_threshold",
    "kind": "numeric_const",
    "label": "celOnNum index <= 3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "celOnNum_index____3",
    "kind": "less_than",
    "label": "celOnNum index <= 3",
    "x": 0,
    "y": 4200
   },
   {
    "config": {},
    "id": "celOnNum_element_3",
    "kind": "numeric_switch",
    "label": "celOnNum element 3",
    "x": 180,
    "y": 4200
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "celOnNum_index____2_threshold",
    "kind": "numeric_const",
    "label": "celOnNum index <= 2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "celOnNum_index____2",
    "kind": "less_than",
    "label": "celOnNum index <= 2",
    "x": 360,
    "y": 4200
   },
   {
    "config": {},
    "id": "celOnNum_element_2",
    "kind": "numeric_switch",
    "label": "celOnNum element 2",
    "x": 540,
    "y": 4200
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "celOnNum_index____1_threshold",
    "kind": "numeric_const",
    "label": "celOnNum index <= 1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "celOnNum_index____1",
    "kind": "less_than",
    "label": "celOnNum index <= 1",
    "x": 720,
    "y": 4200
   },
   {
    "config": {},
    "id": "celOnNum_element_1",
    "kind": "numeric_switch",
    "label": "celOnNum element 1",
    "x": 900,
    "y": 4200
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con4__1",
    "kind": "numeric_const",
    "label": "con4__1",
    "x": 0,
    "y": 4320
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "con4__2",
    "kind": "numeric_const",
    "label": "con4__2",
    "x": 180,
    "y": 4320
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "con4__3",
    "kind": "numeric_const",
    "label": "con4__3",
    "x": 360,
    "y": 4320
   },
   {
    "config": {
     "value": 1.5
    },
    "id": "con4__4",
    "kind": "numeric_const",
    "label": "con4__4",
    "x": 540,
    "y": 4320
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "con4__5",
    "kind": "numeric_const",
    "label": "con4__5",
    "x": 720,
    "y": 4320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "con5__1",
    "kind": "numeric_const",
    "label": "con5__1",
    "x": 900,
    "y": 4320
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "con5__2",
    "kind": "numeric_const",
    "label": "con5__2",
    "x": 0,
    "y": 4440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "con5__3",
    "kind": "numeric_const",
    "label": "con5__3",
    "x": 180,
    "y": 4440
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "con5__4",
    "kind": "numeric_const",
    "label": "con5__4",
    "x": 360,
    "y": 4440
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "con5__5",
    "kind": "numeric_const",
    "label": "con5__5",
    "x": 540,
    "y": 4440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt_2",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 720,
    "y": 4440
   },
   {
    "config": {
     "value": -0.1
    },
    "id": "greEquThr__1_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__1",
    "kind": "greater_than",
    "label": "greEquThr__1",
    "x": 900,
    "y": 4440
   },
   {
    "config": {
     "value": -0.1
    },
    "id": "greEquThr__2_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__2",
    "kind": "greater_than",
    "label": "greEquThr__2",
    "x": 0,
    "y": 4560
   },
   {
    "config": {
     "value": -0.1
    },
    "id": "greEquThr__3_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__3",
    "kind": "greater_than",
    "label": "greEquThr__3",
    "x": 180,
    "y": 4560
   },
   {
    "config": {
     "value": -0.1
    },
    "id": "greEquThr__4_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__4 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__4",
    "kind": "greater_than",
    "label": "greEquThr__4",
    "x": 360,
    "y": 4560
   },
   {
    "config": {
     "value": -0.1
    },
    "id": "greEquThr__5_threshold",
    "kind": "numeric_const",
    "label": "greEquThr__5 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greEquThr__5",
    "kind": "greater_than",
    "label": "greEquThr__5",
    "x": 540,
    "y": 4560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intGreThr_threshold",
    "kind": "numeric_const",
    "label": "intGreThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intGreThr",
    "kind": "greater_than",
    "label": "intGreThr",
    "x": 720,
    "y": 4560
   },
   {
    "config": {},
    "id": "intSwi",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 900,
    "y": 4560
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea1_zero",
    "kind": "numeric_const",
    "label": "intToRea1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea1",
    "kind": "add",
    "label": "intToRea1",
    "x": 0,
    "y": 4680
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "intToRea2_zero",
    "kind": "numeric_const",
    "label": "intToRea2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intToRea2",
    "kind": "add",
    "label": "intToRea2",
    "x": 180,
    "y": 4680
   },
   {
    "config": {},
    "id": "mulInt",
    "kind": "multiply",
    "label": "mulInt",
    "x": 360,
    "y": 4680
   },
   {
    "config": {},
    "id": "mulSumInt_fold_2_2",
    "kind": "add",
    "label": "mulSumInt fold 2",
    "x": 540,
    "y": 4680
   },
   {
    "config": {},
    "id": "mulSumInt_fold_3",
    "kind": "add",
    "label": "mulSumInt fold 3",
    "x": 720,
    "y": 4680
   },
   {
    "config": {},
    "id": "mulSumInt_fold_4",
    "kind": "add",
    "label": "mulSumInt fold 4",
    "x": 900,
    "y": 4680
   },
   {
    "config": {},
    "id": "mulSumInt_fold_5",
    "kind": "add",
    "label": "mulSumInt fold 5",
    "x": 0,
    "y": 4800
   },
   {
    "config": {},
    "id": "norOpe",
    "kind": "equal",
    "label": "norOpe",
    "x": 180,
    "y": 4800
   },
   {
    "config": {},
    "id": "or1",
    "kind": "or",
    "label": "or1",
    "x": 360,
    "y": 4800
   },
   {
    "config": {},
    "id": "or2",
    "kind": "or",
    "label": "or2",
    "x": 540,
    "y": 4800
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1__1",
    "kind": "boolean_pre_host_tick",
    "label": "pre1__1",
    "x": 720,
    "y": 4800
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1__2",
    "kind": "boolean_pre_host_tick",
    "label": "pre1__2",
    "x": 900,
    "y": 4800
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1__3",
    "kind": "boolean_pre_host_tick",
    "label": "pre1__3",
    "x": 0,
    "y": 4920
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1__4",
    "kind": "boolean_pre_host_tick",
    "label": "pre1__4",
    "x": 180,
    "y": 4920
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1__5",
    "kind": "boolean_pre_host_tick",
    "label": "pre1__5",
    "x": 360,
    "y": 4920
   },
   {
    "config": {},
    "id": "sub4__1",
    "kind": "subtract",
    "label": "sub4__1",
    "x": 540,
    "y": 4920
   },
   {
    "config": {},
    "id": "sub4__2",
    "kind": "subtract",
    "label": "sub4__2",
    "x": 720,
    "y": 4920
   },
   {
    "config": {},
    "id": "sub4__3",
    "kind": "subtract",
    "label": "sub4__3",
    "x": 900,
    "y": 4920
   },
   {
    "config": {},
    "id": "sub4__4",
    "kind": "subtract",
    "label": "sub4__4",
    "x": 0,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub4__5",
    "kind": "subtract",
    "label": "sub4__5",
    "x": 180,
    "y": 5040
   },
   {
    "config": {},
    "id": "swi_6",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 360,
    "y": 5040
   },
   {
    "config": {},
    "id": "swi1_3",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 540,
    "y": 5040
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__1_3_true",
    "kind": "numeric_const",
    "label": "booToInt__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__1_3_false",
    "kind": "numeric_const",
    "label": "booToInt__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__1_3",
    "kind": "numeric_switch",
    "label": "booToInt__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt__2_3_true",
    "kind": "numeric_const",
    "label": "booToInt__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt__2_3_false",
    "kind": "numeric_const",
    "label": "booToInt__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt__2_3",
    "kind": "numeric_switch",
    "label": "booToInt__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1__1_true",
    "kind": "numeric_const",
    "label": "booToInt1__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1__1_false",
    "kind": "numeric_const",
    "label": "booToInt1__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1__1",
    "kind": "numeric_switch",
    "label": "booToInt1__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1__2_true",
    "kind": "numeric_const",
    "label": "booToInt1__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1__2_false",
    "kind": "numeric_const",
    "label": "booToInt1__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1__2",
    "kind": "numeric_switch",
    "label": "booToInt1__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "chaCel__1",
    "kind": "not",
    "label": "chaCel__1",
    "x": 360,
    "y": 5160
   },
   {
    "config": {},
    "id": "chaCel__2",
    "kind": "not",
    "label": "chaCel__2",
    "x": 540,
    "y": 5160
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt__1",
    "kind": "numeric_const",
    "label": "conInt__1",
    "x": 720,
    "y": 5160
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt__2",
    "kind": "numeric_const",
    "label": "conInt__2",
    "x": 900,
    "y": 5160
   },
   {
    "config": {},
    "id": "intEqu__1",
    "kind": "equal",
    "label": "intEqu__1",
    "x": 0,
    "y": 5280
   },
   {
    "config": {},
    "id": "intEqu__2",
    "kind": "equal",
    "label": "intEqu__2",
    "x": 180,
    "y": 5280
   },
   {
    "config": {},
    "id": "intLesEqu__1",
    "kind": "less_than_or_equal",
    "label": "intLesEqu__1",
    "x": 360,
    "y": 5280
   },
   {
    "config": {},
    "id": "intLesEqu__2",
    "kind": "less_than_or_equal",
    "label": "intLesEqu__2",
    "x": 540,
    "y": 5280
   },
   {
    "config": {},
    "id": "not1__1_2",
    "kind": "not",
    "label": "not1__1",
    "x": 720,
    "y": 5280
   },
   {
    "config": {},
    "id": "not1__2_2",
    "kind": "not",
    "label": "not1__2",
    "x": 900,
    "y": 5280
   },
   {
    "config": {},
    "id": "not2__1",
    "kind": "not",
    "label": "not2__1",
    "x": 0,
    "y": 5400
   },
   {
    "config": {},
    "id": "not2__2",
    "kind": "not",
    "label": "not2__2",
    "x": 180,
    "y": 5400
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel__1",
    "kind": "boolean_delay",
    "label": "truDel__1",
    "x": 360,
    "y": 5400
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel__2",
    "kind": "boolean_delay",
    "label": "truDel__2",
    "x": 540,
    "y": 5400
   },
   {
    "config": {},
    "id": "and1__1",
    "kind": "and",
    "label": "and1__1",
    "x": 720,
    "y": 5400
   },
   {
    "config": {},
    "id": "and1__2",
    "kind": "and",
    "label": "and1__2",
    "x": 900,
    "y": 5400
   },
   {
    "config": {},
    "id": "and2__1",
    "kind": "and",
    "label": "and2__1",
    "x": 0,
    "y": 5520
   },
   {
    "config": {},
    "id": "and2__2",
    "kind": "and",
    "label": "and2__2",
    "x": 180,
    "y": 5520
   },
   {
    "config": {},
    "id": "and4__1",
    "kind": "and",
    "label": "and4__1",
    "x": 360,
    "y": 5520
   },
   {
    "config": {},
    "id": "and4__2",
    "kind": "and",
    "label": "and4__2",
    "x": 540,
    "y": 5520
   },
   {
    "config": {},
    "id": "celChaSta__1",
    "kind": "or",
    "label": "celChaSta__1",
    "x": 720,
    "y": 5520
   },
   {
    "config": {},
    "id": "celChaSta__2",
    "kind": "or",
    "label": "celChaSta__2",
    "x": 900,
    "y": 5520
   },
   {
    "config": {},
    "id": "celVec__1",
    "kind": "boolean_switch",
    "label": "celVec__1",
    "x": 0,
    "y": 5640
   },
   {
    "config": {},
    "id": "celVec__2",
    "kind": "boolean_switch",
    "label": "celVec__2",
    "x": 180,
    "y": 5640
   },
   {
    "config": {},
    "id": "celVec1__1",
    "kind": "boolean_switch",
    "label": "celVec1__1",
    "x": 360,
    "y": 5640
   },
   {
    "config": {},
    "id": "celVec1__2",
    "kind": "boolean_switch",
    "label": "celVec1__2",
    "x": 540,
    "y": 5640
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chaValSta__1_true",
    "kind": "numeric_const",
    "label": "chaValSta__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "chaValSta__1_false",
    "kind": "numeric_const",
    "label": "chaValSta__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "chaValSta__1",
    "kind": "numeric_switch",
    "label": "chaValSta__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "chaValSta__2_true",
    "kind": "numeric_const",
    "label": "chaValSta__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "chaValSta__2_false",
    "kind": "numeric_const",
    "label": "chaValSta__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "chaValSta__2",
    "kind": "numeric_switch",
    "label": "chaValSta__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": true
    },
    "id": "con1__1_2",
    "kind": "boolean_const",
    "label": "con1__1",
    "x": 0,
    "y": 5760
   },
   {
    "config": {
     "value": true
    },
    "id": "con1__2_2",
    "kind": "boolean_const",
    "label": "con1__2",
    "x": 180,
    "y": 5760
   },
   {
    "config": {
     "value": false
    },
    "id": "con2__1",
    "kind": "boolean_const",
    "label": "con2__1",
    "x": 360,
    "y": 5760
   },
   {
    "config": {
     "value": false
    },
    "id": "con2__2",
    "kind": "boolean_const",
    "label": "con2__2",
    "x": 540,
    "y": 5760
   },
   {
    "config": {},
    "id": "disCel",
    "kind": "not",
    "label": "disCel",
    "x": 720,
    "y": 5760
   },
   {
    "config": {},
    "id": "disCelVec__1",
    "kind": "not",
    "label": "disCelVec__1",
    "x": 900,
    "y": 5760
   },
   {
    "config": {},
    "id": "disCelVec__2",
    "kind": "not",
    "label": "disCelVec__2",
    "x": 0,
    "y": 5880
   },
   {
    "config": {},
    "id": "disExiCel__1",
    "kind": "boolean_switch",
    "label": "disExiCel__1",
    "x": 180,
    "y": 5880
   },
   {
    "config": {},
    "id": "disExiCel__2",
    "kind": "boolean_switch",
    "label": "disExiCel__2",
    "x": 360,
    "y": 5880
   },
   {
    "config": {},
    "id": "disExiCel1__1",
    "kind": "boolean_switch",
    "label": "disExiCel1__1",
    "x": 540,
    "y": 5880
   },
   {
    "config": {},
    "id": "disExiCel1__2",
    "kind": "boolean_switch",
    "label": "disExiCel1__2",
    "x": 720,
    "y": 5880
   },
   {
    "config": {},
    "id": "disPro",
    "kind": "and",
    "label": "disPro",
    "x": 900,
    "y": 5880
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg__1",
    "kind": "one_shot",
    "label": "edg__1",
    "x": 0,
    "y": 6000
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg__2",
    "kind": "one_shot",
    "label": "edg__2",
    "x": 180,
    "y": 6000
   },
   {
    "config": {},
    "id": "enaCel_fold_2",
    "kind": "and",
    "label": "enaCel fold 2",
    "x": 360,
    "y": 6000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "enaCelSta__1_true",
    "kind": "numeric_const",
    "label": "enaCelSta__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "enaCelSta__1_false",
    "kind": "numeric_const",
    "label": "enaCelSta__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "enaCelSta__1",
    "kind": "numeric_switch",
    "label": "enaCelSta__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "enaCelSta__2_true",
    "kind": "numeric_const",
    "label": "enaCelSta__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "enaCelSta__2_false",
    "kind": "numeric_const",
    "label": "enaCelSta__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "enaCelSta__2",
    "kind": "numeric_switch",
    "label": "enaCelSta__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "enaCelVec__1",
    "kind": "or",
    "label": "enaCelVec__1",
    "x": 900,
    "y": 6000
   },
   {
    "config": {},
    "id": "enaCelVec__2",
    "kind": "or",
    "label": "enaCelVec__2",
    "x": 0,
    "y": 6120
   },
   {
    "config": {},
    "id": "enaNexCel__1",
    "kind": "boolean_switch",
    "label": "enaNexCel__1",
    "x": 180,
    "y": 6120
   },
   {
    "config": {},
    "id": "enaNexCel__2",
    "kind": "boolean_switch",
    "label": "enaNexCel__2",
    "x": 360,
    "y": 6120
   },
   {
    "config": {},
    "id": "enaPro",
    "kind": "and",
    "label": "enaPro",
    "x": 540,
    "y": 6120
   },
   {
    "config": {},
    "id": "endStaPro_fold_2",
    "kind": "or",
    "label": "endStaPro fold 2",
    "x": 720,
    "y": 6120
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "falEdg__1",
    "kind": "boolean_falling_edge",
    "label": "falEdg__1",
    "x": 900,
    "y": 6120
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "falEdg__2",
    "kind": "boolean_falling_edge",
    "label": "falEdg__2",
    "x": 0,
    "y": 6240
   },
   {
    "config": {},
    "id": "intEqu1__1",
    "kind": "equal",
    "label": "intEqu1__1",
    "x": 180,
    "y": 6240
   },
   {
    "config": {},
    "id": "intEqu1__2",
    "kind": "equal",
    "label": "intEqu1__2",
    "x": 360,
    "y": 6240
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat__1",
    "kind": "boolean_set_reset",
    "label": "lat__1",
    "x": 540,
    "y": 6240
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat__2",
    "kind": "boolean_set_reset",
    "label": "lat__2",
    "x": 720,
    "y": 6240
   },
   {
    "config": {},
    "id": "newTowCell__1",
    "kind": "boolean_switch",
    "label": "newTowCell__1",
    "x": 900,
    "y": 6240
   },
   {
    "config": {},
    "id": "newTowCell__2",
    "kind": "boolean_switch",
    "label": "newTowCell__2",
    "x": 0,
    "y": 6360
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 90.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "newValCha",
    "kind": "boolean_delay",
    "label": "newValCha",
    "x": 180,
    "y": 6360
   },
   {
    "config": {},
    "id": "not1__1_3",
    "kind": "not",
    "label": "not1__1",
    "x": 360,
    "y": 6360
   },
   {
    "config": {},
    "id": "not1__2_3",
    "kind": "not",
    "label": "not1__2",
    "x": 540,
    "y": 6360
   },
   {
    "config": {},
    "id": "staPro_fold_2",
    "kind": "or",
    "label": "staPro fold 2",
    "x": 720,
    "y": 6360
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer_4",
    "kind": "numeric_const",
    "label": "zer",
    "x": 900,
    "y": 6360
   }
  ],
  "links": [
   {
    "source": "booToInt__1_true",
    "source_slot": "out",
    "target": "booToInt__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__1_false",
    "source_slot": "out",
    "target": "booToInt__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__2_true",
    "source_slot": "out",
    "target": "booToInt__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__2_false",
    "source_slot": "out",
    "target": "booToInt__2",
    "target_slot": "when_false"
   },
   {
    "source": "addPar_parameter",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "b"
   },
   {
    "source": "gai_parameter",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "b"
   },
   {
    "source": "lin_delta_f",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_delta_x",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_slope_x2",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_intercept",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "a"
   },
   {
    "source": "lin_scaled",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "b"
   },
   {
    "source": "lin_lower_limit",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_upper_limit",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "b"
   },
   {
    "source": "addPar_2_parameter",
    "source_slot": "out",
    "target": "addPar_2",
    "target_slot": "b"
   },
   {
    "source": "addPar1_parameter",
    "source_slot": "out",
    "target": "addPar1",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_true",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_false",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_true",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_false",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_false"
   },
   {
    "source": "CWSTSpd_delta_f",
    "source_slot": "out",
    "target": "CWSTSpd_slope",
    "target_slot": "a"
   },
   {
    "source": "CWSTSpd_delta_x",
    "source_slot": "out",
    "target": "CWSTSpd_slope",
    "target_slot": "b"
   },
   {
    "source": "CWSTSpd_slope",
    "source_slot": "out",
    "target": "CWSTSpd_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "CWSTSpd_slope",
    "source_slot": "out",
    "target": "CWSTSpd_scaled",
    "target_slot": "a"
   },
   {
    "source": "CWSTSpd_slope_x2",
    "source_slot": "out",
    "target": "CWSTSpd_intercept",
    "target_slot": "b"
   },
   {
    "source": "CWSTSpd_intercept",
    "source_slot": "out",
    "target": "CWSTSpd_result",
    "target_slot": "a"
   },
   {
    "source": "CWSTSpd_scaled",
    "source_slot": "out",
    "target": "CWSTSpd_result",
    "target_slot": "b"
   },
   {
    "source": "CWSTSpd_lower_limit",
    "source_slot": "out",
    "target": "CWSTSpd_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "CWSTSpd_upper_limit",
    "source_slot": "out",
    "target": "CWSTSpd_scaled",
    "target_slot": "b"
   },
   {
    "source": "enaDesConWatRet__1_parameter",
    "source_slot": "out",
    "target": "enaDesConWatRet__1",
    "target_slot": "b"
   },
   {
    "source": "enaDesConWatRet__2_parameter",
    "source_slot": "out",
    "target": "enaDesConWatRet__2",
    "target_slot": "b"
   },
   {
    "source": "enaDesConWatSup__1_parameter",
    "source_slot": "out",
    "target": "enaDesConWatSup__1",
    "target_slot": "b"
   },
   {
    "source": "enaDesConWatSup__2_parameter",
    "source_slot": "out",
    "target": "enaDesConWatSup__2",
    "target_slot": "b"
   },
   {
    "source": "gai__1_parameter",
    "source_slot": "out",
    "target": "gai__1",
    "target_slot": "b"
   },
   {
    "source": "gai__2_parameter",
    "source_slot": "out",
    "target": "gai__2",
    "target_slot": "b"
   },
   {
    "source": "parLoaRat_parameter",
    "source_slot": "out",
    "target": "parLoaRat",
    "target_slot": "b"
   },
   {
    "source": "plrTowMaxSpe_delta_f",
    "source_slot": "out",
    "target": "plrTowMaxSpe_slope",
    "target_slot": "a"
   },
   {
    "source": "plrTowMaxSpe_delta_x",
    "source_slot": "out",
    "target": "plrTowMaxSpe_slope",
    "target_slot": "b"
   },
   {
    "source": "plrTowMaxSpe_slope",
    "source_slot": "out",
    "target": "plrTowMaxSpe_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "plrTowMaxSpe_slope",
    "source_slot": "out",
    "target": "plrTowMaxSpe_scaled",
    "target_slot": "a"
   },
   {
    "source": "plrTowMaxSpe_slope_x2",
    "source_slot": "out",
    "target": "plrTowMaxSpe_intercept",
    "target_slot": "b"
   },
   {
    "source": "plrTowMaxSpe_intercept",
    "source_slot": "out",
    "target": "plrTowMaxSpe_result",
    "target_slot": "a"
   },
   {
    "source": "plrTowMaxSpe_scaled",
    "source_slot": "out",
    "target": "plrTowMaxSpe_result",
    "target_slot": "b"
   },
   {
    "source": "plrTowMaxSpe_lower_limit",
    "source_slot": "out",
    "target": "plrTowMaxSpe_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "plrTowMaxSpe_upper_limit",
    "source_slot": "out",
    "target": "plrTowMaxSpe_scaled",
    "target_slot": "b"
   },
   {
    "source": "regFanSpe_delta_f",
    "source_slot": "out",
    "target": "regFanSpe_slope",
    "target_slot": "a"
   },
   {
    "source": "regFanSpe_delta_x",
    "source_slot": "out",
    "target": "regFanSpe_slope",
    "target_slot": "b"
   },
   {
    "source": "regFanSpe_slope",
    "source_slot": "out",
    "target": "regFanSpe_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "regFanSpe_slope",
    "source_slot": "out",
    "target": "regFanSpe_scaled",
    "target_slot": "a"
   },
   {
    "source": "regFanSpe_slope_x2",
    "source_slot": "out",
    "target": "regFanSpe_intercept",
    "target_slot": "b"
   },
   {
    "source": "regFanSpe_intercept",
    "source_slot": "out",
    "target": "regFanSpe_result",
    "target_slot": "a"
   },
   {
    "source": "regFanSpe_scaled",
    "source_slot": "out",
    "target": "regFanSpe_result",
    "target_slot": "b"
   },
   {
    "source": "regFanSpe_lower_limit",
    "source_slot": "out",
    "target": "regFanSpe_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "regFanSpe_upper_limit",
    "source_slot": "out",
    "target": "regFanSpe_scaled",
    "target_slot": "b"
   },
   {
    "source": "lin_2_delta_f",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_2_delta_x",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope_x2",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_2_intercept",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "a"
   },
   {
    "source": "lin_2_scaled",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "b"
   },
   {
    "source": "lin_2_lower_limit",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_2_upper_limit",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToInt__1_2_true",
    "source_slot": "out",
    "target": "booToInt__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__1_2_false",
    "source_slot": "out",
    "target": "booToInt__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__2_2_true",
    "source_slot": "out",
    "target": "booToInt__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__2_2_false",
    "source_slot": "out",
    "target": "booToInt__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__3_true",
    "source_slot": "out",
    "target": "booToInt__3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__3_false",
    "source_slot": "out",
    "target": "booToInt__3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__4_true",
    "source_slot": "out",
    "target": "booToInt__4",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__4_false",
    "source_slot": "out",
    "target": "booToInt__4",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__5_true",
    "source_slot": "out",
    "target": "booToInt__5",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__5_false",
    "source_slot": "out",
    "target": "booToInt__5",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1_true",
    "source_slot": "out",
    "target": "booToInt1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1_false",
    "source_slot": "out",
    "target": "booToInt1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_true",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_false",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_false"
   },
   {
    "source": "celOnNum_index____4_threshold",
    "source_slot": "out",
    "target": "celOnNum_index____4",
    "target_slot": "b"
   },
   {
    "source": "celOnNum_index____3_threshold",
    "source_slot": "out",
    "target": "celOnNum_index____3",
    "target_slot": "b"
   },
   {
    "source": "celOnNum_index____2_threshold",
    "source_slot": "out",
    "target": "celOnNum_index____2",
    "target_slot": "b"
   },
   {
    "source": "celOnNum_index____1_threshold",
    "source_slot": "out",
    "target": "celOnNum_index____1",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__1_threshold",
    "source_slot": "out",
    "target": "greEquThr__1",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__2_threshold",
    "source_slot": "out",
    "target": "greEquThr__2",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__3_threshold",
    "source_slot": "out",
    "target": "greEquThr__3",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__4_threshold",
    "source_slot": "out",
    "target": "greEquThr__4",
    "target_slot": "b"
   },
   {
    "source": "greEquThr__5_threshold",
    "source_slot": "out",
    "target": "greEquThr__5",
    "target_slot": "b"
   },
   {
    "source": "intGreThr_threshold",
    "source_slot": "out",
    "target": "intGreThr",
    "target_slot": "b"
   },
   {
    "source": "intToRea1_zero",
    "source_slot": "out",
    "target": "intToRea1",
    "target_slot": "b"
   },
   {
    "source": "intToRea2_zero",
    "source_slot": "out",
    "target": "intToRea2",
    "target_slot": "b"
   },
   {
    "source": "booToInt__1_3_true",
    "source_slot": "out",
    "target": "booToInt__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__1_3_false",
    "source_slot": "out",
    "target": "booToInt__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__2_3_true",
    "source_slot": "out",
    "target": "booToInt__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt__2_3_false",
    "source_slot": "out",
    "target": "booToInt__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1__1_true",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1__1_false",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1__2_true",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1__2_false",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "when_false"
   },
   {
    "source": "chaValSta__1_true",
    "source_slot": "out",
    "target": "chaValSta__1",
    "target_slot": "when_true"
   },
   {
    "source": "chaValSta__1_false",
    "source_slot": "out",
    "target": "chaValSta__1",
    "target_slot": "when_false"
   },
   {
    "source": "chaValSta__2_true",
    "source_slot": "out",
    "target": "chaValSta__2",
    "target_slot": "when_true"
   },
   {
    "source": "chaValSta__2_false",
    "source_slot": "out",
    "target": "chaValSta__2",
    "target_slot": "when_false"
   },
   {
    "source": "enaCelSta__1_true",
    "source_slot": "out",
    "target": "enaCelSta__1",
    "target_slot": "when_true"
   },
   {
    "source": "enaCelSta__1_false",
    "source_slot": "out",
    "target": "enaCelSta__1",
    "target_slot": "when_false"
   },
   {
    "source": "enaCelSta__2_true",
    "source_slot": "out",
    "target": "enaCelSta__2",
    "target_slot": "when_true"
   },
   {
    "source": "enaCelSta__2_false",
    "source_slot": "out",
    "target": "enaCelSta__2",
    "target_slot": "when_false"
   },
   {
    "source": "reqPlaCap",
    "source_slot": "out",
    "target": "parLoaRat",
    "target_slot": "a"
   },
   {
    "source": "TChiWatSup",
    "source_slot": "out",
    "target": "conPID_3",
    "target_slot": "measurement"
   },
   {
    "source": "TChiWatSup",
    "source_slot": "out",
    "target": "swiInp_3",
    "target_slot": "when_false"
   },
   {
    "source": "TChiWatSup",
    "source_slot": "out",
    "target": "dTChiSup",
    "target_slot": "a"
   },
   {
    "source": "TChiWatSupSet",
    "source_slot": "out",
    "target": "conWatRet",
    "target_slot": "b"
   },
   {
    "source": "TChiWatSupSet",
    "source_slot": "out",
    "target": "swiInp_3",
    "target_slot": "when_true"
   },
   {
    "source": "TChiWatSupSet",
    "source_slot": "out",
    "target": "dTChiSup",
    "target_slot": "b"
   },
   {
    "source": "TConWatRet",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "b"
   },
   {
    "source": "TConWatRet",
    "source_slot": "out",
    "target": "sub3",
    "target_slot": "a"
   },
   {
    "source": "TConWatRet",
    "source_slot": "out",
    "target": "meaTemDif",
    "target_slot": "a"
   },
   {
    "source": "TConWatSup",
    "source_slot": "out",
    "target": "meaTemDif",
    "target_slot": "b"
   },
   {
    "source": "TConWatSup",
    "source_slot": "out",
    "target": "conPID",
    "target_slot": "measurement"
   },
   {
    "source": "TConWatSup",
    "source_slot": "out",
    "target": "swiInp",
    "target_slot": "when_false"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi1__1",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi__1",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi1__1_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "mulOr_fold_2_3",
    "target_slot": "a"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "chiOn_fold_2",
    "target_slot": "a"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "swi__1_3",
    "target_slot": "selector"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "mulOr_fold_2_4",
    "target_slot": "a"
   },
   {
    "source": "uChi__1",
    "source_slot": "out",
    "target": "anyEnaChi_fold_2",
    "target_slot": "a"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi1__2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi__2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi1__2_2",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "mulOr_fold_2_3",
    "target_slot": "b"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "chiOn_fold_2",
    "target_slot": "b"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "swi__2_3",
    "target_slot": "selector"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "mulOr_fold_2_4",
    "target_slot": "b"
   },
   {
    "source": "uChi__2",
    "source_slot": "out",
    "target": "anyEnaChi_fold_2",
    "target_slot": "b"
   },
   {
    "source": "uChiLoa",
    "source_slot": "out",
    "target": "div1",
    "target_slot": "a"
   },
   {
    "source": "uChiSta",
    "source_slot": "out",
    "target": "intToRea1",
    "target_slot": "a"
   },
   {
    "source": "uChiSta",
    "source_slot": "out",
    "target": "norOpe",
    "target_slot": "a"
   },
   {
    "source": "uChiStaSet",
    "source_slot": "out",
    "target": "intToRea2",
    "target_slot": "a"
   },
   {
    "source": "uChiStaSet",
    "source_slot": "out",
    "target": "norOpe",
    "target_slot": "b"
   },
   {
    "source": "uConWatPum__1",
    "source_slot": "out",
    "target": "mulOr1_fold_2",
    "target_slot": "a"
   },
   {
    "source": "uConWatPum__1",
    "source_slot": "out",
    "target": "booToInt__1",
    "target_slot": "selector"
   },
   {
    "source": "uConWatPum__1",
    "source_slot": "out",
    "target": "anyProOn_fold_2",
    "target_slot": "a"
   },
   {
    "source": "uConWatPum__2",
    "source_slot": "out",
    "target": "mulOr1_fold_2",
    "target_slot": "b"
   },
   {
    "source": "uConWatPum__2",
    "source_slot": "out",
    "target": "booToInt__2",
    "target_slot": "selector"
   },
   {
    "source": "uConWatPum__2",
    "source_slot": "out",
    "target": "anyProOn_fold_2",
    "target_slot": "b"
   },
   {
    "source": "uEnaPla",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "b"
   },
   {
    "source": "uEnaPla",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "a"
   },
   {
    "source": "uMaxSpeSet__1",
    "source_slot": "out",
    "target": "hys1__1",
    "target_slot": "in"
   },
   {
    "source": "uMaxSpeSet__1",
    "source_slot": "out",
    "target": "swi__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "uMaxSpeSet__1",
    "source_slot": "out",
    "target": "swi1__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "uMaxSpeSet__2",
    "source_slot": "out",
    "target": "hys1__2",
    "target_slot": "in"
   },
   {
    "source": "uMaxSpeSet__2",
    "source_slot": "out",
    "target": "swi__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "uMaxSpeSet__2",
    "source_slot": "out",
    "target": "swi1__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "delPlaEna",
    "target_slot": "in"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "truDel_2",
    "target_slot": "in"
   },
   {
    "source": "uPla",
    "source_slot": "out",
    "target": "anyPumOn",
    "target_slot": "a"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "mulOr1_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "booToInt1__1",
    "target_slot": "selector"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "and2__1",
    "target_slot": "b"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "celVec1__1",
    "target_slot": "when_false"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "disExiCel1__1",
    "target_slot": "when_false"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "disExiCel__1",
    "target_slot": "when_false"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "edg__1",
    "target_slot": "in"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "enaCelSta__1",
    "target_slot": "selector"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "enaCelVec__1",
    "target_slot": "b"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "enaNexCel__1",
    "target_slot": "when_false"
   },
   {
    "source": "uTowSta__1",
    "source_slot": "out",
    "target": "falEdg__1",
    "target_slot": "in"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "mulOr1_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "booToInt1__2",
    "target_slot": "selector"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "and2__2",
    "target_slot": "b"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "celVec1__2",
    "target_slot": "when_false"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "disExiCel1__2",
    "target_slot": "when_false"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "disExiCel__2",
    "target_slot": "when_false"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "edg__2",
    "target_slot": "in"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "enaCelSta__2",
    "target_slot": "selector"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "enaCelVec__2",
    "target_slot": "b"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "enaNexCel__2",
    "target_slot": "when_false"
   },
   {
    "source": "uTowSta__2",
    "source_slot": "out",
    "target": "falEdg__2",
    "target_slot": "in"
   },
   {
    "source": "uTowStaCha",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "a"
   },
   {
    "source": "uWse",
    "source_slot": "out",
    "target": "not1_2",
    "target_slot": "in"
   },
   {
    "source": "uWse",
    "source_slot": "out",
    "target": "froWseOnl",
    "target_slot": "a"
   },
   {
    "source": "uWse",
    "source_slot": "out",
    "target": "intOpeMod",
    "target_slot": "b"
   },
   {
    "source": "uWse",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "selector"
   },
   {
    "source": "uWse",
    "source_slot": "out",
    "target": "onlWse",
    "target_slot": "b"
   },
   {
    "source": "uWse",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "selector"
   },
   {
    "source": "watLev",
    "source_slot": "out",
    "target": "hys",
    "target_slot": "in"
   },
   {
    "source": "greEqu",
    "source_slot": "out",
    "target": "assMes",
    "target_slot": "condition"
   },
   {
    "source": "hys",
    "source_slot": "out",
    "target": "not1",
    "target_slot": "in"
   },
   {
    "source": "maxWatLev",
    "source_slot": "out",
    "target": "greEqu",
    "target_slot": "a"
   },
   {
    "source": "minWatLev",
    "source_slot": "out",
    "target": "greEqu",
    "target_slot": "b"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "yMakUp",
    "target_slot": "in"
   },
   {
    "source": "mulOr_fold_2",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "selector"
   },
   {
    "source": "mulOr1_fold_2",
    "source_slot": "out",
    "target": "anyPumOn",
    "target_slot": "b"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "ySpeSet",
    "target_slot": "in"
   },
   {
    "source": "con1",
    "source_slot": "out",
    "target": "assMes_2",
    "target_slot": "condition"
   },
   {
    "source": "and2",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "selector"
   },
   {
    "source": "booToInt__1",
    "source_slot": "out",
    "target": "mulSumInt_fold_2",
    "target_slot": "a"
   },
   {
    "source": "booToInt__2",
    "source_slot": "out",
    "target": "mulSumInt_fold_2",
    "target_slot": "b"
   },
   {
    "source": "add2",
    "source_slot": "out",
    "target": "min",
    "target_slot": "a"
   },
   {
    "source": "addPar",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "b"
   },
   {
    "source": "chaTim",
    "source_slot": "elapsed",
    "target": "lin_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "chiLifMin__1",
    "source_slot": "out",
    "target": "swi__1",
    "target_slot": "when_true"
   },
   {
    "source": "chiLifMin__2",
    "source_slot": "out",
    "target": "swi__2",
    "target_slot": "when_true"
   },
   {
    "source": "coeA",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "a"
   },
   {
    "source": "coeB",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "a"
   },
   {
    "source": "con1__1",
    "source_slot": "out",
    "target": "swi1__1",
    "target_slot": "when_false"
   },
   {
    "source": "con1__2",
    "source_slot": "out",
    "target": "swi1__2",
    "target_slot": "when_false"
   },
   {
    "source": "conWatRet",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "a"
   },
   {
    "source": "conWatRet",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "a"
   },
   {
    "source": "delPlaEna",
    "source_slot": "out",
    "target": "chaTim",
    "target_slot": "in"
   },
   {
    "source": "desConWatRet__1",
    "source_slot": "out",
    "target": "lowDesConWatRet_fold_2",
    "target_slot": "a"
   },
   {
    "source": "desConWatRet__1",
    "source_slot": "out",
    "target": "maxLif__1",
    "target_slot": "a"
   },
   {
    "source": "desConWatRet__2",
    "source_slot": "out",
    "target": "lowDesConWatRet_fold_2",
    "target_slot": "b"
   },
   {
    "source": "desConWatRet__2",
    "source_slot": "out",
    "target": "maxLif__2",
    "target_slot": "a"
   },
   {
    "source": "gai",
    "source_slot": "out",
    "target": "coeB",
    "target_slot": "b"
   },
   {
    "source": "gai",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "a"
   },
   {
    "source": "lifMax_fold_2",
    "source_slot": "out",
    "target": "coeA",
    "target_slot": "a"
   },
   {
    "source": "lifMax_fold_2",
    "source_slot": "out",
    "target": "coeB",
    "target_slot": "a"
   },
   {
    "source": "lifMax_fold_2",
    "source_slot": "out",
    "target": "min",
    "target_slot": "b"
   },
   {
    "source": "lifMax_fold_2",
    "source_slot": "out",
    "target": "yLifMax",
    "target_slot": "in"
   },
   {
    "source": "lifMin_fold_2",
    "source_slot": "out",
    "target": "coeA",
    "target_slot": "b"
   },
   {
    "source": "lifMin_fold_2",
    "source_slot": "out",
    "target": "tarLif",
    "target_slot": "a"
   },
   {
    "source": "lifMin_fold_2",
    "source_slot": "out",
    "target": "yLifMin",
    "target_slot": "in"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "TConWatRetSet",
    "target_slot": "in"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "addPar_2",
    "target_slot": "a"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "addPar1",
    "target_slot": "a"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "conWatSupSet",
    "target_slot": "a"
   },
   {
    "source": "lowDesConWatRet_fold_2",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "a"
   },
   {
    "source": "maxLif__1",
    "source_slot": "out",
    "target": "swi1__1",
    "target_slot": "when_true"
   },
   {
    "source": "maxLif__2",
    "source_slot": "out",
    "target": "swi1__2",
    "target_slot": "when_true"
   },
   {
    "source": "maxRamTim",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "a"
   },
   {
    "source": "maxRamTim",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "maxRamTim",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "min",
    "source_slot": "out",
    "target": "tarLif",
    "target_slot": "b"
   },
   {
    "source": "minChiWatSup__1",
    "source_slot": "out",
    "target": "maxLif__1",
    "target_slot": "b"
   },
   {
    "source": "minChiWatSup__2",
    "source_slot": "out",
    "target": "maxLif__2",
    "target_slot": "b"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "b"
   },
   {
    "source": "swi__1",
    "source_slot": "out",
    "target": "lifMin_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi__2",
    "source_slot": "out",
    "target": "lifMin_fold_2",
    "target_slot": "b"
   },
   {
    "source": "swi1__1",
    "source_slot": "out",
    "target": "lifMax_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi1__2",
    "source_slot": "out",
    "target": "lifMax_fold_2",
    "target_slot": "b"
   },
   {
    "source": "tarLif",
    "source_slot": "out",
    "target": "conWatRet",
    "target_slot": "a"
   },
   {
    "source": "zeoCon__1",
    "source_slot": "out",
    "target": "swi__1",
    "target_slot": "when_false"
   },
   {
    "source": "zeoCon__2",
    "source_slot": "out",
    "target": "swi__2",
    "target_slot": "when_false"
   },
   {
    "source": "zeoTim",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zeoTim",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "addPar_2",
    "source_slot": "out",
    "target": "sub3",
    "target_slot": "b"
   },
   {
    "source": "addPar1",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "a"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "enaTow",
    "target_slot": "a"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "disTow",
    "target_slot": "b"
   },
   {
    "source": "chaTow",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "selector"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "logSwi3",
    "target_slot": "when_true"
   },
   {
    "source": "conInt",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "b"
   },
   {
    "source": "disFan1",
    "source_slot": "out",
    "target": "logSwi2",
    "target_slot": "when_true"
   },
   {
    "source": "disTow",
    "source_slot": "out",
    "target": "chaTow",
    "target_slot": "b"
   },
   {
    "source": "disTow",
    "source_slot": "out",
    "target": "logSwi3",
    "target_slot": "selector"
   },
   {
    "source": "enaTow",
    "source_slot": "out",
    "target": "chaTow",
    "target_slot": "a"
   },
   {
    "source": "enaTow",
    "source_slot": "out",
    "target": "logSwi3",
    "target_slot": "when_false"
   },
   {
    "source": "hys__1",
    "source_slot": "out",
    "target": "mulAnd_fold_2",
    "target_slot": "a"
   },
   {
    "source": "hys__1",
    "source_slot": "out",
    "target": "not1__1",
    "target_slot": "in"
   },
   {
    "source": "hys__2",
    "source_slot": "out",
    "target": "mulAnd_fold_2",
    "target_slot": "b"
   },
   {
    "source": "hys__2",
    "source_slot": "out",
    "target": "not1__2",
    "target_slot": "in"
   },
   {
    "source": "hys1__1",
    "source_slot": "out",
    "target": "swi__1_2",
    "target_slot": "selector"
   },
   {
    "source": "hys1__2",
    "source_slot": "out",
    "target": "swi__2_2",
    "target_slot": "selector"
   },
   {
    "source": "hys2",
    "source_slot": "out",
    "target": "not2",
    "target_slot": "in"
   },
   {
    "source": "hys3",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "b"
   },
   {
    "source": "hys4",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "b"
   },
   {
    "source": "intEqu",
    "source_slot": "out",
    "target": "logSwi2",
    "target_slot": "selector"
   },
   {
    "source": "logSwi1",
    "source_slot": "out",
    "target": "logSwi2",
    "target_slot": "when_false"
   },
   {
    "source": "logSwi2",
    "source_slot": "out",
    "target": "pre2",
    "target_slot": "in"
   },
   {
    "source": "logSwi3",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "minTowSpe__1",
    "source_slot": "out",
    "target": "sub0__1",
    "target_slot": "b"
   },
   {
    "source": "minTowSpe__1",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "b"
   },
   {
    "source": "minTowSpe__2",
    "source_slot": "out",
    "target": "sub0__2",
    "target_slot": "b"
   },
   {
    "source": "mulAnd_fold_2",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "a"
   },
   {
    "source": "mulOr_fold_2_2",
    "source_slot": "out",
    "target": "truDel2",
    "target_slot": "in"
   },
   {
    "source": "mulOr1_fold_2_2",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "mulOr1_fold_2_2",
    "source_slot": "out",
    "target": "not3",
    "target_slot": "in"
   },
   {
    "source": "not1__1",
    "source_slot": "out",
    "target": "mulOr_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "not1__2",
    "source_slot": "out",
    "target": "mulOr_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "truDel1",
    "target_slot": "in"
   },
   {
    "source": "not3",
    "source_slot": "out",
    "target": "truDel",
    "target_slot": "in"
   },
   {
    "source": "one__1",
    "source_slot": "out",
    "target": "swi__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "one__2",
    "source_slot": "out",
    "target": "swi__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "pre2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "selector"
   },
   {
    "source": "sub0__1",
    "source_slot": "out",
    "target": "hys__1",
    "target_slot": "in"
   },
   {
    "source": "sub0__2",
    "source_slot": "out",
    "target": "hys__2",
    "target_slot": "in"
   },
   {
    "source": "sub1",
    "source_slot": "out",
    "target": "hys2",
    "target_slot": "in"
   },
   {
    "source": "sub2",
    "source_slot": "out",
    "target": "hys3",
    "target_slot": "in"
   },
   {
    "source": "sub3",
    "source_slot": "out",
    "target": "hys4",
    "target_slot": "in"
   },
   {
    "source": "swi__1_2",
    "source_slot": "out",
    "target": "sub0__1",
    "target_slot": "a"
   },
   {
    "source": "swi__2_2",
    "source_slot": "out",
    "target": "sub0__2",
    "target_slot": "a"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "enaTow",
    "target_slot": "b"
   },
   {
    "source": "truDel1",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "a"
   },
   {
    "source": "truDel2",
    "source_slot": "out",
    "target": "disTow",
    "target_slot": "a"
   },
   {
    "source": "hal",
    "source_slot": "out",
    "target": "plrTowMaxSpe_delta_x",
    "target_slot": "a"
   },
   {
    "source": "hal",
    "source_slot": "out",
    "target": "plrTowMaxSpe_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "hal",
    "source_slot": "out",
    "target": "plrTowMaxSpe_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "anyProOn_fold_2",
    "source_slot": "out",
    "target": "conPID",
    "target_slot": "trigger"
   },
   {
    "source": "anyProOn_fold_2",
    "source_slot": "out",
    "target": "swiInp",
    "target_slot": "selector"
   },
   {
    "source": "anyProOn_fold_2",
    "source_slot": "out",
    "target": "swiOut",
    "target_slot": "selector"
   },
   {
    "source": "anyProOn_fold_2",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "selector"
   },
   {
    "source": "booToRea__1",
    "source_slot": "out",
    "target": "enaDesConWatRet__1",
    "target_slot": "a"
   },
   {
    "source": "booToRea__1",
    "source_slot": "out",
    "target": "enaDesConWatSup__1",
    "target_slot": "a"
   },
   {
    "source": "booToRea__2",
    "source_slot": "out",
    "target": "enaDesConWatRet__2",
    "target_slot": "a"
   },
   {
    "source": "booToRea__2",
    "source_slot": "out",
    "target": "enaDesConWatSup__2",
    "target_slot": "a"
   },
   {
    "source": "conWatSupSet",
    "source_slot": "out",
    "target": "TConWatSupSet",
    "target_slot": "in"
   },
   {
    "source": "conWatSupSet",
    "source_slot": "out",
    "target": "swiInp",
    "target_slot": "when_true"
   },
   {
    "source": "CWSTSpd_result",
    "source_slot": "out",
    "target": "fanSpe_fold_2",
    "target_slot": "a"
   },
   {
    "source": "delTem",
    "source_slot": "out",
    "target": "conWatSupSet",
    "target_slot": "b"
   },
   {
    "source": "enaDesConWatRet__1",
    "source_slot": "out",
    "target": "sub2__1",
    "target_slot": "a"
   },
   {
    "source": "enaDesConWatRet__2",
    "source_slot": "out",
    "target": "sub2__2",
    "target_slot": "a"
   },
   {
    "source": "enaDesConWatSup__1",
    "source_slot": "out",
    "target": "sub2__1",
    "target_slot": "b"
   },
   {
    "source": "enaDesConWatSup__2",
    "source_slot": "out",
    "target": "sub2__2",
    "target_slot": "b"
   },
   {
    "source": "fanSpe_fold_2",
    "source_slot": "out",
    "target": "fanSpe_fold_3",
    "target_slot": "a"
   },
   {
    "source": "fanSpe_fold_3",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_true"
   },
   {
    "source": "gai__1",
    "source_slot": "out",
    "target": "multiMax_fold_2",
    "target_slot": "a"
   },
   {
    "source": "gai__2",
    "source_slot": "out",
    "target": "multiMax_fold_2",
    "target_slot": "b"
   },
   {
    "source": "maxSpe_fold_2",
    "source_slot": "out",
    "target": "fanSpe_fold_2",
    "target_slot": "b"
   },
   {
    "source": "meaTemDif",
    "source_slot": "out",
    "target": "sam",
    "target_slot": "in"
   },
   {
    "source": "minTowSpe",
    "source_slot": "out",
    "target": "CWSTSpd_delta_f",
    "target_slot": "b"
   },
   {
    "source": "movMea",
    "source_slot": "out",
    "target": "delTem",
    "target_slot": "when_true"
   },
   {
    "source": "multiMax_fold_2",
    "source_slot": "out",
    "target": "delTem",
    "target_slot": "when_false"
   },
   {
    "source": "one1",
    "source_slot": "out",
    "target": "CWSTSpd_delta_f",
    "target_slot": "a"
   },
   {
    "source": "one1",
    "source_slot": "out",
    "target": "CWSTSpd_intercept",
    "target_slot": "a"
   },
   {
    "source": "one1",
    "source_slot": "out",
    "target": "CWSTSpd_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one1",
    "source_slot": "out",
    "target": "CWSTSpd_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one1",
    "source_slot": "out",
    "target": "CWSTSpd_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "one2__1",
    "source_slot": "out",
    "target": "swi1__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "one2__2",
    "source_slot": "out",
    "target": "swi1__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "sam",
    "source_slot": "out",
    "target": "movMea",
    "target_slot": "in"
   },
   {
    "source": "sub2__1",
    "source_slot": "out",
    "target": "gai__1",
    "target_slot": "a"
   },
   {
    "source": "sub2__2",
    "source_slot": "out",
    "target": "gai__2",
    "target_slot": "a"
   },
   {
    "source": "conPID",
    "source_slot": "out",
    "target": "swiOut",
    "target_slot": "when_true"
   },
   {
    "source": "swiInp",
    "source_slot": "out",
    "target": "conPID",
    "target_slot": "setpoint"
   },
   {
    "source": "swiOut",
    "source_slot": "out",
    "target": "CWSTSpd_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "valDis",
    "source_slot": "out",
    "target": "swiOut",
    "target_slot": "when_false"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "when_true"
   },
   {
    "source": "swi1__1_2",
    "source_slot": "out",
    "target": "maxSpe_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi1__2_2",
    "source_slot": "out",
    "target": "maxSpe_fold_2",
    "target_slot": "b"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "delTem",
    "target_slot": "selector"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "CWSTSpd_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "CWSTSpd_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zer2",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_false"
   },
   {
    "source": "lowPlrTowMaxSpe",
    "source_slot": "out",
    "target": "plrTowMaxSpe_delta_f",
    "target_slot": "b"
   },
   {
    "source": "mulOr_fold_2_3",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_2",
    "source_slot": "out",
    "target": "intEqu",
    "target_slot": "a"
   },
   {
    "source": "not1_2",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "b"
   },
   {
    "source": "parLoaRat",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "b"
   },
   {
    "source": "parLoaRat",
    "source_slot": "out",
    "target": "plrTowMaxSpe_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "plrTowMaxSpe_result",
    "source_slot": "out",
    "target": "fanSpe_fold_3",
    "target_slot": "b"
   },
   {
    "source": "swi_3",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_true"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_true"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "a"
   },
   {
    "source": "uppPlrTowMaxSpe",
    "source_slot": "out",
    "target": "plrTowMaxSpe_delta_f",
    "target_slot": "a"
   },
   {
    "source": "uppPlrTowMaxSpe",
    "source_slot": "out",
    "target": "plrTowMaxSpe_intercept",
    "target_slot": "a"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "plrTowMaxSpe_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "plrTowMaxSpe_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zer1_2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "when_false"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "intOpeMod",
    "target_slot": "a"
   },
   {
    "source": "chiMinCycLoa__1",
    "source_slot": "out",
    "target": "minCycLoa_fold_2",
    "target_slot": "a"
   },
   {
    "source": "chiMinCycLoa__1",
    "source_slot": "out",
    "target": "swi__1_3",
    "target_slot": "when_true"
   },
   {
    "source": "chiMinCycLoa__2",
    "source_slot": "out",
    "target": "minCycLoa_fold_2",
    "target_slot": "b"
   },
   {
    "source": "chiMinCycLoa__2",
    "source_slot": "out",
    "target": "swi__2_3",
    "target_slot": "when_true"
   },
   {
    "source": "chiOn_fold_2",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "a"
   },
   {
    "source": "chiOn_fold_2",
    "source_slot": "out",
    "target": "froWseOnl",
    "target_slot": "b"
   },
   {
    "source": "div",
    "source_slot": "out",
    "target": "swiInp_2",
    "target_slot": "when_true"
   },
   {
    "source": "div1",
    "source_slot": "out",
    "target": "conPID_2",
    "target_slot": "measurement"
   },
   {
    "source": "div1",
    "source_slot": "out",
    "target": "swiInp_2",
    "target_slot": "when_false"
   },
   {
    "source": "fanSpe",
    "source_slot": "out",
    "target": "swi_4",
    "target_slot": "when_true"
   },
   {
    "source": "froWseOnl",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "set"
   },
   {
    "source": "intOpeMod",
    "source_slot": "out",
    "target": "conPID_2",
    "target_slot": "trigger"
   },
   {
    "source": "intOpeMod",
    "source_slot": "out",
    "target": "swiInp_2",
    "target_slot": "selector"
   },
   {
    "source": "intOpeMod",
    "source_slot": "out",
    "target": "swiOut_2",
    "target_slot": "selector"
   },
   {
    "source": "intOpeTim",
    "source_slot": "passed",
    "target": "pre",
    "target_slot": "in"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "fanSpe",
    "target_slot": "selector"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "intOpeTim",
    "target_slot": "in"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "notSwi",
    "target_slot": "in"
   },
   {
    "source": "conPID_2",
    "source_slot": "out",
    "target": "swiOut_2",
    "target_slot": "when_true"
   },
   {
    "source": "swiInp_2",
    "source_slot": "out",
    "target": "conPID_2",
    "target_slot": "setpoint"
   },
   {
    "source": "swiOut_2",
    "source_slot": "out",
    "target": "regFanSpe_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "valDis_2",
    "source_slot": "out",
    "target": "swiOut_2",
    "target_slot": "when_false"
   },
   {
    "source": "maxTowSpe",
    "source_slot": "out",
    "target": "fanSpe",
    "target_slot": "when_true"
   },
   {
    "source": "maxTowSpe",
    "source_slot": "out",
    "target": "regFanSpe_delta_f",
    "target_slot": "a"
   },
   {
    "source": "maxTowSpe",
    "source_slot": "out",
    "target": "regFanSpe_intercept",
    "target_slot": "a"
   },
   {
    "source": "minCycLoa_fold_2",
    "source_slot": "out",
    "target": "div",
    "target_slot": "b"
   },
   {
    "source": "minCycLoa_fold_2",
    "source_slot": "out",
    "target": "div1",
    "target_slot": "b"
   },
   {
    "source": "minTowSpe_2",
    "source_slot": "out",
    "target": "regFanSpe_delta_f",
    "target_slot": "b"
   },
   {
    "source": "notSwi",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "regFanSpe_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "regFanSpe_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "regFanSpe_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "pre",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "clear"
   },
   {
    "source": "regFanSpe_result",
    "source_slot": "out",
    "target": "fanSpe",
    "target_slot": "when_false"
   },
   {
    "source": "swi__1_3",
    "source_slot": "out",
    "target": "totMinCycLoa_fold_2",
    "target_slot": "a"
   },
   {
    "source": "swi__2_3",
    "source_slot": "out",
    "target": "totMinCycLoa_fold_2",
    "target_slot": "b"
   },
   {
    "source": "totMinCycLoa_fold_2",
    "source_slot": "out",
    "target": "div",
    "target_slot": "a"
   },
   {
    "source": "zer__1",
    "source_slot": "out",
    "target": "swi__1_3",
    "target_slot": "when_false"
   },
   {
    "source": "zer__2",
    "source_slot": "out",
    "target": "swi__2_3",
    "target_slot": "when_false"
   },
   {
    "source": "zer1_3",
    "source_slot": "out",
    "target": "regFanSpe_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer1_3",
    "source_slot": "out",
    "target": "regFanSpe_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "mulOr_fold_2_4",
    "source_slot": "out",
    "target": "swi_4",
    "target_slot": "selector"
   },
   {
    "source": "swi_4",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_false"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "dFanSpe",
    "target_slot": "a"
   },
   {
    "source": "and2_3",
    "source_slot": "out",
    "target": "pre1",
    "target_slot": "in"
   },
   {
    "source": "anyEnaChi_fold_2",
    "source_slot": "out",
    "target": "noChi",
    "target_slot": "in"
   },
   {
    "source": "conPID_3",
    "source_slot": "out",
    "target": "swiOut_3",
    "target_slot": "when_true"
   },
   {
    "source": "swiInp_3",
    "source_slot": "out",
    "target": "conPID_3",
    "target_slot": "setpoint"
   },
   {
    "source": "swiOut_3",
    "source_slot": "out",
    "target": "lin_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "valDis_3",
    "source_slot": "out",
    "target": "swiOut_3",
    "target_slot": "when_false"
   },
   {
    "source": "cycOffTim",
    "source_slot": "out",
    "target": "cycOn",
    "target_slot": "a"
   },
   {
    "source": "cycOn",
    "source_slot": "out",
    "target": "pre_2",
    "target_slot": "in"
   },
   {
    "source": "dFanSpe",
    "source_slot": "out",
    "target": "hys2_2",
    "target_slot": "in"
   },
   {
    "source": "dTChiSup",
    "source_slot": "out",
    "target": "hys1",
    "target_slot": "in"
   },
   {
    "source": "dTChiSup",
    "source_slot": "out",
    "target": "hys3_2",
    "target_slot": "in"
   },
   {
    "source": "enaFan",
    "source_slot": "out",
    "target": "conPID_3",
    "target_slot": "trigger"
   },
   {
    "source": "enaFan",
    "source_slot": "out",
    "target": "swiInp_3",
    "target_slot": "selector"
   },
   {
    "source": "enaFan",
    "source_slot": "out",
    "target": "swiOut_3",
    "target_slot": "selector"
   },
   {
    "source": "enaFan",
    "source_slot": "out",
    "target": "swi_5",
    "target_slot": "selector"
   },
   {
    "source": "fanCycOff",
    "source_slot": "out",
    "target": "cycOffTim",
    "target_slot": "in"
   },
   {
    "source": "fanCycOff",
    "source_slot": "out",
    "target": "not3_2",
    "target_slot": "in"
   },
   {
    "source": "hys1",
    "source_slot": "out",
    "target": "not1_3",
    "target_slot": "in"
   },
   {
    "source": "hys2_2",
    "source_slot": "out",
    "target": "not2_2",
    "target_slot": "in"
   },
   {
    "source": "hys3_2",
    "source_slot": "out",
    "target": "cycOn",
    "target_slot": "b"
   },
   {
    "source": "lin_2_result",
    "source_slot": "out",
    "target": "swi_5",
    "target_slot": "when_true"
   },
   {
    "source": "maxTowSpe_2",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "maxTowSpe_2",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "minTowSpe_3",
    "source_slot": "out",
    "target": "dFanSpe",
    "target_slot": "b"
   },
   {
    "source": "minTowSpe_3",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "noChi",
    "source_slot": "out",
    "target": "onlWse",
    "target_slot": "a"
   },
   {
    "source": "not1_3",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "a"
   },
   {
    "source": "not2_2",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "b"
   },
   {
    "source": "not3_2",
    "source_slot": "out",
    "target": "enaFan",
    "target_slot": "b"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one_2",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "onlWse",
    "source_slot": "out",
    "target": "enaFan",
    "target_slot": "a"
   },
   {
    "source": "pre_2",
    "source_slot": "out",
    "target": "fanCycOff",
    "target_slot": "clear"
   },
   {
    "source": "pre1",
    "source_slot": "out",
    "target": "truDel_3",
    "target_slot": "in"
   },
   {
    "source": "swi_5",
    "source_slot": "out",
    "target": "swi_4",
    "target_slot": "when_false"
   },
   {
    "source": "truDel_3",
    "source_slot": "out",
    "target": "fanCycOff",
    "target_slot": "set"
   },
   {
    "source": "zer_2",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer_2",
    "source_slot": "out",
    "target": "lin_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zerSpe",
    "source_slot": "out",
    "target": "swi_5",
    "target_slot": "when_false"
   },
   {
    "source": "zer_3",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "add3",
    "source_slot": "out",
    "target": "sub4__1",
    "target_slot": "a"
   },
   {
    "source": "add3",
    "source_slot": "out",
    "target": "sub4__2",
    "target_slot": "a"
   },
   {
    "source": "add3",
    "source_slot": "out",
    "target": "sub4__3",
    "target_slot": "a"
   },
   {
    "source": "add3",
    "source_slot": "out",
    "target": "sub4__4",
    "target_slot": "a"
   },
   {
    "source": "add3",
    "source_slot": "out",
    "target": "sub4__5",
    "target_slot": "a"
   },
   {
    "source": "anyPumOn",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "b"
   },
   {
    "source": "booToInt__1_2",
    "source_slot": "out",
    "target": "mulSumInt_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "booToInt__2_2",
    "source_slot": "out",
    "target": "mulSumInt_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "booToInt__3",
    "source_slot": "out",
    "target": "mulSumInt_fold_3",
    "target_slot": "b"
   },
   {
    "source": "booToInt__4",
    "source_slot": "out",
    "target": "mulSumInt_fold_4",
    "target_slot": "b"
   },
   {
    "source": "booToInt__5",
    "source_slot": "out",
    "target": "mulSumInt_fold_5",
    "target_slot": "b"
   },
   {
    "source": "booToInt1",
    "source_slot": "out",
    "target": "mulInt",
    "target_slot": "b"
   },
   {
    "source": "booToRea1",
    "source_slot": "out",
    "target": "add3",
    "target_slot": "b"
   },
   {
    "source": "celOnNum_index____4",
    "source_slot": "out",
    "target": "celOnNum_element_4",
    "target_slot": "selector"
   },
   {
    "source": "celOnNum_element_4",
    "source_slot": "out",
    "target": "celOnNum_element_3",
    "target_slot": "when_false"
   },
   {
    "source": "celOnNum_index____3",
    "source_slot": "out",
    "target": "celOnNum_element_3",
    "target_slot": "selector"
   },
   {
    "source": "celOnNum_element_3",
    "source_slot": "out",
    "target": "celOnNum_element_2",
    "target_slot": "when_false"
   },
   {
    "source": "celOnNum_index____2",
    "source_slot": "out",
    "target": "celOnNum_element_2",
    "target_slot": "selector"
   },
   {
    "source": "celOnNum_element_2",
    "source_slot": "out",
    "target": "celOnNum_element_1",
    "target_slot": "when_false"
   },
   {
    "source": "celOnNum_index____1",
    "source_slot": "out",
    "target": "celOnNum_element_1",
    "target_slot": "selector"
   },
   {
    "source": "celOnNum_element_1",
    "source_slot": "out",
    "target": "mulInt",
    "target_slot": "a"
   },
   {
    "source": "con4__1",
    "source_slot": "out",
    "target": "sub4__1",
    "target_slot": "b"
   },
   {
    "source": "con4__2",
    "source_slot": "out",
    "target": "sub4__2",
    "target_slot": "b"
   },
   {
    "source": "con4__3",
    "source_slot": "out",
    "target": "sub4__3",
    "target_slot": "b"
   },
   {
    "source": "con4__4",
    "source_slot": "out",
    "target": "sub4__4",
    "target_slot": "b"
   },
   {
    "source": "con4__5",
    "source_slot": "out",
    "target": "sub4__5",
    "target_slot": "b"
   },
   {
    "source": "con5__1",
    "source_slot": "out",
    "target": "celOnNum_element_1",
    "target_slot": "when_true"
   },
   {
    "source": "con5__2",
    "source_slot": "out",
    "target": "celOnNum_element_2",
    "target_slot": "when_true"
   },
   {
    "source": "con5__3",
    "source_slot": "out",
    "target": "celOnNum_element_3",
    "target_slot": "when_true"
   },
   {
    "source": "con5__4",
    "source_slot": "out",
    "target": "celOnNum_element_4",
    "target_slot": "when_true"
   },
   {
    "source": "con5__5",
    "source_slot": "out",
    "target": "celOnNum_element_4",
    "target_slot": "when_false"
   },
   {
    "source": "conInt_2",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_false"
   },
   {
    "source": "greEquThr__1",
    "source_slot": "out",
    "target": "pre1__1",
    "target_slot": "in"
   },
   {
    "source": "greEquThr__2",
    "source_slot": "out",
    "target": "pre1__2",
    "target_slot": "in"
   },
   {
    "source": "greEquThr__3",
    "source_slot": "out",
    "target": "pre1__3",
    "target_slot": "in"
   },
   {
    "source": "greEquThr__4",
    "source_slot": "out",
    "target": "pre1__4",
    "target_slot": "in"
   },
   {
    "source": "greEquThr__5",
    "source_slot": "out",
    "target": "pre1__5",
    "target_slot": "in"
   },
   {
    "source": "intGreThr",
    "source_slot": "out",
    "target": "booToInt1",
    "target_slot": "selector"
   },
   {
    "source": "intGreThr",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "selector"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "celOnNum_index____1",
    "target_slot": "a"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "celOnNum_index____2",
    "target_slot": "a"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "celOnNum_index____3",
    "target_slot": "a"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "celOnNum_index____4",
    "target_slot": "a"
   },
   {
    "source": "intToRea1",
    "source_slot": "out",
    "target": "swi_6",
    "target_slot": "when_true"
   },
   {
    "source": "intToRea1",
    "source_slot": "out",
    "target": "swi1_3",
    "target_slot": "when_false"
   },
   {
    "source": "intToRea2",
    "source_slot": "out",
    "target": "swi1_3",
    "target_slot": "when_true"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "intLesEqu__1",
    "target_slot": "b"
   },
   {
    "source": "mulInt",
    "source_slot": "out",
    "target": "intLesEqu__2",
    "target_slot": "b"
   },
   {
    "source": "mulSumInt_fold_2_2",
    "source_slot": "out",
    "target": "mulSumInt_fold_3",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_3",
    "source_slot": "out",
    "target": "mulSumInt_fold_4",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_4",
    "source_slot": "out",
    "target": "mulSumInt_fold_5",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_5",
    "source_slot": "out",
    "target": "intGreThr",
    "target_slot": "a"
   },
   {
    "source": "mulSumInt_fold_5",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_true"
   },
   {
    "source": "norOpe",
    "source_slot": "out",
    "target": "swi_6",
    "target_slot": "selector"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "swi1_3",
    "target_slot": "selector"
   },
   {
    "source": "or2",
    "source_slot": "out",
    "target": "yLeaCel",
    "target_slot": "in"
   },
   {
    "source": "pre1__1",
    "source_slot": "out",
    "target": "booToInt__1_2",
    "target_slot": "selector"
   },
   {
    "source": "pre1__2",
    "source_slot": "out",
    "target": "booToInt__2_2",
    "target_slot": "selector"
   },
   {
    "source": "pre1__3",
    "source_slot": "out",
    "target": "booToInt__3",
    "target_slot": "selector"
   },
   {
    "source": "pre1__4",
    "source_slot": "out",
    "target": "booToInt__4",
    "target_slot": "selector"
   },
   {
    "source": "pre1__5",
    "source_slot": "out",
    "target": "booToInt__5",
    "target_slot": "selector"
   },
   {
    "source": "sub4__1",
    "source_slot": "out",
    "target": "greEquThr__1",
    "target_slot": "a"
   },
   {
    "source": "sub4__2",
    "source_slot": "out",
    "target": "greEquThr__2",
    "target_slot": "a"
   },
   {
    "source": "sub4__3",
    "source_slot": "out",
    "target": "greEquThr__3",
    "target_slot": "a"
   },
   {
    "source": "sub4__4",
    "source_slot": "out",
    "target": "greEquThr__4",
    "target_slot": "a"
   },
   {
    "source": "sub4__5",
    "source_slot": "out",
    "target": "greEquThr__5",
    "target_slot": "a"
   },
   {
    "source": "swi_6",
    "source_slot": "out",
    "target": "add3",
    "target_slot": "a"
   },
   {
    "source": "swi1_3",
    "source_slot": "out",
    "target": "swi_6",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt__1_3",
    "source_slot": "out",
    "target": "intEqu__1",
    "target_slot": "a"
   },
   {
    "source": "booToInt__2_3",
    "source_slot": "out",
    "target": "intEqu__2",
    "target_slot": "a"
   },
   {
    "source": "booToInt1__1",
    "source_slot": "out",
    "target": "intEqu__1",
    "target_slot": "b"
   },
   {
    "source": "booToInt1__2",
    "source_slot": "out",
    "target": "intEqu__2",
    "target_slot": "b"
   },
   {
    "source": "chaCel__1",
    "source_slot": "out",
    "target": "lat__1",
    "target_slot": "set"
   },
   {
    "source": "chaCel__2",
    "source_slot": "out",
    "target": "lat__2",
    "target_slot": "set"
   },
   {
    "source": "conInt__1",
    "source_slot": "out",
    "target": "intLesEqu__1",
    "target_slot": "a"
   },
   {
    "source": "conInt__2",
    "source_slot": "out",
    "target": "intLesEqu__2",
    "target_slot": "a"
   },
   {
    "source": "intEqu__1",
    "source_slot": "out",
    "target": "chaCel__1",
    "target_slot": "in"
   },
   {
    "source": "intEqu__2",
    "source_slot": "out",
    "target": "chaCel__2",
    "target_slot": "in"
   },
   {
    "source": "intLesEqu__1",
    "source_slot": "out",
    "target": "not1__1_2",
    "target_slot": "in"
   },
   {
    "source": "intLesEqu__2",
    "source_slot": "out",
    "target": "not1__2_2",
    "target_slot": "in"
   },
   {
    "source": "not1__1_2",
    "source_slot": "out",
    "target": "truDel__1",
    "target_slot": "in"
   },
   {
    "source": "not1__2_2",
    "source_slot": "out",
    "target": "truDel__2",
    "target_slot": "in"
   },
   {
    "source": "not2__1",
    "source_slot": "out",
    "target": "booToInt__1_3",
    "target_slot": "selector"
   },
   {
    "source": "not2__2",
    "source_slot": "out",
    "target": "booToInt__2_3",
    "target_slot": "selector"
   },
   {
    "source": "truDel__1",
    "source_slot": "out",
    "target": "not2__1",
    "target_slot": "in"
   },
   {
    "source": "truDel__2",
    "source_slot": "out",
    "target": "not2__2",
    "target_slot": "in"
   },
   {
    "source": "and1__1",
    "source_slot": "out",
    "target": "enaNexCel__1",
    "target_slot": "selector"
   },
   {
    "source": "and1__2",
    "source_slot": "out",
    "target": "enaNexCel__2",
    "target_slot": "selector"
   },
   {
    "source": "and2__1",
    "source_slot": "out",
    "target": "not1__1_3",
    "target_slot": "in"
   },
   {
    "source": "and2__2",
    "source_slot": "out",
    "target": "not1__2_3",
    "target_slot": "in"
   },
   {
    "source": "celChaSta__1",
    "source_slot": "out",
    "target": "endStaPro_fold_2",
    "target_slot": "a"
   },
   {
    "source": "celChaSta__2",
    "source_slot": "out",
    "target": "endStaPro_fold_2",
    "target_slot": "b"
   },
   {
    "source": "celVec__1",
    "source_slot": "out",
    "target": "y1IsoVal__1",
    "target_slot": "in"
   },
   {
    "source": "celVec__2",
    "source_slot": "out",
    "target": "y1IsoVal__2",
    "target_slot": "in"
   },
   {
    "source": "celVec1__1",
    "source_slot": "out",
    "target": "celVec__1",
    "target_slot": "when_false"
   },
   {
    "source": "celVec1__2",
    "source_slot": "out",
    "target": "celVec__2",
    "target_slot": "when_false"
   },
   {
    "source": "chaValSta__1",
    "source_slot": "out",
    "target": "intEqu1__1",
    "target_slot": "b"
   },
   {
    "source": "chaValSta__2",
    "source_slot": "out",
    "target": "intEqu1__2",
    "target_slot": "b"
   },
   {
    "source": "con1__1_2",
    "source_slot": "out",
    "target": "enaNexCel__1",
    "target_slot": "when_true"
   },
   {
    "source": "con1__2_2",
    "source_slot": "out",
    "target": "enaNexCel__2",
    "target_slot": "when_true"
   },
   {
    "source": "con2__1",
    "source_slot": "out",
    "target": "disExiCel1__1",
    "target_slot": "when_true"
   },
   {
    "source": "con2__2",
    "source_slot": "out",
    "target": "disExiCel1__2",
    "target_slot": "when_true"
   },
   {
    "source": "disCel",
    "source_slot": "out",
    "target": "disPro",
    "target_slot": "a"
   },
   {
    "source": "disCelVec__1",
    "source_slot": "out",
    "target": "celVec1__1",
    "target_slot": "when_true"
   },
   {
    "source": "disCelVec__2",
    "source_slot": "out",
    "target": "celVec1__2",
    "target_slot": "when_true"
   },
   {
    "source": "disExiCel__1",
    "source_slot": "out",
    "target": "newTowCell__1",
    "target_slot": "when_false"
   },
   {
    "source": "disExiCel__2",
    "source_slot": "out",
    "target": "newTowCell__2",
    "target_slot": "when_false"
   },
   {
    "source": "disExiCel1__1",
    "source_slot": "out",
    "target": "disExiCel__1",
    "target_slot": "when_true"
   },
   {
    "source": "disExiCel1__2",
    "source_slot": "out",
    "target": "disExiCel__2",
    "target_slot": "when_true"
   },
   {
    "source": "disPro",
    "source_slot": "out",
    "target": "celVec1__1",
    "target_slot": "selector"
   },
   {
    "source": "disPro",
    "source_slot": "out",
    "target": "celVec1__2",
    "target_slot": "selector"
   },
   {
    "source": "disPro",
    "source_slot": "out",
    "target": "disExiCel__1",
    "target_slot": "selector"
   },
   {
    "source": "disPro",
    "source_slot": "out",
    "target": "disExiCel__2",
    "target_slot": "selector"
   },
   {
    "source": "edg__1",
    "source_slot": "out",
    "target": "celChaSta__1",
    "target_slot": "b"
   },
   {
    "source": "edg__2",
    "source_slot": "out",
    "target": "celChaSta__2",
    "target_slot": "b"
   },
   {
    "source": "enaCel_fold_2",
    "source_slot": "out",
    "target": "celVec__1",
    "target_slot": "selector"
   },
   {
    "source": "enaCel_fold_2",
    "source_slot": "out",
    "target": "celVec__2",
    "target_slot": "selector"
   },
   {
    "source": "enaCel_fold_2",
    "source_slot": "out",
    "target": "disCel",
    "target_slot": "in"
   },
   {
    "source": "enaCel_fold_2",
    "source_slot": "out",
    "target": "enaPro",
    "target_slot": "a"
   },
   {
    "source": "enaCelSta__1",
    "source_slot": "out",
    "target": "intEqu1__1",
    "target_slot": "a"
   },
   {
    "source": "enaCelSta__2",
    "source_slot": "out",
    "target": "intEqu1__2",
    "target_slot": "a"
   },
   {
    "source": "enaCelVec__1",
    "source_slot": "out",
    "target": "celVec__1",
    "target_slot": "when_true"
   },
   {
    "source": "enaCelVec__2",
    "source_slot": "out",
    "target": "celVec__2",
    "target_slot": "when_true"
   },
   {
    "source": "enaNexCel__1",
    "source_slot": "out",
    "target": "newTowCell__1",
    "target_slot": "when_true"
   },
   {
    "source": "enaNexCel__2",
    "source_slot": "out",
    "target": "newTowCell__2",
    "target_slot": "when_true"
   },
   {
    "source": "enaPro",
    "source_slot": "out",
    "target": "newTowCell__1",
    "target_slot": "selector"
   },
   {
    "source": "enaPro",
    "source_slot": "out",
    "target": "newTowCell__2",
    "target_slot": "selector"
   },
   {
    "source": "endStaPro_fold_2",
    "source_slot": "out",
    "target": "lat__1",
    "target_slot": "clear"
   },
   {
    "source": "endStaPro_fold_2",
    "source_slot": "out",
    "target": "lat__2",
    "target_slot": "clear"
   },
   {
    "source": "falEdg__1",
    "source_slot": "out",
    "target": "celChaSta__1",
    "target_slot": "a"
   },
   {
    "source": "falEdg__2",
    "source_slot": "out",
    "target": "celChaSta__2",
    "target_slot": "a"
   },
   {
    "source": "intEqu1__1",
    "source_slot": "out",
    "target": "disCelVec__1",
    "target_slot": "in"
   },
   {
    "source": "intEqu1__2",
    "source_slot": "out",
    "target": "disCelVec__2",
    "target_slot": "in"
   },
   {
    "source": "lat__1",
    "source_slot": "out",
    "target": "and1__1",
    "target_slot": "b"
   },
   {
    "source": "lat__1",
    "source_slot": "out",
    "target": "and2__1",
    "target_slot": "a"
   },
   {
    "source": "lat__1",
    "source_slot": "out",
    "target": "and4__1",
    "target_slot": "b"
   },
   {
    "source": "lat__1",
    "source_slot": "out",
    "target": "chaValSta__1",
    "target_slot": "selector"
   },
   {
    "source": "lat__1",
    "source_slot": "out",
    "target": "disExiCel1__1",
    "target_slot": "selector"
   },
   {
    "source": "lat__1",
    "source_slot": "out",
    "target": "enaCelVec__1",
    "target_slot": "a"
   },
   {
    "source": "lat__1",
    "source_slot": "out",
    "target": "staPro_fold_2",
    "target_slot": "a"
   },
   {
    "source": "lat__2",
    "source_slot": "out",
    "target": "and1__2",
    "target_slot": "b"
   },
   {
    "source": "lat__2",
    "source_slot": "out",
    "target": "and2__2",
    "target_slot": "a"
   },
   {
    "source": "lat__2",
    "source_slot": "out",
    "target": "and4__2",
    "target_slot": "b"
   },
   {
    "source": "lat__2",
    "source_slot": "out",
    "target": "chaValSta__2",
    "target_slot": "selector"
   },
   {
    "source": "lat__2",
    "source_slot": "out",
    "target": "disExiCel1__2",
    "target_slot": "selector"
   },
   {
    "source": "lat__2",
    "source_slot": "out",
    "target": "enaCelVec__2",
    "target_slot": "a"
   },
   {
    "source": "lat__2",
    "source_slot": "out",
    "target": "staPro_fold_2",
    "target_slot": "b"
   },
   {
    "source": "newTowCell__1",
    "source_slot": "out",
    "target": "mulOr_fold_2",
    "target_slot": "a"
   },
   {
    "source": "newTowCell__1",
    "source_slot": "out",
    "target": "yTowSta__1",
    "target_slot": "in"
   },
   {
    "source": "newTowCell__2",
    "source_slot": "out",
    "target": "mulOr_fold_2",
    "target_slot": "b"
   },
   {
    "source": "newTowCell__2",
    "source_slot": "out",
    "target": "yTowSta__2",
    "target_slot": "in"
   },
   {
    "source": "newValCha",
    "source_slot": "out",
    "target": "and1__1",
    "target_slot": "a"
   },
   {
    "source": "newValCha",
    "source_slot": "out",
    "target": "and1__2",
    "target_slot": "a"
   },
   {
    "source": "newValCha",
    "source_slot": "out",
    "target": "and4__1",
    "target_slot": "a"
   },
   {
    "source": "newValCha",
    "source_slot": "out",
    "target": "and4__2",
    "target_slot": "a"
   },
   {
    "source": "not1__1_3",
    "source_slot": "out",
    "target": "enaCel_fold_2",
    "target_slot": "a"
   },
   {
    "source": "not1__2_3",
    "source_slot": "out",
    "target": "enaCel_fold_2",
    "target_slot": "b"
   },
   {
    "source": "staPro_fold_2",
    "source_slot": "out",
    "target": "disPro",
    "target_slot": "b"
   },
   {
    "source": "staPro_fold_2",
    "source_slot": "out",
    "target": "enaPro",
    "target_slot": "b"
   },
   {
    "source": "staPro_fold_2",
    "source_slot": "out",
    "target": "newValCha",
    "target_slot": "in"
   },
   {
    "source": "zer_4",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_false"
   }
  ],
  "metadata": {
   "block_origins": {
    "CWSTSpd": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "CWSTSpd_delta_f": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "CWSTSpd_delta_x": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "CWSTSpd_intercept": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "CWSTSpd_lower_limit": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "CWSTSpd_result": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "CWSTSpd_scaled": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "CWSTSpd_slope": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "CWSTSpd_slope_x2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "CWSTSpd_upper_limit": "towFanSpe.fanSpeRetTem.lesCouTowSpe.CWSTSpd",
    "add2": "towFanSpe.fanSpeRetTem.conWatRetSet.add2",
    "add3": "towSta.enaCel.add3",
    "addPar": "towFanSpe.fanSpeRetTem.conWatRetSet.addPar",
    "addPar1": "towFanSpe.fanSpeRetTem.enaTow.addPar1",
    "addPar1_parameter": "towFanSpe.fanSpeRetTem.enaTow.addPar1",
    "addPar_2": "towFanSpe.fanSpeRetTem.enaTow.addPar",
    "addPar_2_parameter": "towFanSpe.fanSpeRetTem.enaTow.addPar",
    "addPar_parameter": "towFanSpe.fanSpeRetTem.conWatRetSet.addPar",
    "and1": "towFanSpe.fanSpeRetTem.enaTow.and1",
    "and1__1": "towSta.staPro.and1__1",
    "and1__2": "towSta.staPro.and1__2",
    "and2": "towFanSpe.fanSpeRetTem.and2",
    "and2_2": "towFanSpe.fanSpeRetTem.enaTow.and2",
    "and2_3": "towFanSpe.fanSpeWse.wseOpe.and2",
    "and2__1": "towSta.staPro.and2__1",
    "and2__2": "towSta.staPro.and2__2",
    "and3": "towFanSpe.fanSpeWse.intOpe.and3",
    "and4__1": "towSta.staPro.and4__1",
    "and4__2": "towSta.staPro.and4__2",
    "anyEnaChi_fold_2": "towFanSpe.fanSpeWse.wseOpe.anyEnaChi__fold_2",
    "anyProOn_fold_2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.anyProOn__fold_2",
    "anyPumOn": "towSta.enaCel.anyPumOn",
    "assMes": "makUpWat.assMes",
    "assMes_2": "towFanSpe.assMes",
    "booToInt1": "towSta.enaCel.booToInt1",
    "booToInt1__1": "towSta.ideChaCel.booToInt1__1",
    "booToInt1__1_false": "towSta.ideChaCel.booToInt1__1",
    "booToInt1__1_true": "towSta.ideChaCel.booToInt1__1",
    "booToInt1__2": "towSta.ideChaCel.booToInt1__2",
    "booToInt1__2_false": "towSta.ideChaCel.booToInt1__2",
    "booToInt1__2_true": "towSta.ideChaCel.booToInt1__2",
    "booToInt1_false": "towSta.enaCel.booToInt1",
    "booToInt1_true": "towSta.enaCel.booToInt1",
    "booToInt__1": "towFanSpe.fanSpeRetTem.booToInt__1",
    "booToInt__1_2": "towSta.enaCel.booToInt__1",
    "booToInt__1_2_false": "towSta.enaCel.booToInt__1",
    "booToInt__1_2_true": "towSta.enaCel.booToInt__1",
    "booToInt__1_3": "towSta.ideChaCel.booToInt__1",
    "booToInt__1_3_false": "towSta.ideChaCel.booToInt__1",
    "booToInt__1_3_true": "towSta.ideChaCel.booToInt__1",
    "booToInt__1_false": "towFanSpe.fanSpeRetTem.booToInt__1",
    "booToInt__1_true": "towFanSpe.fanSpeRetTem.booToInt__1",
    "booToInt__2": "towFanSpe.fanSpeRetTem.booToInt__2",
    "booToInt__2_2": "towSta.enaCel.booToInt__2",
    "booToInt__2_2_false": "towSta.enaCel.booToInt__2",
    "booToInt__2_2_true": "towSta.enaCel.booToInt__2",
    "booToInt__2_3": "towSta.ideChaCel.booToInt__2",
    "booToInt__2_3_false": "towSta.ideChaCel.booToInt__2",
    "booToInt__2_3_true": "towSta.ideChaCel.booToInt__2",
    "booToInt__2_false": "towFanSpe.fanSpeRetTem.booToInt__2",
    "booToInt__2_true": "towFanSpe.fanSpeRetTem.booToInt__2",
    "booToInt__3": "towSta.enaCel.booToInt__3",
    "booToInt__3_false": "towSta.enaCel.booToInt__3",
    "booToInt__3_true": "towSta.enaCel.booToInt__3",
    "booToInt__4": "towSta.enaCel.booToInt__4",
    "booToInt__4_false": "towSta.enaCel.booToInt__4",
    "booToInt__4_true": "towSta.enaCel.booToInt__4",
    "booToInt__5": "towSta.enaCel.booToInt__5",
    "booToInt__5_false": "towSta.enaCel.booToInt__5",
    "booToInt__5_true": "towSta.enaCel.booToInt__5",
    "booToRea1": "towSta.enaCel.booToRea1",
    "booToRea1_false": "towSta.enaCel.booToRea1",
    "booToRea1_true": "towSta.enaCel.booToRea1",
    "booToRea__1": "towFanSpe.fanSpeRetTem.lesCouTowSpe.booToRea__1",
    "booToRea__1_false": "towFanSpe.fanSpeRetTem.lesCouTowSpe.booToRea__1",
    "booToRea__1_true": "towFanSpe.fanSpeRetTem.lesCouTowSpe.booToRea__1",
    "booToRea__2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.booToRea__2",
    "booToRea__2_false": "towFanSpe.fanSpeRetTem.lesCouTowSpe.booToRea__2",
    "booToRea__2_true": "towFanSpe.fanSpeRetTem.lesCouTowSpe.booToRea__2",
    "celChaSta__1": "towSta.staPro.celChaSta__1",
    "celChaSta__2": "towSta.staPro.celChaSta__2",
    "celOnNum_element_1": "towSta.enaCel.celOnNum__select_1",
    "celOnNum_element_2": "towSta.enaCel.celOnNum__select_2",
    "celOnNum_element_3": "towSta.enaCel.celOnNum__select_3",
    "celOnNum_element_4": "towSta.enaCel.celOnNum__select_4",
    "celOnNum_index____1": "towSta.enaCel.celOnNum__atMost_1",
    "celOnNum_index____1_threshold": "towSta.enaCel.celOnNum__atMost_1",
    "celOnNum_index____2": "towSta.enaCel.celOnNum__atMost_2",
    "celOnNum_index____2_threshold": "towSta.enaCel.celOnNum__atMost_2",
    "celOnNum_index____3": "towSta.enaCel.celOnNum__atMost_3",
    "celOnNum_index____3_threshold": "towSta.enaCel.celOnNum__atMost_3",
    "celOnNum_index____4": "towSta.enaCel.celOnNum__atMost_4",
    "celOnNum_index____4_threshold": "towSta.enaCel.celOnNum__atMost_4",
    "celVec1__1": "towSta.staPro.celVec1__1",
    "celVec1__2": "towSta.staPro.celVec1__2",
    "celVec__1": "towSta.staPro.celVec__1",
    "celVec__2": "towSta.staPro.celVec__2",
    "chaCel__1": "towSta.ideChaCel.chaCel__1",
    "chaCel__2": "towSta.ideChaCel.chaCel__2",
    "chaTim": "towFanSpe.fanSpeRetTem.conWatRetSet.chaTim",
    "chaTow": "towFanSpe.fanSpeRetTem.enaTow.chaTow",
    "chaValSta__1": "towSta.staPro.chaValSta__1",
    "chaValSta__1_false": "towSta.staPro.chaValSta__1",
    "chaValSta__1_true": "towSta.staPro.chaValSta__1",
    "chaValSta__2": "towSta.staPro.chaValSta__2",
    "chaValSta__2_false": "towSta.staPro.chaValSta__2",
    "chaValSta__2_true": "towSta.staPro.chaValSta__2",
    "chiLifMin__1": "towFanSpe.fanSpeRetTem.conWatRetSet.chiLifMin__1",
    "chiLifMin__2": "towFanSpe.fanSpeRetTem.conWatRetSet.chiLifMin__2",
    "chiMinCycLoa__1": "towFanSpe.fanSpeWse.intOpe.chiMinCycLoa__1",
    "chiMinCycLoa__2": "towFanSpe.fanSpeWse.intOpe.chiMinCycLoa__2",
    "chiOn_fold_2": "towFanSpe.fanSpeWse.intOpe.chiOn__fold_2",
    "coeA": "towFanSpe.fanSpeRetTem.conWatRetSet.coeA",
    "coeB": "towFanSpe.fanSpeRetTem.conWatRetSet.coeB",
    "con": "towFanSpe.fanSpeRetTem.enaTow.con",
    "con1": "towFanSpe.con1",
    "con1__1": "towFanSpe.fanSpeRetTem.conWatRetSet.con1__1",
    "con1__1_2": "towSta.staPro.con1__1",
    "con1__2": "towFanSpe.fanSpeRetTem.conWatRetSet.con1__2",
    "con1__2_2": "towSta.staPro.con1__2",
    "con2__1": "towSta.staPro.con2__1",
    "con2__2": "towSta.staPro.con2__2",
    "con4__1": "towSta.enaCel.con4__1",
    "con4__2": "towSta.enaCel.con4__2",
    "con4__3": "towSta.enaCel.con4__3",
    "con4__4": "towSta.enaCel.con4__4",
    "con4__5": "towSta.enaCel.con4__5",
    "con5__1": "towSta.enaCel.con5__1",
    "con5__2": "towSta.enaCel.con5__2",
    "con5__3": "towSta.enaCel.con5__3",
    "con5__4": "towSta.enaCel.con5__4",
    "con5__5": "towSta.enaCel.con5__5",
    "conInt": "towFanSpe.fanSpeRetTem.enaTow.conInt",
    "conInt_2": "towSta.enaCel.conInt",
    "conInt__1": "towSta.ideChaCel.conInt__1",
    "conInt__2": "towSta.ideChaCel.conInt__2",
    "conPID": "towFanSpe.fanSpeRetTem.lesCouTowSpe.supCon.conPID",
    "conPID_2": "towFanSpe.fanSpeWse.intOpe.loaCon.conPID",
    "conPID_3": "towFanSpe.fanSpeWse.wseOpe.chiWatTemCon.conPID",
    "conWatRet": "towFanSpe.fanSpeRetTem.conWatRetSet.conWatRet",
    "conWatSupSet": "towFanSpe.fanSpeRetTem.lesCouTowSpe.conWatSupSet",
    "cycOffTim": "towFanSpe.fanSpeWse.wseOpe.cycOffTim",
    "cycOn": "towFanSpe.fanSpeWse.wseOpe.cycOn",
    "dFanSpe": "towFanSpe.fanSpeWse.wseOpe.dFanSpe",
    "dTChiSup": "towFanSpe.fanSpeWse.wseOpe.dTChiSup",
    "delPlaEna": "towFanSpe.fanSpeRetTem.conWatRetSet.delPlaEna",
    "delTem": "towFanSpe.fanSpeRetTem.lesCouTowSpe.delTem",
    "desConWatRet__1": "towFanSpe.fanSpeRetTem.conWatRetSet.desConWatRet__1",
    "desConWatRet__2": "towFanSpe.fanSpeRetTem.conWatRetSet.desConWatRet__2",
    "disCel": "towSta.staPro.disCel",
    "disCelVec__1": "towSta.staPro.disCelVec__1",
    "disCelVec__2": "towSta.staPro.disCelVec__2",
    "disExiCel1__1": "towSta.staPro.disExiCel1__1",
    "disExiCel1__2": "towSta.staPro.disExiCel1__2",
    "disExiCel__1": "towSta.staPro.disExiCel__1",
    "disExiCel__2": "towSta.staPro.disExiCel__2",
    "disFan1": "towFanSpe.fanSpeRetTem.enaTow.disFan1",
    "disPro": "towSta.staPro.disPro",
    "disTow": "towFanSpe.fanSpeRetTem.enaTow.disTow",
    "div": "towFanSpe.fanSpeWse.intOpe.div",
    "div1": "towFanSpe.fanSpeWse.intOpe.div1",
    "edg__1": "towSta.staPro.edg__1",
    "edg__2": "towSta.staPro.edg__2",
    "enaCelSta__1": "towSta.staPro.enaCelSta__1",
    "enaCelSta__1_false": "towSta.staPro.enaCelSta__1",
    "enaCelSta__1_true": "towSta.staPro.enaCelSta__1",
    "enaCelSta__2": "towSta.staPro.enaCelSta__2",
    "enaCelSta__2_false": "towSta.staPro.enaCelSta__2",
    "enaCelSta__2_true": "towSta.staPro.enaCelSta__2",
    "enaCelVec__1": "towSta.staPro.enaCelVec__1",
    "enaCelVec__2": "towSta.staPro.enaCelVec__2",
    "enaCel_fold_2": "towSta.staPro.enaCel__fold_2",
    "enaDesConWatRet__1": "towFanSpe.fanSpeRetTem.lesCouTowSpe.enaDesConWatRet__1",
    "enaDesConWatRet__1_parameter": "towFanSpe.fanSpeRetTem.lesCouTowSpe.enaDesConWatRet__1",
    "enaDesConWatRet__2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.enaDesConWatRet__2",
    "enaDesConWatRet__2_parameter": "towFanSpe.fanSpeRetTem.lesCouTowSpe.enaDesConWatRet__2",
    "enaDesConWatSup__1": "towFanSpe.fanSpeRetTem.lesCouTowSpe.enaDesConWatSup__1",
    "enaDesConWatSup__1_parameter": "towFanSpe.fanSpeRetTem.lesCouTowSpe.enaDesConWatSup__1",
    "enaDesConWatSup__2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.enaDesConWatSup__2",
    "enaDesConWatSup__2_parameter": "towFanSpe.fanSpeRetTem.lesCouTowSpe.enaDesConWatSup__2",
    "enaFan": "towFanSpe.fanSpeWse.wseOpe.enaFan",
    "enaNexCel__1": "towSta.staPro.enaNexCel__1",
    "enaNexCel__2": "towSta.staPro.enaNexCel__2",
    "enaPro": "towSta.staPro.enaPro",
    "enaTow": "towFanSpe.fanSpeRetTem.enaTow.enaTow",
    "endStaPro_fold_2": "towSta.staPro.endStaPro__fold_2",
    "falEdg__1": "towSta.staPro.falEdg__1",
    "falEdg__2": "towSta.staPro.falEdg__2",
    "fanCycOff": "towFanSpe.fanSpeWse.wseOpe.fanCycOff",
    "fanSpe": "towFanSpe.fanSpeWse.intOpe.fanSpe",
    "fanSpe_fold_2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.fanSpe__fold_2",
    "fanSpe_fold_3": "towFanSpe.fanSpeRetTem.lesCouTowSpe.fanSpe__fold_3",
    "froWseOnl": "towFanSpe.fanSpeWse.intOpe.froWseOnl",
    "gai": "towFanSpe.fanSpeRetTem.conWatRetSet.gai",
    "gai__1": "towFanSpe.fanSpeRetTem.lesCouTowSpe.gai__1",
    "gai__1_parameter": "towFanSpe.fanSpeRetTem.lesCouTowSpe.gai__1",
    "gai__2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.gai__2",
    "gai__2_parameter": "towFanSpe.fanSpeRetTem.lesCouTowSpe.gai__2",
    "gai_parameter": "towFanSpe.fanSpeRetTem.conWatRetSet.gai",
    "greEqu": "makUpWat.greEqu",
    "greEquThr__1": "towSta.enaCel.greEquThr__1",
    "greEquThr__1_threshold": "towSta.enaCel.greEquThr__1",
    "greEquThr__2": "towSta.enaCel.greEquThr__2",
    "greEquThr__2_threshold": "towSta.enaCel.greEquThr__2",
    "greEquThr__3": "towSta.enaCel.greEquThr__3",
    "greEquThr__3_threshold": "towSta.enaCel.greEquThr__3",
    "greEquThr__4": "towSta.enaCel.greEquThr__4",
    "greEquThr__4_threshold": "towSta.enaCel.greEquThr__4",
    "greEquThr__5": "towSta.enaCel.greEquThr__5",
    "greEquThr__5_threshold": "towSta.enaCel.greEquThr__5",
    "hal": "towFanSpe.fanSpeRetTem.hal",
    "hys": "makUpWat.hys",
    "hys1": "towFanSpe.fanSpeWse.wseOpe.hys1",
    "hys1__1": "towFanSpe.fanSpeRetTem.enaTow.hys1__1",
    "hys1__2": "towFanSpe.fanSpeRetTem.enaTow.hys1__2",
    "hys2": "towFanSpe.fanSpeRetTem.enaTow.hys2",
    "hys2_2": "towFanSpe.fanSpeWse.wseOpe.hys2",
    "hys3": "towFanSpe.fanSpeRetTem.enaTow.hys3",
    "hys3_2": "towFanSpe.fanSpeWse.wseOpe.hys3",
    "hys4": "towFanSpe.fanSpeRetTem.enaTow.hys4",
    "hys__1": "towFanSpe.fanSpeRetTem.enaTow.hys__1",
    "hys__2": "towFanSpe.fanSpeRetTem.enaTow.hys__2",
    "intEqu": "towFanSpe.fanSpeRetTem.enaTow.intEqu",
    "intEqu1__1": "towSta.staPro.intEqu1__1",
    "intEqu1__2": "towSta.staPro.intEqu1__2",
    "intEqu__1": "towSta.ideChaCel.intEqu__1",
    "intEqu__2": "towSta.ideChaCel.intEqu__2",
    "intGreThr": "towSta.enaCel.intGreThr",
    "intGreThr_threshold": "towSta.enaCel.intGreThr",
    "intLesEqu__1": "towSta.ideChaCel.intLesEqu__1",
    "intLesEqu__2": "towSta.ideChaCel.intLesEqu__2",
    "intOpeMod": "towFanSpe.fanSpeWse.intOpe.intOpeMod",
    "intOpeTim": "towFanSpe.fanSpeWse.intOpe.intOpeTim",
    "intSwi": "towSta.enaCel.intSwi",
    "intToRea1": "towSta.enaCel.intToRea1",
    "intToRea1_zero": "towSta.enaCel.intToRea1",
    "intToRea2": "towSta.enaCel.intToRea2",
    "intToRea2_zero": "towSta.enaCel.intToRea2",
    "lat": "towFanSpe.fanSpeWse.intOpe.lat",
    "lat__1": "towSta.staPro.lat__1",
    "lat__2": "towSta.staPro.lat__2",
    "lifMax_fold_2": "towFanSpe.fanSpeRetTem.conWatRetSet.lifMax__fold_2",
    "lifMin_fold_2": "towFanSpe.fanSpeRetTem.conWatRetSet.lifMin__fold_2",
    "lin": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "lin_2": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_2_delta_f": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_2_delta_x": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_2_intercept": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_2_lower_limit": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_2_result": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_2_scaled": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_2_slope": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_2_slope_x2": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_2_upper_limit": "towFanSpe.fanSpeWse.wseOpe.lin",
    "lin_delta_f": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "lin_delta_x": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "lin_intercept": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "lin_lower_limit": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "lin_result": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "lin_scaled": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "lin_slope": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "lin_slope_x2": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "lin_upper_limit": "towFanSpe.fanSpeRetTem.conWatRetSet.lin",
    "logSwi1": "towFanSpe.fanSpeRetTem.enaTow.logSwi1",
    "logSwi2": "towFanSpe.fanSpeRetTem.enaTow.logSwi2",
    "logSwi3": "towFanSpe.fanSpeRetTem.enaTow.logSwi3",
    "lowDesConWatRet_fold_2": "towFanSpe.fanSpeRetTem.conWatRetSet.lowDesConWatRet__fold_2",
    "lowPlrTowMaxSpe": "towFanSpe.fanSpeRetTem.lowPlrTowMaxSpe",
    "maxLif__1": "towFanSpe.fanSpeRetTem.conWatRetSet.maxLif__1",
    "maxLif__2": "towFanSpe.fanSpeRetTem.conWatRetSet.maxLif__2",
    "maxRamTim": "towFanSpe.fanSpeRetTem.conWatRetSet.maxRamTim",
    "maxSpe_fold_2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.maxSpe__fold_2",
    "maxTowSpe": "towFanSpe.fanSpeWse.intOpe.maxTowSpe",
    "maxTowSpe_2": "towFanSpe.fanSpeWse.wseOpe.maxTowSpe",
    "maxWatLev": "makUpWat.maxWatLev",
    "meaTemDif": "towFanSpe.fanSpeRetTem.lesCouTowSpe.meaTemDif",
    "min": "towFanSpe.fanSpeRetTem.conWatRetSet.min",
    "minChiWatSup__1": "towFanSpe.fanSpeRetTem.conWatRetSet.minChiWatSup__1",
    "minChiWatSup__2": "towFanSpe.fanSpeRetTem.conWatRetSet.minChiWatSup__2",
    "minCycLoa_fold_2": "towFanSpe.fanSpeWse.intOpe.minCycLoa__fold_2",
    "minTowSpe": "towFanSpe.fanSpeRetTem.lesCouTowSpe.minTowSpe",
    "minTowSpe_2": "towFanSpe.fanSpeWse.intOpe.minTowSpe",
    "minTowSpe_3": "towFanSpe.fanSpeWse.wseOpe.minTowSpe",
    "minTowSpe__1": "towFanSpe.fanSpeRetTem.enaTow.minTowSpe__1",
    "minTowSpe__2": "towFanSpe.fanSpeRetTem.enaTow.minTowSpe__2",
    "minWatLev": "makUpWat.minWatLev",
    "movMea": "towFanSpe.fanSpeRetTem.lesCouTowSpe.movMea",
    "mulAnd_fold_2": "towFanSpe.fanSpeRetTem.enaTow.mulAnd__fold_2",
    "mulInt": "towSta.enaCel.mulInt",
    "mulOr1_fold_2": "mulOr1__fold_2",
    "mulOr1_fold_2_2": "towFanSpe.fanSpeRetTem.enaTow.mulOr1__fold_2",
    "mulOr_fold_2": "mulOr__fold_2",
    "mulOr_fold_2_2": "towFanSpe.fanSpeRetTem.enaTow.mulOr__fold_2",
    "mulOr_fold_2_3": "towFanSpe.fanSpeRetTem.mulOr__fold_2",
    "mulOr_fold_2_4": "towFanSpe.fanSpeWse.mulOr__fold_2",
    "mulSumInt_fold_2": "towFanSpe.fanSpeRetTem.mulSumInt__fold_2",
    "mulSumInt_fold_2_2": "towSta.enaCel.mulSumInt__fold_2",
    "mulSumInt_fold_3": "towSta.enaCel.mulSumInt__fold_3",
    "mulSumInt_fold_4": "towSta.enaCel.mulSumInt__fold_4",
    "mulSumInt_fold_5": "towSta.enaCel.mulSumInt__fold_5",
    "multiMax_fold_2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.multiMax__fold_2",
    "newTowCell__1": "towSta.staPro.newTowCell__1",
    "newTowCell__2": "towSta.staPro.newTowCell__2",
    "newValCha": "towSta.staPro.newValCha",
    "noChi": "towFanSpe.fanSpeWse.wseOpe.noChi",
    "norOpe": "towSta.enaCel.norOpe",
    "not1": "makUpWat.not1",
    "not1_2": "towFanSpe.fanSpeRetTem.not1",
    "not1_3": "towFanSpe.fanSpeWse.wseOpe.not1",
    "not1__1": "towFanSpe.fanSpeRetTem.enaTow.not1__1",
    "not1__1_2": "towSta.ideChaCel.not1__1",
    "not1__1_3": "towSta.staPro.not1__1",
    "not1__2": "towFanSpe.fanSpeRetTem.enaTow.not1__2",
    "not1__2_2": "towSta.ideChaCel.not1__2",
    "not1__2_3": "towSta.staPro.not1__2",
    "not2": "towFanSpe.fanSpeRetTem.enaTow.not2",
    "not2_2": "towFanSpe.fanSpeWse.wseOpe.not2",
    "not2__1": "towSta.ideChaCel.not2__1",
    "not2__2": "towSta.ideChaCel.not2__2",
    "not3": "towFanSpe.fanSpeRetTem.enaTow.not3",
    "not3_2": "towFanSpe.fanSpeWse.wseOpe.not3",
    "notSwi": "towFanSpe.fanSpeWse.intOpe.notSwi",
    "one": "towFanSpe.fanSpeWse.intOpe.one",
    "one1": "towFanSpe.fanSpeRetTem.lesCouTowSpe.one1",
    "one2__1": "towFanSpe.fanSpeRetTem.lesCouTowSpe.one2__1",
    "one2__2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.one2__2",
    "one_2": "towFanSpe.fanSpeWse.wseOpe.one",
    "one__1": "towFanSpe.fanSpeRetTem.enaTow.one__1",
    "one__2": "towFanSpe.fanSpeRetTem.enaTow.one__2",
    "onlWse": "towFanSpe.fanSpeWse.wseOpe.onlWse",
    "or1": "towSta.enaCel.or1",
    "or2": "towSta.enaCel.or2",
    "parLoaRat": "towFanSpe.fanSpeRetTem.parLoaRat",
    "parLoaRat_parameter": "towFanSpe.fanSpeRetTem.parLoaRat",
    "plrTowMaxSpe": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "plrTowMaxSpe_delta_f": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "plrTowMaxSpe_delta_x": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "plrTowMaxSpe_intercept": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "plrTowMaxSpe_lower_limit": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "plrTowMaxSpe_result": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "plrTowMaxSpe_scaled": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "plrTowMaxSpe_slope": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "plrTowMaxSpe_slope_x2": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "plrTowMaxSpe_upper_limit": "towFanSpe.fanSpeRetTem.plrTowMaxSpe",
    "pre": "towFanSpe.fanSpeWse.intOpe.pre",
    "pre1": "towFanSpe.fanSpeWse.wseOpe.pre1",
    "pre1__1": "towSta.enaCel.pre1__1",
    "pre1__2": "towSta.enaCel.pre1__2",
    "pre1__3": "towSta.enaCel.pre1__3",
    "pre1__4": "towSta.enaCel.pre1__4",
    "pre1__5": "towSta.enaCel.pre1__5",
    "pre2": "towFanSpe.fanSpeRetTem.enaTow.pre2",
    "pre_2": "towFanSpe.fanSpeWse.wseOpe.pre",
    "pro": "towFanSpe.fanSpeRetTem.conWatRetSet.pro",
    "regFanSpe": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "regFanSpe_delta_f": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "regFanSpe_delta_x": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "regFanSpe_intercept": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "regFanSpe_lower_limit": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "regFanSpe_result": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "regFanSpe_scaled": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "regFanSpe_slope": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "regFanSpe_slope_x2": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "regFanSpe_upper_limit": "towFanSpe.fanSpeWse.intOpe.regFanSpe",
    "sam": "towFanSpe.fanSpeRetTem.lesCouTowSpe.sam",
    "staPro_fold_2": "towSta.staPro.staPro__fold_2",
    "sub0__1": "towFanSpe.fanSpeRetTem.enaTow.sub0__1",
    "sub0__2": "towFanSpe.fanSpeRetTem.enaTow.sub0__2",
    "sub1": "towFanSpe.fanSpeRetTem.enaTow.sub1",
    "sub2": "towFanSpe.fanSpeRetTem.enaTow.sub2",
    "sub2__1": "towFanSpe.fanSpeRetTem.lesCouTowSpe.sub2__1",
    "sub2__2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.sub2__2",
    "sub3": "towFanSpe.fanSpeRetTem.enaTow.sub3",
    "sub4__1": "towSta.enaCel.sub4__1",
    "sub4__2": "towSta.enaCel.sub4__2",
    "sub4__3": "towSta.enaCel.sub4__3",
    "sub4__4": "towSta.enaCel.sub4__4",
    "sub4__5": "towSta.enaCel.sub4__5",
    "swi": "swi",
    "swi1": "towFanSpe.fanSpeRetTem.swi1",
    "swi1_2": "towFanSpe.fanSpeWse.swi1",
    "swi1_3": "towSta.enaCel.swi1",
    "swi1__1": "towFanSpe.fanSpeRetTem.conWatRetSet.swi1__1",
    "swi1__1_2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.swi1__1",
    "swi1__2": "towFanSpe.fanSpeRetTem.conWatRetSet.swi1__2",
    "swi1__2_2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.swi1__2",
    "swiInp": "towFanSpe.fanSpeRetTem.lesCouTowSpe.supCon.swiInp",
    "swiInp_2": "towFanSpe.fanSpeWse.intOpe.loaCon.swiInp",
    "swiInp_3": "towFanSpe.fanSpeWse.wseOpe.chiWatTemCon.swiInp",
    "swiOut": "towFanSpe.fanSpeRetTem.lesCouTowSpe.supCon.swiOut",
    "swiOut_2": "towFanSpe.fanSpeWse.intOpe.loaCon.swiOut",
    "swiOut_3": "towFanSpe.fanSpeWse.wseOpe.chiWatTemCon.swiOut",
    "swi_2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.swi",
    "swi_3": "towFanSpe.fanSpeRetTem.swi",
    "swi_4": "towFanSpe.fanSpeWse.swi",
    "swi_5": "towFanSpe.fanSpeWse.wseOpe.swi",
    "swi_6": "towSta.enaCel.swi",
    "swi__1": "towFanSpe.fanSpeRetTem.conWatRetSet.swi__1",
    "swi__1_2": "towFanSpe.fanSpeRetTem.enaTow.swi__1",
    "swi__1_3": "towFanSpe.fanSpeWse.intOpe.swi__1",
    "swi__2": "towFanSpe.fanSpeRetTem.conWatRetSet.swi__2",
    "swi__2_2": "towFanSpe.fanSpeRetTem.enaTow.swi__2",
    "swi__2_3": "towFanSpe.fanSpeWse.intOpe.swi__2",
    "tarLif": "towFanSpe.fanSpeRetTem.conWatRetSet.tarLif",
    "totMinCycLoa_fold_2": "towFanSpe.fanSpeWse.intOpe.totMinCycLoa__fold_2",
    "truDel": "towFanSpe.fanSpeRetTem.enaTow.truDel",
    "truDel1": "towFanSpe.fanSpeRetTem.enaTow.truDel1",
    "truDel2": "towFanSpe.fanSpeRetTem.enaTow.truDel2",
    "truDel_2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.truDel",
    "truDel_3": "towFanSpe.fanSpeWse.wseOpe.truDel",
    "truDel__1": "towSta.ideChaCel.truDel__1",
    "truDel__2": "towSta.ideChaCel.truDel__2",
    "uppPlrTowMaxSpe": "towFanSpe.fanSpeRetTem.uppPlrTowMaxSpe",
    "valDis": "towFanSpe.fanSpeRetTem.lesCouTowSpe.supCon.valDis",
    "valDis_2": "towFanSpe.fanSpeWse.intOpe.loaCon.valDis",
    "valDis_3": "towFanSpe.fanSpeWse.wseOpe.chiWatTemCon.valDis",
    "zeoCon__1": "towFanSpe.fanSpeRetTem.conWatRetSet.zeoCon__1",
    "zeoCon__2": "towFanSpe.fanSpeRetTem.conWatRetSet.zeoCon__2",
    "zeoTim": "towFanSpe.fanSpeRetTem.conWatRetSet.zeoTim",
    "zer": "towFanSpe.fanSpeRetTem.zer",
    "zer1": "towFanSpe.fanSpeRetTem.lesCouTowSpe.zer1",
    "zer1_2": "towFanSpe.fanSpeRetTem.zer1",
    "zer1_3": "towFanSpe.fanSpeWse.intOpe.zer1",
    "zer2": "towFanSpe.fanSpeRetTem.lesCouTowSpe.zer2",
    "zerSpe": "towFanSpe.fanSpeWse.wseOpe.zerSpe",
    "zer_2": "towFanSpe.fanSpeWse.wseOpe.zer",
    "zer_3": "towFanSpe.fanSpeWse.zer",
    "zer_4": "zer",
    "zer__1": "towFanSpe.fanSpeWse.intOpe.zer__1",
    "zer__2": "towFanSpe.fanSpeWse.intOpe.zer__2"
   },
   "coverage": {
    "boundary_inputs": 21,
    "boundary_outputs": 11,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger": 16,
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal": 3,
     "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal": 2,
     "Buildings.Controls.OBC.CDL.Discrete.Sampler": 1,
     "Buildings.Controls.OBC.CDL.Integers.Add": 5,
     "Buildings.Controls.OBC.CDL.Integers.Equal": 6,
     "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold": 1,
     "Buildings.Controls.OBC.CDL.Integers.LessEqual": 2,
     "Buildings.Controls.OBC.CDL.Integers.LessThreshold": 4,
     "Buildings.Controls.OBC.CDL.Integers.Multiply": 1,
     "Buildings.Controls.OBC.CDL.Integers.Sources.Constant": 9,
     "Buildings.Controls.OBC.CDL.Integers.Switch": 5,
     "Buildings.Controls.OBC.CDL.Logical.And": 22,
     "Buildings.Controls.OBC.CDL.Logical.Edge": 2,
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge": 2,
     "Buildings.Controls.OBC.CDL.Logical.Latch": 4,
     "Buildings.Controls.OBC.CDL.Logical.Not": 22,
     "Buildings.Controls.OBC.CDL.Logical.Or": 19,
     "Buildings.Controls.OBC.CDL.Logical.Pre": 9,
     "Buildings.Controls.OBC.CDL.Logical.Sources.Constant": 7,
     "Buildings.Controls.OBC.CDL.Logical.Switch": 15,
     "Buildings.Controls.OBC.CDL.Logical.Timer": 2,
     "Buildings.Controls.OBC.CDL.Logical.TrueDelay": 10,
     "Buildings.Controls.OBC.CDL.Reals.Add": 5,
     "Buildings.Controls.OBC.CDL.Reals.AddParameter": 3,
     "Buildings.Controls.OBC.CDL.Reals.Divide": 2,
     "Buildings.Controls.OBC.CDL.Reals.Greater": 1,
     "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold": 5,
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis": 11,
     "Buildings.Controls.OBC.CDL.Reals.Line": 5,
     "Buildings.Controls.OBC.CDL.Reals.Max": 3,
     "Buildings.Controls.OBC.CDL.Reals.Min": 6,
     "Buildings.Controls.OBC.CDL.Reals.MovingAverage": 1,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 1,
     "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter": 8,
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset": 3,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 52,
     "Buildings.Controls.OBC.CDL.Reals.Subtract": 20,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 27,
     "Buildings.Controls.OBC.CDL.Utilities.Assert": 2
    },
    "component_count": 324,
    "exactness_blockers": [],
    "execution_profile": "host_tick_v1",
    "missing_components": [],
    "niagara_exactness_blockers": [
     "delPlaEna: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "cycOffTim: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel__1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel__2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "newValCha: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering"
    ],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Discrete.Sampler",
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
     "Buildings.Controls.OBC.CDL.Logical.Latch",
     "Buildings.Controls.OBC.CDL.Logical.Pre",
     "Buildings.Controls.OBC.CDL.Logical.Timer",
     "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
     "Buildings.Controls.OBC.CDL.Reals.MovingAverage",
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
     "Buildings.Controls.OBC.CDL.Utilities.Assert"
    ],
    "root_id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Towers.Controller",
    "root_label": "Controller",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "329e376db3970615f696f5c7c672e0a6878a07efeedcb88f3d3102a89ea6c13a",
    "supported_class_count": 324,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "329e376db3970615f696f5c7c672e0a6878a07efeedcb88f3d3102a89ea6c13a"
  },
  "name": "Controller"
 }
}
