{
 "configuration_id": "tpl-minimum-flow-controller-dual-mode",
 "controller_id": "MinimumFlow.ControllerDualMode",
 "execution_profile": "host_tick_v1",
 "interface": {
  "controller_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode",
  "inputs": [
   {
    "description": "Primary CHW volume flow rate",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.VChiWatPri_flow",
    "label": "VChiWatPri_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Primary HW volume flow rate",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.VHeaWatPri_flow",
    "label": "VHeaWatPri_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Equipment enable command",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1Equ__1",
    "label": "u1Equ__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Equipment enable command",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1Equ__2",
    "label": "u1Equ__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Equipment heating/cooling mode command",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1HeaEqu__1",
    "label": "u1HeaEqu__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Equipment heating/cooling mode command",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1HeaEqu__2",
    "label": "u1HeaEqu__2",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Primary HW pump status",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1PumHeaWatPri_actual__1",
    "label": "u1PumHeaWatPri_actual__1",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Primary HW pump status",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1PumHeaWatPri_actual__2",
    "label": "u1PumHeaWatPri_actual__2",
    "type": "S231:BooleanInput"
   }
  ],
  "outputs": [
   {
    "description": "Primary CHW flow setpoint",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.VChiWatPriSet_flow",
    "label": "VChiWatPriSet_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "Primary HW flow setpoint",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.VHeaWatPriSet_flow",
    "label": "VHeaWatPriSet_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "CHW minimum flow bypass valve command",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.yValChiWatMinByp",
    "label": "yValChiWatMinByp",
    "type": "S231:RealOutput"
   },
   {
    "description": "HW minimum flow bypass valve command",
    "id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.yValHeaWatMinByp",
    "label": "yValHeaWatMinByp",
    "type": "S231:RealOutput"
   }
  ]
 },
 "library": "plant_controls",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 2
 },
 "note": "Retained so a base install can build the Tier 2 job without the vendored translation toolchain (GOAL-NATIVE-BOG.md N8). Regenerate with scripts/retain_tier2.py.",
 "parameters": {
  "Ti": 120.0,
  "VChiWat_flow_min": [
   0.01,
   0.03
  ],
  "VChiWat_flow_nominal": [
   0.02,
   0.05
  ],
  "VHeaWat_flow_min": [
   0.01,
   0.03
  ],
  "VHeaWat_flow_nominal": [
   0.02,
   0.05
  ],
  "have_chiWat": true,
  "have_heaWat": true,
  "have_pumChiWatPri": false,
  "have_valInlIso": false,
  "have_valOutIso": false,
  "nEnaChiWat": 2,
  "nEnaHeaWat": 2,
  "nEqu": 2
 },
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VChiWatPri_flow",
   "name": "VChiWatPri_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.VChiWatPri_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VHeaWatPri_flow",
   "name": "VHeaWatPri_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.VHeaWatPri_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1Equ__1",
   "name": "u1Equ__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1Equ__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1Equ__2",
   "name": "u1Equ__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1Equ__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1HeaEqu__1",
   "name": "u1HeaEqu__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1HeaEqu__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1HeaEqu__2",
   "name": "u1HeaEqu__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1HeaEqu__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1PumHeaWatPri_actual__1",
   "name": "u1PumHeaWatPri_actual__1",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1PumHeaWatPri_actual__1",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1PumHeaWatPri_actual__2",
   "name": "u1PumHeaWatPri_actual__2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.u1PumHeaWatPri_actual__2",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VChiWatPriSet_flow",
   "name": "VChiWatPriSet_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.VChiWatPriSet_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VHeaWatPriSet_flow",
   "name": "VHeaWatPriSet_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.VHeaWatPriSet_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yValChiWatMinByp",
   "name": "yValChiWatMinByp",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.yValChiWatMinByp",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yValHeaWatMinByp",
   "name": "yValHeaWatMinByp",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode.yValHeaWatMinByp",
   "source_interface_type": "S231:RealOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "MinimumFlow/ControllerDualMode.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "55abf579598ca81cae0a82f337350375958e6722",
  "source_sha256": "ceccca4eb11da9083c9a5ebc27eb1bd075d4d6847e3e73634fb9967d53383cbd",
  "tag": "v13.0.0"
 },
 "translator": {
  "cxf_source_sha256": "f64f698c3187ab40fe3ee4e4f334b59e80ff8d0146526a7e97ca74b7632736b8",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": false
    },
    "id": "u1Equ__1",
    "kind": "boolean_input",
    "label": "u1Equ__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1Equ__2",
    "kind": "boolean_input",
    "label": "u1Equ__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1HeaEqu__1",
    "kind": "boolean_input",
    "label": "u1HeaEqu__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1HeaEqu__2",
    "kind": "boolean_input",
    "label": "u1HeaEqu__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1PumHeaWatPri_actual__1",
    "kind": "boolean_input",
    "label": "u1PumHeaWatPri_actual__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1PumHeaWatPri_actual__2",
    "kind": "boolean_input",
    "label": "u1PumHeaWatPri_actual__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VChiWatPri_flow",
    "kind": "numeric_input",
    "label": "VChiWatPri_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VHeaWatPri_flow",
    "kind": "numeric_input",
    "label": "VHeaWatPri_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VChiWatPriSet_flow",
    "kind": "numeric_output",
    "label": "VChiWatPriSet_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VHeaWatPriSet_flow",
    "kind": "numeric_output",
    "label": "VHeaWatPriSet_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yValChiWatMinByp",
    "kind": "numeric_output",
    "label": "yValChiWatMinByp",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yValHeaWatMinByp",
    "kind": "numeric_output",
    "label": "yValHeaWatMinByp",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "any_fold_2",
    "kind": "or",
    "label": "any fold 2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "any_fold_3",
    "kind": "or",
    "label": "any fold 3",
    "x": 180,
    "y": 0
   },
   {
    "config": {},
    "id": "anyPumPri_fold_2",
    "kind": "or",
    "label": "anyPumPri fold 2",
    "x": 360,
    "y": 0
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 1.0,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 120.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 1.0,
     "yd_start": 0.0
    },
    "id": "conPID",
    "kind": "pid_with_reset",
    "label": "conPID",
    "x": 540,
    "y": 0
   },
   {
    "config": {},
    "id": "swiInp",
    "kind": "numeric_switch",
    "label": "swiInp",
    "x": 720,
    "y": 0
   },
   {
    "config": {},
    "id": "swiOut",
    "kind": "numeric_switch",
    "label": "swiOut",
    "x": 900,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "valDis",
    "kind": "numeric_const",
    "label": "valDis",
    "x": 0,
    "y": 120
   },
   {
    "config": {
     "value": false
    },
    "id": "ph",
    "kind": "boolean_const",
    "label": "ph",
    "x": 180,
    "y": 120
   },
   {
    "config": {
     "value": false
    },
    "id": "ph_2",
    "kind": "boolean_const",
    "label": "ph",
    "x": 360,
    "y": 120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.02
    },
    "id": "floDes__1",
    "kind": "numeric_const",
    "label": "floDes__1",
    "x": 900,
    "y": 120
   },
   {
    "config": {
     "value": 0.05
    },
    "id": "floDes__2",
    "kind": "numeric_const",
    "label": "floDes__2",
    "x": 0,
    "y": 240
   },
   {
    "config": {},
    "id": "floDesEqu__1",
    "kind": "multiply",
    "label": "floDesEqu__1",
    "x": 180,
    "y": 240
   },
   {
    "config": {},
    "id": "floDesEqu__2",
    "kind": "multiply",
    "label": "floDesEqu__2",
    "x": 360,
    "y": 240
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "floMin__1",
    "kind": "numeric_const",
    "label": "floMin__1",
    "x": 540,
    "y": 240
   },
   {
    "config": {
     "value": 0.03
    },
    "id": "floMin__2",
    "kind": "numeric_const",
    "label": "floMin__2",
    "x": 720,
    "y": 240
   },
   {
    "config": {},
    "id": "floMinEna__1",
    "kind": "multiply",
    "label": "floMinEna__1",
    "x": 900,
    "y": 240
   },
   {
    "config": {},
    "id": "floMinEna__2",
    "kind": "multiply",
    "label": "floMinEna__2",
    "x": 0,
    "y": 360
   },
   {
    "config": {},
    "id": "floMinSet",
    "kind": "multiply",
    "label": "floMinSet",
    "x": 180,
    "y": 360
   },
   {
    "config": {},
    "id": "maxRatFloMinEna_fold_2",
    "kind": "maximum",
    "label": "maxRatFloMinEna fold 2",
    "x": 360,
    "y": 360
   },
   {
    "config": {},
    "id": "ratFloMinEna__1",
    "kind": "divide",
    "label": "ratFloMinEna__1",
    "x": 540,
    "y": 360
   },
   {
    "config": {},
    "id": "ratFloMinEna__2",
    "kind": "divide",
    "label": "ratFloMinEna__2",
    "x": 720,
    "y": 360
   },
   {
    "config": {},
    "id": "sumFloDesEna_fold_2",
    "kind": "add",
    "label": "sumFloDesEna fold 2",
    "x": 900,
    "y": 360
   },
   {
    "config": {},
    "id": "any_fold_2_2",
    "kind": "or",
    "label": "any fold 2",
    "x": 0,
    "y": 480
   },
   {
    "config": {},
    "id": "any_fold_3_2",
    "kind": "or",
    "label": "any fold 3",
    "x": 180,
    "y": 480
   },
   {
    "config": {},
    "id": "anyPumPri_fold_2_2",
    "kind": "or",
    "label": "anyPumPri fold 2",
    "x": 360,
    "y": 480
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 1.0,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 120.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 1.0,
     "yd_start": 0.0
    },
    "id": "conPID_2",
    "kind": "pid_with_reset",
    "label": "conPID",
    "x": 540,
    "y": 480
   },
   {
    "config": {},
    "id": "swiInp_2",
    "kind": "numeric_switch",
    "label": "swiInp",
    "x": 720,
    "y": 480
   },
   {
    "config": {},
    "id": "swiOut_2",
    "kind": "numeric_switch",
    "label": "swiOut",
    "x": 900,
    "y": 480
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "valDis_2",
    "kind": "numeric_const",
    "label": "valDis",
    "x": 0,
    "y": 600
   },
   {
    "config": {
     "value": false
    },
    "id": "ph_3",
    "kind": "boolean_const",
    "label": "ph",
    "x": 180,
    "y": 600
   },
   {
    "config": {
     "value": false
    },
    "id": "ph_4",
    "kind": "boolean_const",
    "label": "ph",
    "x": 360,
    "y": 600
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__1_2_true",
    "kind": "numeric_const",
    "label": "booToRea__1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__1_2_false",
    "kind": "numeric_const",
    "label": "booToRea__1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__1_2",
    "kind": "numeric_switch",
    "label": "booToRea__1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea__2_2_true",
    "kind": "numeric_const",
    "label": "booToRea__2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea__2_2_false",
    "kind": "numeric_const",
    "label": "booToRea__2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea__2_2",
    "kind": "numeric_switch",
    "label": "booToRea__2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.02
    },
    "id": "floDes__1_2",
    "kind": "numeric_const",
    "label": "floDes__1",
    "x": 900,
    "y": 600
   },
   {
    "config": {
     "value": 0.05
    },
    "id": "floDes__2_2",
    "kind": "numeric_const",
    "label": "floDes__2",
    "x": 0,
    "y": 720
   },
   {
    "config": {},
    "id": "floDesEqu__1_2",
    "kind": "multiply",
    "label": "floDesEqu__1",
    "x": 180,
    "y": 720
   },
   {
    "config": {},
    "id": "floDesEqu__2_2",
    "kind": "multiply",
    "label": "floDesEqu__2",
    "x": 360,
    "y": 720
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "floMin__1_2",
    "kind": "numeric_const",
    "label": "floMin__1",
    "x": 540,
    "y": 720
   },
   {
    "config": {
     "value": 0.03
    },
    "id": "floMin__2_2",
    "kind": "numeric_const",
    "label": "floMin__2",
    "x": 720,
    "y": 720
   },
   {
    "config": {},
    "id": "floMinEna__1_2",
    "kind": "multiply",
    "label": "floMinEna__1",
    "x": 900,
    "y": 720
   },
   {
    "config": {},
    "id": "floMinEna__2_2",
    "kind": "multiply",
    "label": "floMinEna__2",
    "x": 0,
    "y": 840
   },
   {
    "config": {},
    "id": "floMinSet_2",
    "kind": "multiply",
    "label": "floMinSet",
    "x": 180,
    "y": 840
   },
   {
    "config": {},
    "id": "maxRatFloMinEna_fold_2_2",
    "kind": "maximum",
    "label": "maxRatFloMinEna fold 2",
    "x": 360,
    "y": 840
   },
   {
    "config": {},
    "id": "ratFloMinEna__1_2",
    "kind": "divide",
    "label": "ratFloMinEna__1",
    "x": 540,
    "y": 840
   },
   {
    "config": {},
    "id": "ratFloMinEna__2_2",
    "kind": "divide",
    "label": "ratFloMinEna__2",
    "x": 720,
    "y": 840
   },
   {
    "config": {},
    "id": "sumFloDesEna_fold_2_2",
    "kind": "add",
    "label": "sumFloDesEna fold 2",
    "x": 900,
    "y": 840
   },
   {
    "config": {},
    "id": "onAndCoo__1",
    "kind": "and",
    "label": "onAndCoo__1",
    "x": 0,
    "y": 960
   },
   {
    "config": {},
    "id": "onAndCoo__2",
    "kind": "and",
    "label": "onAndCoo__2",
    "x": 180,
    "y": 960
   },
   {
    "config": {},
    "id": "onAndHea__1",
    "kind": "and",
    "label": "onAndHea__1",
    "x": 360,
    "y": 960
   },
   {
    "config": {},
    "id": "onAndHea__2",
    "kind": "and",
    "label": "onAndHea__2",
    "x": 540,
    "y": 960
   },
   {
    "config": {},
    "id": "pumOnAndCoo__1",
    "kind": "and",
    "label": "pumOnAndCoo__1",
    "x": 720,
    "y": 960
   },
   {
    "config": {},
    "id": "pumOnAndCoo__2",
    "kind": "and",
    "label": "pumOnAndCoo__2",
    "x": 900,
    "y": 960
   },
   {
    "config": {},
    "id": "pumOnAndHea__1",
    "kind": "and",
    "label": "pumOnAndHea__1",
    "x": 0,
    "y": 1080
   },
   {
    "config": {},
    "id": "pumOnAndHea__2",
    "kind": "and",
    "label": "pumOnAndHea__2",
    "x": 180,
    "y": 1080
   },
   {
    "config": {},
    "id": "u1Coo__1",
    "kind": "not",
    "label": "u1Coo__1",
    "x": 360,
    "y": 1080
   },
   {
    "config": {},
    "id": "u1Coo__2",
    "kind": "not",
    "label": "u1Coo__2",
    "x": 540,
    "y": 1080
   }
  ],
  "links": [
   {
    "source": "booToRea__1_true",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_false",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_true",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_false",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__1_2_true",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__1_2_false",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea__2_2_true",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea__2_2_false",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "when_false"
   },
   {
    "source": "u1Equ__1",
    "source_slot": "out",
    "target": "onAndCoo__1",
    "target_slot": "a"
   },
   {
    "source": "u1Equ__1",
    "source_slot": "out",
    "target": "onAndHea__1",
    "target_slot": "a"
   },
   {
    "source": "u1Equ__2",
    "source_slot": "out",
    "target": "onAndCoo__2",
    "target_slot": "a"
   },
   {
    "source": "u1Equ__2",
    "source_slot": "out",
    "target": "onAndHea__2",
    "target_slot": "a"
   },
   {
    "source": "u1HeaEqu__1",
    "source_slot": "out",
    "target": "onAndHea__1",
    "target_slot": "b"
   },
   {
    "source": "u1HeaEqu__1",
    "source_slot": "out",
    "target": "pumOnAndHea__1",
    "target_slot": "a"
   },
   {
    "source": "u1HeaEqu__1",
    "source_slot": "out",
    "target": "u1Coo__1",
    "target_slot": "in"
   },
   {
    "source": "u1HeaEqu__2",
    "source_slot": "out",
    "target": "onAndHea__2",
    "target_slot": "b"
   },
   {
    "source": "u1HeaEqu__2",
    "source_slot": "out",
    "target": "pumOnAndHea__2",
    "target_slot": "a"
   },
   {
    "source": "u1HeaEqu__2",
    "source_slot": "out",
    "target": "u1Coo__2",
    "target_slot": "in"
   },
   {
    "source": "u1PumHeaWatPri_actual__1",
    "source_slot": "out",
    "target": "pumOnAndCoo__1",
    "target_slot": "b"
   },
   {
    "source": "u1PumHeaWatPri_actual__1",
    "source_slot": "out",
    "target": "pumOnAndHea__1",
    "target_slot": "b"
   },
   {
    "source": "u1PumHeaWatPri_actual__2",
    "source_slot": "out",
    "target": "pumOnAndCoo__2",
    "target_slot": "b"
   },
   {
    "source": "u1PumHeaWatPri_actual__2",
    "source_slot": "out",
    "target": "pumOnAndHea__2",
    "target_slot": "b"
   },
   {
    "source": "VChiWatPri_flow",
    "source_slot": "out",
    "target": "conPID",
    "target_slot": "measurement"
   },
   {
    "source": "VChiWatPri_flow",
    "source_slot": "out",
    "target": "swiInp",
    "target_slot": "when_false"
   },
   {
    "source": "VHeaWatPri_flow",
    "source_slot": "out",
    "target": "conPID_2",
    "target_slot": "measurement"
   },
   {
    "source": "VHeaWatPri_flow",
    "source_slot": "out",
    "target": "swiInp_2",
    "target_slot": "when_false"
   },
   {
    "source": "any_fold_2",
    "source_slot": "out",
    "target": "any_fold_3",
    "target_slot": "a"
   },
   {
    "source": "any_fold_3",
    "source_slot": "out",
    "target": "conPID",
    "target_slot": "trigger"
   },
   {
    "source": "any_fold_3",
    "source_slot": "out",
    "target": "swiInp",
    "target_slot": "selector"
   },
   {
    "source": "any_fold_3",
    "source_slot": "out",
    "target": "swiOut",
    "target_slot": "selector"
   },
   {
    "source": "anyPumPri_fold_2",
    "source_slot": "out",
    "target": "any_fold_3",
    "target_slot": "b"
   },
   {
    "source": "conPID",
    "source_slot": "out",
    "target": "swiOut",
    "target_slot": "when_true"
   },
   {
    "source": "swiInp",
    "source_slot": "out",
    "target": "conPID",
    "target_slot": "setpoint"
   },
   {
    "source": "swiOut",
    "source_slot": "out",
    "target": "yValChiWatMinByp",
    "target_slot": "in"
   },
   {
    "source": "valDis",
    "source_slot": "out",
    "target": "swiOut",
    "target_slot": "when_false"
   },
   {
    "source": "ph",
    "source_slot": "out",
    "target": "any_fold_2",
    "target_slot": "a"
   },
   {
    "source": "ph_2",
    "source_slot": "out",
    "target": "any_fold_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1",
    "source_slot": "out",
    "target": "floDesEqu__1",
    "target_slot": "a"
   },
   {
    "source": "booToRea__1",
    "source_slot": "out",
    "target": "floMinEna__1",
    "target_slot": "b"
   },
   {
    "source": "booToRea__2",
    "source_slot": "out",
    "target": "floDesEqu__2",
    "target_slot": "a"
   },
   {
    "source": "booToRea__2",
    "source_slot": "out",
    "target": "floMinEna__2",
    "target_slot": "b"
   },
   {
    "source": "floDes__1",
    "source_slot": "out",
    "target": "floDesEqu__1",
    "target_slot": "b"
   },
   {
    "source": "floDes__1",
    "source_slot": "out",
    "target": "ratFloMinEna__1",
    "target_slot": "b"
   },
   {
    "source": "floDes__2",
    "source_slot": "out",
    "target": "floDesEqu__2",
    "target_slot": "b"
   },
   {
    "source": "floDes__2",
    "source_slot": "out",
    "target": "ratFloMinEna__2",
    "target_slot": "b"
   },
   {
    "source": "floDesEqu__1",
    "source_slot": "out",
    "target": "sumFloDesEna_fold_2",
    "target_slot": "a"
   },
   {
    "source": "floDesEqu__2",
    "source_slot": "out",
    "target": "sumFloDesEna_fold_2",
    "target_slot": "b"
   },
   {
    "source": "floMin__1",
    "source_slot": "out",
    "target": "floMinEna__1",
    "target_slot": "a"
   },
   {
    "source": "floMin__2",
    "source_slot": "out",
    "target": "floMinEna__2",
    "target_slot": "a"
   },
   {
    "source": "floMinEna__1",
    "source_slot": "out",
    "target": "ratFloMinEna__1",
    "target_slot": "a"
   },
   {
    "source": "floMinEna__2",
    "source_slot": "out",
    "target": "ratFloMinEna__2",
    "target_slot": "a"
   },
   {
    "source": "floMinSet",
    "source_slot": "out",
    "target": "VChiWatPriSet_flow",
    "target_slot": "in"
   },
   {
    "source": "floMinSet",
    "source_slot": "out",
    "target": "swiInp",
    "target_slot": "when_true"
   },
   {
    "source": "maxRatFloMinEna_fold_2",
    "source_slot": "out",
    "target": "floMinSet",
    "target_slot": "a"
   },
   {
    "source": "ratFloMinEna__1",
    "source_slot": "out",
    "target": "maxRatFloMinEna_fold_2",
    "target_slot": "a"
   },
   {
    "source": "ratFloMinEna__2",
    "source_slot": "out",
    "target": "maxRatFloMinEna_fold_2",
    "target_slot": "b"
   },
   {
    "source": "sumFloDesEna_fold_2",
    "source_slot": "out",
    "target": "floMinSet",
    "target_slot": "b"
   },
   {
    "source": "any_fold_2_2",
    "source_slot": "out",
    "target": "any_fold_3_2",
    "target_slot": "a"
   },
   {
    "source": "any_fold_3_2",
    "source_slot": "out",
    "target": "conPID_2",
    "target_slot": "trigger"
   },
   {
    "source": "any_fold_3_2",
    "source_slot": "out",
    "target": "swiInp_2",
    "target_slot": "selector"
   },
   {
    "source": "any_fold_3_2",
    "source_slot": "out",
    "target": "swiOut_2",
    "target_slot": "selector"
   },
   {
    "source": "anyPumPri_fold_2_2",
    "source_slot": "out",
    "target": "any_fold_3_2",
    "target_slot": "b"
   },
   {
    "source": "conPID_2",
    "source_slot": "out",
    "target": "swiOut_2",
    "target_slot": "when_true"
   },
   {
    "source": "swiInp_2",
    "source_slot": "out",
    "target": "conPID_2",
    "target_slot": "setpoint"
   },
   {
    "source": "swiOut_2",
    "source_slot": "out",
    "target": "yValHeaWatMinByp",
    "target_slot": "in"
   },
   {
    "source": "valDis_2",
    "source_slot": "out",
    "target": "swiOut_2",
    "target_slot": "when_false"
   },
   {
    "source": "ph_3",
    "source_slot": "out",
    "target": "any_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "ph_4",
    "source_slot": "out",
    "target": "any_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea__1_2",
    "source_slot": "out",
    "target": "floDesEqu__1_2",
    "target_slot": "a"
   },
   {
    "source": "booToRea__1_2",
    "source_slot": "out",
    "target": "floMinEna__1_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea__2_2",
    "source_slot": "out",
    "target": "floDesEqu__2_2",
    "target_slot": "a"
   },
   {
    "source": "booToRea__2_2",
    "source_slot": "out",
    "target": "floMinEna__2_2",
    "target_slot": "b"
   },
   {
    "source": "floDes__1_2",
    "source_slot": "out",
    "target": "floDesEqu__1_2",
    "target_slot": "b"
   },
   {
    "source": "floDes__1_2",
    "source_slot": "out",
    "target": "ratFloMinEna__1_2",
    "target_slot": "b"
   },
   {
    "source": "floDes__2_2",
    "source_slot": "out",
    "target": "floDesEqu__2_2",
    "target_slot": "b"
   },
   {
    "source": "floDes__2_2",
    "source_slot": "out",
    "target": "ratFloMinEna__2_2",
    "target_slot": "b"
   },
   {
    "source": "floDesEqu__1_2",
    "source_slot": "out",
    "target": "sumFloDesEna_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "floDesEqu__2_2",
    "source_slot": "out",
    "target": "sumFloDesEna_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "floMin__1_2",
    "source_slot": "out",
    "target": "floMinEna__1_2",
    "target_slot": "a"
   },
   {
    "source": "floMin__2_2",
    "source_slot": "out",
    "target": "floMinEna__2_2",
    "target_slot": "a"
   },
   {
    "source": "floMinEna__1_2",
    "source_slot": "out",
    "target": "ratFloMinEna__1_2",
    "target_slot": "a"
   },
   {
    "source": "floMinEna__2_2",
    "source_slot": "out",
    "target": "ratFloMinEna__2_2",
    "target_slot": "a"
   },
   {
    "source": "floMinSet_2",
    "source_slot": "out",
    "target": "VHeaWatPriSet_flow",
    "target_slot": "in"
   },
   {
    "source": "floMinSet_2",
    "source_slot": "out",
    "target": "swiInp_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxRatFloMinEna_fold_2_2",
    "source_slot": "out",
    "target": "floMinSet_2",
    "target_slot": "a"
   },
   {
    "source": "ratFloMinEna__1_2",
    "source_slot": "out",
    "target": "maxRatFloMinEna_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "ratFloMinEna__2_2",
    "source_slot": "out",
    "target": "maxRatFloMinEna_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "sumFloDesEna_fold_2_2",
    "source_slot": "out",
    "target": "floMinSet_2",
    "target_slot": "b"
   },
   {
    "source": "onAndCoo__1",
    "source_slot": "out",
    "target": "booToRea__1",
    "target_slot": "selector"
   },
   {
    "source": "onAndCoo__2",
    "source_slot": "out",
    "target": "booToRea__2",
    "target_slot": "selector"
   },
   {
    "source": "onAndHea__1",
    "source_slot": "out",
    "target": "booToRea__1_2",
    "target_slot": "selector"
   },
   {
    "source": "onAndHea__2",
    "source_slot": "out",
    "target": "booToRea__2_2",
    "target_slot": "selector"
   },
   {
    "source": "pumOnAndCoo__1",
    "source_slot": "out",
    "target": "anyPumPri_fold_2",
    "target_slot": "a"
   },
   {
    "source": "pumOnAndCoo__2",
    "source_slot": "out",
    "target": "anyPumPri_fold_2",
    "target_slot": "b"
   },
   {
    "source": "pumOnAndHea__1",
    "source_slot": "out",
    "target": "anyPumPri_fold_2_2",
    "target_slot": "a"
   },
   {
    "source": "pumOnAndHea__2",
    "source_slot": "out",
    "target": "anyPumPri_fold_2_2",
    "target_slot": "b"
   },
   {
    "source": "u1Coo__1",
    "source_slot": "out",
    "target": "onAndCoo__1",
    "target_slot": "b"
   },
   {
    "source": "u1Coo__1",
    "source_slot": "out",
    "target": "pumOnAndCoo__1",
    "target_slot": "a"
   },
   {
    "source": "u1Coo__2",
    "source_slot": "out",
    "target": "onAndCoo__2",
    "target_slot": "b"
   },
   {
    "source": "u1Coo__2",
    "source_slot": "out",
    "target": "pumOnAndCoo__2",
    "target_slot": "a"
   }
  ],
  "metadata": {
   "block_origins": {
    "anyPumPri_fold_2": "ctlFloMinChiWat.anyPumPri__fold_2",
    "anyPumPri_fold_2_2": "ctlFloMinHeaWat.anyPumPri__fold_2",
    "any_fold_2": "ctlFloMinChiWat.any__fold_2",
    "any_fold_2_2": "ctlFloMinHeaWat.any__fold_2",
    "any_fold_3": "ctlFloMinChiWat.any__fold_3",
    "any_fold_3_2": "ctlFloMinHeaWat.any__fold_3",
    "booToRea__1": "ctlFloMinChiWat.setFloMin.booToRea__1",
    "booToRea__1_2": "ctlFloMinHeaWat.setFloMin.booToRea__1",
    "booToRea__1_2_false": "ctlFloMinHeaWat.setFloMin.booToRea__1",
    "booToRea__1_2_true": "ctlFloMinHeaWat.setFloMin.booToRea__1",
    "booToRea__1_false": "ctlFloMinChiWat.setFloMin.booToRea__1",
    "booToRea__1_true": "ctlFloMinChiWat.setFloMin.booToRea__1",
    "booToRea__2": "ctlFloMinChiWat.setFloMin.booToRea__2",
    "booToRea__2_2": "ctlFloMinHeaWat.setFloMin.booToRea__2",
    "booToRea__2_2_false": "ctlFloMinHeaWat.setFloMin.booToRea__2",
    "booToRea__2_2_true": "ctlFloMinHeaWat.setFloMin.booToRea__2",
    "booToRea__2_false": "ctlFloMinChiWat.setFloMin.booToRea__2",
    "booToRea__2_true": "ctlFloMinChiWat.setFloMin.booToRea__2",
    "conPID": "ctlFloMinChiWat.ctl.conPID",
    "conPID_2": "ctlFloMinHeaWat.ctl.conPID",
    "floDesEqu__1": "ctlFloMinChiWat.setFloMin.floDesEqu__1",
    "floDesEqu__1_2": "ctlFloMinHeaWat.setFloMin.floDesEqu__1",
    "floDesEqu__2": "ctlFloMinChiWat.setFloMin.floDesEqu__2",
    "floDesEqu__2_2": "ctlFloMinHeaWat.setFloMin.floDesEqu__2",
    "floDes__1": "ctlFloMinChiWat.setFloMin.floDes__1",
    "floDes__1_2": "ctlFloMinHeaWat.setFloMin.floDes__1",
    "floDes__2": "ctlFloMinChiWat.setFloMin.floDes__2",
    "floDes__2_2": "ctlFloMinHeaWat.setFloMin.floDes__2",
    "floMinEna__1": "ctlFloMinChiWat.setFloMin.floMinEna__1",
    "floMinEna__1_2": "ctlFloMinHeaWat.setFloMin.floMinEna__1",
    "floMinEna__2": "ctlFloMinChiWat.setFloMin.floMinEna__2",
    "floMinEna__2_2": "ctlFloMinHeaWat.setFloMin.floMinEna__2",
    "floMinSet": "ctlFloMinChiWat.setFloMin.floMinSet",
    "floMinSet_2": "ctlFloMinHeaWat.setFloMin.floMinSet",
    "floMin__1": "ctlFloMinChiWat.setFloMin.floMin__1",
    "floMin__1_2": "ctlFloMinHeaWat.setFloMin.floMin__1",
    "floMin__2": "ctlFloMinChiWat.setFloMin.floMin__2",
    "floMin__2_2": "ctlFloMinHeaWat.setFloMin.floMin__2",
    "maxRatFloMinEna_fold_2": "ctlFloMinChiWat.setFloMin.maxRatFloMinEna__fold_2",
    "maxRatFloMinEna_fold_2_2": "ctlFloMinHeaWat.setFloMin.maxRatFloMinEna__fold_2",
    "onAndCoo__1": "onAndCoo__1",
    "onAndCoo__2": "onAndCoo__2",
    "onAndHea__1": "onAndHea__1",
    "onAndHea__2": "onAndHea__2",
    "ph": "ctlFloMinChiWat.phValInlIso.ph",
    "ph_2": "ctlFloMinChiWat.phValOutIso.ph",
    "ph_3": "ctlFloMinHeaWat.phValInlIso.ph",
    "ph_4": "ctlFloMinHeaWat.phValOutIso.ph",
    "pumOnAndCoo__1": "pumOnAndCoo__1",
    "pumOnAndCoo__2": "pumOnAndCoo__2",
    "pumOnAndHea__1": "pumOnAndHea__1",
    "pumOnAndHea__2": "pumOnAndHea__2",
    "ratFloMinEna__1": "ctlFloMinChiWat.setFloMin.ratFloMinEna__1",
    "ratFloMinEna__1_2": "ctlFloMinHeaWat.setFloMin.ratFloMinEna__1",
    "ratFloMinEna__2": "ctlFloMinChiWat.setFloMin.ratFloMinEna__2",
    "ratFloMinEna__2_2": "ctlFloMinHeaWat.setFloMin.ratFloMinEna__2",
    "sumFloDesEna_fold_2": "ctlFloMinChiWat.setFloMin.sumFloDesEna__fold_2",
    "sumFloDesEna_fold_2_2": "ctlFloMinHeaWat.setFloMin.sumFloDesEna__fold_2",
    "swiInp": "ctlFloMinChiWat.ctl.swiInp",
    "swiInp_2": "ctlFloMinHeaWat.ctl.swiInp",
    "swiOut": "ctlFloMinChiWat.ctl.swiOut",
    "swiOut_2": "ctlFloMinHeaWat.ctl.swiOut",
    "u1Coo__1": "u1Coo__1",
    "u1Coo__2": "u1Coo__2",
    "valDis": "ctlFloMinChiWat.ctl.valDis",
    "valDis_2": "ctlFloMinHeaWat.ctl.valDis"
   },
   "coverage": {
    "boundary_inputs": 8,
    "boundary_outputs": 4,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal": 4,
     "Buildings.Controls.OBC.CDL.Logical.And": 8,
     "Buildings.Controls.OBC.CDL.Logical.Not": 2,
     "Buildings.Controls.OBC.CDL.Logical.Or": 6,
     "Buildings.Controls.OBC.CDL.Logical.Sources.Constant": 4,
     "Buildings.Controls.OBC.CDL.Reals.Add": 2,
     "Buildings.Controls.OBC.CDL.Reals.Divide": 4,
     "Buildings.Controls.OBC.CDL.Reals.Max": 2,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 10,
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset": 2,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 10,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 4
    },
    "component_count": 58,
    "exactness_blockers": [],
    "execution_profile": "host_tick_v1",
    "missing_components": [],
    "niagara_exactness_blockers": [],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset"
    ],
    "root_id": "ex:Buildings.Templates.Plants.Controls.MinimumFlow.ControllerDualMode",
    "root_label": "ControllerDualMode",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "f64f698c3187ab40fe3ee4e4f334b59e80ff8d0146526a7e97ca74b7632736b8",
    "supported_class_count": 58,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "f64f698c3187ab40fe3ee4e4f334b59e80ff8d0146526a7e97ca74b7632736b8"
  },
  "name": "ControllerDualMode"
 }
}
