{
 "configuration_id": "tu-dualductcoldductmin-ashrae62-1",
 "controller_id": "TerminalUnits.DualDuctColdDuctMin.Controller",
 "execution_profile": "host_tick_v1",
 "interface": {
  "controller_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller",
  "inputs": [
   {
    "description": "Cold duct supply air temperature from central air handler",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TColSup",
    "label": "TColSup",
    "type": "S231:RealInput"
   },
   {
    "description": "Setpoint temperature for room for cooling",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TCooSet",
    "label": "TCooSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured discharge air temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TDis",
    "label": "TDis",
    "type": "S231:RealInput"
   },
   {
    "description": "Setpoint temperature for room for heating",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.THeaSet",
    "label": "THeaSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Hot duct supply air temperature from central air handler",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.THotSup",
    "label": "THotSup",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured room temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TZon",
    "label": "TZon",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured cold-duct discharge airflow rate airflow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VColDucDis_flow",
    "label": "VColDucDis_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured hot-duct discharge airflow rate airflow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VHotDucDis_flow",
    "label": "VHotDucDis_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Index of overriding cooling damper position, 1: set to close; 2: set to open",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveCooDamPos",
    "label": "oveCooDamPos",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveFloSet",
    "label": "oveFloSet",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Index of overriding heating damper position, 1: set to close; 2: set to open",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveHeaDamPos",
    "label": "oveHeaDamPos",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Detected CO2 concentration",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ppmCO2",
    "label": "ppmCO2",
    "type": "S231:RealInput"
   },
   {
    "description": "CO2 concentration setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ppmCO2Set",
    "label": "ppmCO2Set",
    "type": "S231:RealInput"
   },
   {
    "description": "Cooling air handler status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1CooAHU",
    "label": "u1CooAHU",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Heating air handler status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1HeaAHU",
    "label": "u1HeaAHU",
    "type": "S231:BooleanInput"
   },
   {
    "description": "True: the zone is populated",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1Occ",
    "label": "u1Occ",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Window status, normally closed (true), when windows open, it becomes false",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1Win",
    "label": "u1Win",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Zone operation mode",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.uOpeMod",
    "label": "uOpeMod",
    "type": "S231:IntegerInput"
   }
  ],
  "outputs": [
   {
    "description": "Adjusted area component breathing zone flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjAreBreZon_flow",
    "label": "VAdjAreBreZon_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "Adjusted population component breathing zone flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjPopBreZon_flow",
    "label": "VAdjPopBreZon_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "Minimum outdoor airflow setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VMinOA_flow",
    "label": "VMinOA_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "Airflow setpoint after considering override",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VSet_flow",
    "label": "VSet_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "Cold duct pressure reset requests",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColDucPreResReq",
    "label": "yColDucPreResReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Cold-duct airflow sensor calibration alarm",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColFloSenAla",
    "label": "yColFloSenAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Leaking cold-duct damper alarm",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColLeaDamAla",
    "label": "yColLeaDamAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Cooling damper commanded position, or commanded flow rate ratio",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yCooDam",
    "label": "yCooDam",
    "type": "S231:RealOutput"
   },
   {
    "description": "Heating damper commanded position, or commanded flow rate ratio",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaDam",
    "label": "yHeaDam",
    "type": "S231:RealOutput"
   },
   {
    "description": "Heating fan request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaFanReq",
    "label": "yHeaFanReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Hot duct pressure reset requests",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotDucPreResReq",
    "label": "yHotDucPreResReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Hot-duct airflow sensor calibration alarm",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotFloSenAla",
    "label": "yHotFloSenAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Leaking hot-duct damper alarm",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotLeaDamAla",
    "label": "yHotLeaDamAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Low airflow alarms",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yLowFloAla",
    "label": "yLowFloAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Zone cooling supply air temperature reset request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonCooTemResReq",
    "label": "yZonCooTemResReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Zone heating supply air temperature reset request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonHeaTemResReq",
    "label": "yZonHeaTemResReq",
    "type": "S231:IntegerOutput"
   }
  ]
 },
 "library": "g36",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 47
 },
 "note": "Retained so a base install can build the Tier 2 job without the vendored translation toolchain (GOAL-NATIVE-BOG.md N8). Regenerate with scripts/retain_tier2.py.",
 "parameters": {
  "VAreBreZon_flow": 0.014,
  "VAreMin_flow": 0.014,
  "VCooMax_flow": 0.472,
  "VHeaMax_flow": 0.236,
  "VMin_flow": 0.094,
  "VOccMin_flow": 0.024,
  "VPopBreZon_flow": 0.024,
  "venStd": "Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"
 },
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TColSup",
   "name": "TColSup",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TColSup",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TCooSet",
   "name": "TCooSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TCooSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TDis",
   "name": "TDis",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TDis",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "THeaSet",
   "name": "THeaSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.THeaSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "THotSup",
   "name": "THotSup",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.THotSup",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TZon",
   "name": "TZon",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TZon",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VColDucDis_flow",
   "name": "VColDucDis_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VColDucDis_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VHotDucDis_flow",
   "name": "VHotDucDis_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VHotDucDis_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "oveCooDamPos",
   "name": "oveCooDamPos",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveCooDamPos",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "oveFloSet",
   "name": "oveFloSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveFloSet",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "oveHeaDamPos",
   "name": "oveHeaDamPos",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveHeaDamPos",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ppmCO2",
   "name": "ppmCO2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ppmCO2",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ppmCO2Set",
   "name": "ppmCO2Set",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ppmCO2Set",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1CooAHU",
   "name": "u1CooAHU",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1CooAHU",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1HeaAHU",
   "name": "u1HeaAHU",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1HeaAHU",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1Occ",
   "name": "u1Occ",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1Occ",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1Win",
   "name": "u1Win",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1Win",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uOpeMod",
   "name": "uOpeMod",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.uOpeMod",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VAdjAreBreZon_flow",
   "name": "VAdjAreBreZon_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjAreBreZon_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VAdjPopBreZon_flow",
   "name": "VAdjPopBreZon_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjPopBreZon_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VMinOA_flow",
   "name": "VMinOA_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VMinOA_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VSet_flow",
   "name": "VSet_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VSet_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yColDucPreResReq",
   "name": "yColDucPreResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColDucPreResReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yColFloSenAla",
   "name": "yColFloSenAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColFloSenAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yColLeaDamAla",
   "name": "yColLeaDamAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColLeaDamAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yCooDam",
   "name": "yCooDam",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yCooDam",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHeaDam",
   "name": "yHeaDam",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaDam",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHeaFanReq",
   "name": "yHeaFanReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaFanReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHotDucPreResReq",
   "name": "yHotDucPreResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotDucPreResReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHotFloSenAla",
   "name": "yHotFloSenAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotFloSenAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHotLeaDamAla",
   "name": "yHotLeaDamAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotLeaDamAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yLowFloAla",
   "name": "yLowFloAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yLowFloAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yZonCooTemResReq",
   "name": "yZonCooTemResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonCooTemResReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yZonHeaTemResReq",
   "name": "yZonHeaTemResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonHeaTemResReq",
   "source_interface_type": "S231:IntegerOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "TerminalUnits/DualDuctColdDuctMin/Controller.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "55abf579598ca81cae0a82f337350375958e6722",
  "source_sha256": "794d9a8578c91674defa7ec4cba50f3055291f047b5ca03b8d7d3062d8674d56",
  "tag": "v13.0.0"
 },
 "translator": {
  "cxf_source_sha256": "6186ab69ce39712123d5761ca65f29fbeb8a9c2a42926bece0009ae5311559cb",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": 0.0
    },
    "id": "oveCooDamPos",
    "kind": "numeric_input",
    "label": "oveCooDamPos",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "oveFloSet",
    "kind": "numeric_input",
    "label": "oveFloSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "oveHeaDamPos",
    "kind": "numeric_input",
    "label": "oveHeaDamPos",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "ppmCO2",
    "kind": "numeric_input",
    "label": "ppmCO2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "ppmCO2Set",
    "kind": "numeric_input",
    "label": "ppmCO2Set",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TColSup",
    "kind": "numeric_input",
    "label": "TColSup",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TCooSet",
    "kind": "numeric_input",
    "label": "TCooSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TDis",
    "kind": "numeric_input",
    "label": "TDis",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "THeaSet",
    "kind": "numeric_input",
    "label": "THeaSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "THotSup",
    "kind": "numeric_input",
    "label": "THotSup",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TZon",
    "kind": "numeric_input",
    "label": "TZon",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1CooAHU",
    "kind": "boolean_input",
    "label": "u1CooAHU",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1HeaAHU",
    "kind": "boolean_input",
    "label": "u1HeaAHU",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1Occ",
    "kind": "boolean_input",
    "label": "u1Occ",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1Win",
    "kind": "boolean_input",
    "label": "u1Win",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uOpeMod",
    "kind": "numeric_input",
    "label": "uOpeMod",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VColDucDis_flow",
    "kind": "numeric_input",
    "label": "VColDucDis_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VHotDucDis_flow",
    "kind": "numeric_input",
    "label": "VHotDucDis_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VAdjAreBreZon_flow",
    "kind": "numeric_output",
    "label": "VAdjAreBreZon_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VAdjPopBreZon_flow",
    "kind": "numeric_output",
    "label": "VAdjPopBreZon_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VMinOA_flow",
    "kind": "numeric_output",
    "label": "VMinOA_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VSet_flow",
    "kind": "numeric_output",
    "label": "VSet_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yColDucPreResReq",
    "kind": "numeric_output",
    "label": "yColDucPreResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yColFloSenAla",
    "kind": "numeric_output",
    "label": "yColFloSenAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yColLeaDamAla",
    "kind": "numeric_output",
    "label": "yColLeaDamAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yCooDam",
    "kind": "numeric_output",
    "label": "yCooDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHeaDam",
    "kind": "numeric_output",
    "label": "yHeaDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHeaFanReq",
    "kind": "numeric_output",
    "label": "yHeaFanReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHotDucPreResReq",
    "kind": "numeric_output",
    "label": "yHotDucPreResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHotFloSenAla",
    "kind": "numeric_output",
    "label": "yHotFloSenAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHotLeaDamAla",
    "kind": "numeric_output",
    "label": "yHotLeaDamAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLowFloAla",
    "kind": "numeric_output",
    "label": "yLowFloAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yZonCooTemResReq",
    "kind": "numeric_output",
    "label": "yZonCooTemResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yZonHeaTemResReq",
    "kind": "numeric_output",
    "label": "yZonHeaTemResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "actCooMax_true",
    "kind": "numeric_const",
    "label": "actCooMax true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "actCooMax_false",
    "kind": "numeric_const",
    "label": "actCooMax false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "actCooMax",
    "kind": "numeric_switch",
    "label": "actCooMax",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "add2",
    "kind": "add",
    "label": "add2",
    "x": 180,
    "y": 0
   },
   {
    "config": {
     "message": "Warning: the sum of minimum flow and heating maximum flow is greater than the cooling maximum flow.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 360,
    "y": 0
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "cooDowMod",
    "kind": "numeric_const",
    "label": "cooDowMod",
    "x": 540,
    "y": 0
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "cooMax",
    "kind": "numeric_const",
    "label": "cooMax",
    "x": 720,
    "y": 0
   },
   {
    "config": {},
    "id": "gre",
    "kind": "greater_than",
    "label": "gre",
    "x": 900,
    "y": 0
   },
   {
    "config": {
     "value": 0.236
    },
    "id": "heaMax",
    "kind": "numeric_const",
    "label": "heaMax",
    "x": 0,
    "y": 120
   },
   {
    "config": {
     "value": 0.236
    },
    "id": "heaMaxFlo_true",
    "kind": "numeric_const",
    "label": "heaMaxFlo true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "heaMaxFlo_false",
    "kind": "numeric_const",
    "label": "heaMaxFlo false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaMaxFlo",
    "kind": "numeric_switch",
    "label": "heaMaxFlo",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "ifCooDow",
    "kind": "equal",
    "label": "ifCooDow",
    "x": 360,
    "y": 120
   },
   {
    "config": {},
    "id": "ifOcc",
    "kind": "equal",
    "label": "ifOcc",
    "x": 540,
    "y": 120
   },
   {
    "config": {},
    "id": "ifSetBac",
    "kind": "equal",
    "label": "ifSetBac",
    "x": 720,
    "y": 120
   },
   {
    "config": {},
    "id": "ifSetUp",
    "kind": "equal",
    "label": "ifSetUp",
    "x": 900,
    "y": 120
   },
   {
    "config": {},
    "id": "ifWarUp",
    "kind": "equal",
    "label": "ifWarUp",
    "x": 0,
    "y": 240
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occMod",
    "kind": "numeric_const",
    "label": "occMod",
    "x": 180,
    "y": 240
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occModInd_true",
    "kind": "numeric_const",
    "label": "occModInd true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "occModInd_false",
    "kind": "numeric_const",
    "label": "occModInd false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occModInd",
    "kind": "numeric_switch",
    "label": "occModInd",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "or1",
    "kind": "or",
    "label": "or1",
    "x": 540,
    "y": 240
   },
   {
    "config": {},
    "id": "or2",
    "kind": "or",
    "label": "or2",
    "x": 720,
    "y": 240
   },
   {
    "config": {},
    "id": "or3",
    "kind": "or",
    "label": "or3",
    "x": 900,
    "y": 240
   },
   {
    "config": {},
    "id": "or4",
    "kind": "or",
    "label": "or4",
    "x": 0,
    "y": 360
   },
   {
    "config": {},
    "id": "pro",
    "kind": "multiply",
    "label": "pro",
    "x": 180,
    "y": 360
   },
   {
    "config": {
     "value": 5.0
    },
    "id": "setBacMod",
    "kind": "numeric_const",
    "label": "setBacMod",
    "x": 360,
    "y": 360
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "setUpMod",
    "kind": "numeric_const",
    "label": "setUpMod",
    "x": 540,
    "y": 360
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "warUpMod",
    "kind": "numeric_const",
    "label": "warUpMod",
    "x": 720,
    "y": 360
   },
   {
    "config": {},
    "id": "add2_2",
    "kind": "add",
    "label": "add2",
    "x": 900,
    "y": 360
   },
   {
    "config": {},
    "id": "add2_3",
    "kind": "add",
    "label": "add2",
    "x": 0,
    "y": 480
   },
   {
    "config": {},
    "id": "and1",
    "kind": "and",
    "label": "and1",
    "x": 180,
    "y": 480
   },
   {
    "config": {},
    "id": "and10",
    "kind": "and",
    "label": "and10",
    "x": 360,
    "y": 480
   },
   {
    "config": {},
    "id": "and11",
    "kind": "and",
    "label": "and11",
    "x": 540,
    "y": 480
   },
   {
    "config": {},
    "id": "and2",
    "kind": "and",
    "label": "and2",
    "x": 720,
    "y": 480
   },
   {
    "config": {},
    "id": "and3",
    "kind": "and",
    "label": "and3",
    "x": 900,
    "y": 480
   },
   {
    "config": {},
    "id": "and4",
    "kind": "and",
    "label": "and4",
    "x": 0,
    "y": 600
   },
   {
    "config": {},
    "id": "and5",
    "kind": "and",
    "label": "and5",
    "x": 180,
    "y": 600
   },
   {
    "config": {},
    "id": "and6",
    "kind": "and",
    "label": "and6",
    "x": 360,
    "y": 600
   },
   {
    "config": {},
    "id": "and7",
    "kind": "and",
    "label": "and7",
    "x": 540,
    "y": 600
   },
   {
    "config": {},
    "id": "and8",
    "kind": "and",
    "label": "and8",
    "x": 720,
    "y": 600
   },
   {
    "config": {
     "message": "Warning: airflow is less than 50% of the setpoint.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes_2",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 900,
    "y": 600
   },
   {
    "config": {
     "message": "Warning: airflow is less than 70% of the setpoint.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes1",
    "kind": "boolean_assert_warning",
    "label": "assMes1",
    "x": 0,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: cold-duct airflow sensor should be calibrated.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes2",
    "kind": "boolean_assert_warning",
    "label": "assMes2",
    "x": 180,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: the cold-duct damper is leaking.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes3",
    "kind": "boolean_assert_warning",
    "label": "assMes3",
    "x": 360,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: hot-duct airflow sensor should be calibrated.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes4",
    "kind": "boolean_assert_warning",
    "label": "assMes4",
    "x": 540,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: the hot-duct damper is leaking.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes5",
    "kind": "boolean_assert_warning",
    "label": "assMes5",
    "x": 720,
    "y": 720
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "booToInt_true",
    "kind": "numeric_const",
    "label": "booToInt true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt_false",
    "kind": "numeric_const",
    "label": "booToInt false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt",
    "kind": "numeric_switch",
    "label": "booToInt",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1_true",
    "kind": "numeric_const",
    "label": "booToInt1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1_false",
    "kind": "numeric_const",
    "label": "booToInt1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1",
    "kind": "numeric_switch",
    "label": "booToInt1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "booToInt2_true",
    "kind": "numeric_const",
    "label": "booToInt2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt2_false",
    "kind": "numeric_const",
    "label": "booToInt2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt2",
    "kind": "numeric_switch",
    "label": "booToInt2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "booToInt3_true",
    "kind": "numeric_const",
    "label": "booToInt3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt3_false",
    "kind": "numeric_const",
    "label": "booToInt3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt3",
    "kind": "numeric_switch",
    "label": "booToInt3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "booToInt4_true",
    "kind": "numeric_const",
    "label": "booToInt4 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt4_false",
    "kind": "numeric_const",
    "label": "booToInt4 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt4",
    "kind": "numeric_switch",
    "label": "booToInt4",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "booToInt5_true",
    "kind": "numeric_const",
    "label": "booToInt5 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt5_false",
    "kind": "numeric_const",
    "label": "booToInt5 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt5",
    "kind": "numeric_switch",
    "label": "booToInt5",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.005
    },
    "id": "cloDam_threshold",
    "kind": "numeric_const",
    "label": "cloDam threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cloDam",
    "kind": "less_than",
    "label": "cloDam",
    "x": 900,
    "y": 840
   },
   {
    "config": {
     "value": 0.005
    },
    "id": "cloDam1_threshold",
    "kind": "numeric_const",
    "label": "cloDam1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cloDam1",
    "kind": "less_than",
    "label": "cloDam1",
    "x": 0,
    "y": 960
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 180,
    "y": 960
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 360,
    "y": 960
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "cooMaxFlo",
    "kind": "numeric_const",
    "label": "cooMaxFlo",
    "x": 540,
    "y": 960
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1800.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "fanIni",
    "kind": "boolean_delay",
    "label": "fanIni",
    "x": 720,
    "y": 960
   },
   {
    "config": {},
    "id": "fanOn",
    "kind": "or",
    "label": "fanOn",
    "x": 900,
    "y": 960
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "gai_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai",
    "kind": "multiply",
    "label": "gai",
    "x": 0,
    "y": 1080
   },
   {
    "config": {
     "value": 0.7
    },
    "id": "gai1_parameter",
    "kind": "numeric_const",
    "label": "gai1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai1",
    "kind": "multiply",
    "label": "gai1",
    "x": 180,
    "y": 1080
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "gai2_parameter",
    "kind": "numeric_const",
    "label": "gai2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai2",
    "kind": "multiply",
    "label": "gai2",
    "x": 360,
    "y": 1080
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "gai3_parameter",
    "kind": "numeric_const",
    "label": "gai3 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai3",
    "kind": "multiply",
    "label": "gai3",
    "x": 540,
    "y": 1080
   },
   {
    "config": {},
    "id": "gre_2",
    "kind": "greater_than",
    "label": "gre",
    "x": 720,
    "y": 1080
   },
   {
    "config": {},
    "id": "gre1",
    "kind": "greater_than",
    "label": "gre1",
    "x": 900,
    "y": 1080
   },
   {
    "config": {},
    "id": "gre2",
    "kind": "greater_than",
    "label": "gre2",
    "x": 0,
    "y": 1200
   },
   {
    "config": {
     "value": 0.00094
    },
    "id": "greThr_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr",
    "kind": "greater_than",
    "label": "greThr",
    "x": 180,
    "y": 1200
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr1_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 360,
    "y": 1200
   },
   {
    "config": {
     "value": 0.236
    },
    "id": "heaMaxFlo_2",
    "kind": "numeric_const",
    "label": "heaMaxFlo",
    "x": 540,
    "y": 1200
   },
   {
    "config": {},
    "id": "isOcc",
    "kind": "equal",
    "label": "isOcc",
    "x": 720,
    "y": 1200
   },
   {
    "config": {},
    "id": "leaDamAla",
    "kind": "and",
    "label": "leaDamAla",
    "x": 900,
    "y": 1200
   },
   {
    "config": {},
    "id": "leaDamAla1",
    "kind": "and",
    "label": "leaDamAla1",
    "x": 0,
    "y": 1320
   },
   {
    "config": {},
    "id": "leaDamAla2",
    "kind": "and",
    "label": "leaDamAla2",
    "x": 180,
    "y": 1320
   },
   {
    "config": {},
    "id": "leaDamAla3",
    "kind": "and",
    "label": "leaDamAla3",
    "x": 360,
    "y": 1320
   },
   {
    "config": {},
    "id": "les",
    "kind": "less_than",
    "label": "les",
    "x": 540,
    "y": 1320
   },
   {
    "config": {},
    "id": "lowFloAla",
    "kind": "numeric_switch",
    "label": "lowFloAla",
    "x": 720,
    "y": 1320
   },
   {
    "config": {},
    "id": "not1",
    "kind": "not",
    "label": "not1",
    "x": 900,
    "y": 1320
   },
   {
    "config": {},
    "id": "not2",
    "kind": "not",
    "label": "not2",
    "x": 0,
    "y": 1440
   },
   {
    "config": {},
    "id": "not3",
    "kind": "not",
    "label": "not3",
    "x": 180,
    "y": 1440
   },
   {
    "config": {},
    "id": "not4",
    "kind": "not",
    "label": "not4",
    "x": 360,
    "y": 1440
   },
   {
    "config": {},
    "id": "not5",
    "kind": "not",
    "label": "not5",
    "x": 540,
    "y": 1440
   },
   {
    "config": {},
    "id": "not6",
    "kind": "not",
    "label": "not6",
    "x": 720,
    "y": 1440
   },
   {
    "config": {},
    "id": "not7",
    "kind": "not",
    "label": "not7",
    "x": 900,
    "y": 1440
   },
   {
    "config": {},
    "id": "not8",
    "kind": "not",
    "label": "not8",
    "x": 0,
    "y": 1560
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occMod_2",
    "kind": "numeric_const",
    "label": "occMod",
    "x": 180,
    "y": 1560
   },
   {
    "config": {},
    "id": "proInt",
    "kind": "multiply",
    "label": "proInt",
    "x": 360,
    "y": 1560
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 540,
    "y": 1560
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1",
    "kind": "boolean_delay",
    "label": "truDel1",
    "x": 720,
    "y": 1560
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel2",
    "kind": "boolean_delay",
    "label": "truDel2",
    "x": 900,
    "y": 1560
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel3",
    "kind": "boolean_delay",
    "label": "truDel3",
    "x": 0,
    "y": 1680
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel4",
    "kind": "boolean_delay",
    "label": "truDel4",
    "x": 180,
    "y": 1680
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel5",
    "kind": "boolean_delay",
    "label": "truDel5",
    "x": 360,
    "y": 1680
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel6",
    "kind": "boolean_delay",
    "label": "truDel6",
    "x": 540,
    "y": 1680
   },
   {
    "config": {
     "message": "Warning: the sum of minimum flow and heating maximum flow is greater than the cooling maximum flow.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes_3",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 720,
    "y": 1680
   },
   {
    "config": {},
    "id": "colZon",
    "kind": "not",
    "label": "colZon",
    "x": 900,
    "y": 1680
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.1,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 900.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conCoo",
    "kind": "pid_with_reset",
    "label": "conCoo",
    "x": 0,
    "y": 1800
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.1,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 900.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conHea",
    "kind": "pid_with_reset",
    "label": "conHea",
    "x": 180,
    "y": 1800
   },
   {
    "config": {},
    "id": "cooConSig",
    "kind": "multiply",
    "label": "cooConSig",
    "x": 360,
    "y": 1800
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 30.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "disCoo",
    "kind": "boolean_delay",
    "label": "disCoo",
    "x": 540,
    "y": 1800
   },
   {
    "config": {},
    "id": "disCooCon",
    "kind": "and",
    "label": "disCooCon",
    "x": 720,
    "y": 1800
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 30.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "disHea",
    "kind": "boolean_delay",
    "label": "disHea",
    "x": 900,
    "y": 1800
   },
   {
    "config": {},
    "id": "disHeaCon",
    "kind": "and",
    "label": "disHeaCon",
    "x": 0,
    "y": 1920
   },
   {
    "config": {},
    "id": "enaCooLoo",
    "kind": "less_than",
    "label": "enaCooLoo",
    "x": 180,
    "y": 1920
   },
   {
    "config": {},
    "id": "enaHeaLoo",
    "kind": "less_than",
    "label": "enaHeaLoo",
    "x": 360,
    "y": 1920
   },
   {
    "config": {},
    "id": "heaConSig",
    "kind": "multiply",
    "label": "heaConSig",
    "x": 540,
    "y": 1920
   },
   {
    "config": {},
    "id": "holZon",
    "kind": "not",
    "label": "holZon",
    "x": 720,
    "y": 1920
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "zerCon_threshold",
    "kind": "numeric_const",
    "label": "zerCon threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerCon",
    "kind": "less_than",
    "label": "zerCon",
    "x": 900,
    "y": 1920
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "zerCon1_threshold",
    "kind": "numeric_const",
    "label": "zerCon1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerCon1",
    "kind": "less_than",
    "label": "zerCon1",
    "x": 0,
    "y": 2040
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerCoo_true",
    "kind": "numeric_const",
    "label": "zerCoo true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "zerCoo_false",
    "kind": "numeric_const",
    "label": "zerCoo false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerCoo",
    "kind": "numeric_switch",
    "label": "zerCoo",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerHea_true",
    "kind": "numeric_const",
    "label": "zerHea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "zerHea_false",
    "kind": "numeric_const",
    "label": "zerHea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerHea",
    "kind": "numeric_switch",
    "label": "zerHea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "cooMax_2",
    "kind": "numeric_const",
    "label": "cooMax",
    "x": 540,
    "y": 2040
   },
   {
    "config": {},
    "id": "add2_4",
    "kind": "add",
    "label": "add2",
    "x": 720,
    "y": 2040
   },
   {
    "config": {},
    "id": "and1_2",
    "kind": "and",
    "label": "and1",
    "x": 900,
    "y": 2040
   },
   {
    "config": {},
    "id": "and4_2",
    "kind": "and",
    "label": "and4",
    "x": 0,
    "y": 2160
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.5,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 300.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.01,
     "yd_start": 0.0
    },
    "id": "conCooDam",
    "kind": "pid_with_reset",
    "label": "conCooDam",
    "x": 360,
    "y": 2160
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.5,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 300.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.01,
     "yd_start": 0.0
    },
    "id": "conHeaDam",
    "kind": "pid_with_reset",
    "label": "conHeaDam",
    "x": 540,
    "y": 2160
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conOne",
    "kind": "numeric_const",
    "label": "conOne",
    "x": 720,
    "y": 2160
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conOne1",
    "kind": "numeric_const",
    "label": "conOne1",
    "x": 900,
    "y": 2160
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conZer",
    "kind": "numeric_const",
    "label": "conZer",
    "x": 0,
    "y": 2280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conZer1",
    "kind": "numeric_const",
    "label": "conZer1",
    "x": 180,
    "y": 2280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conZer3",
    "kind": "numeric_const",
    "label": "conZer3",
    "x": 360,
    "y": 2280
   },
   {
    "config": {},
    "id": "cooDamPos",
    "kind": "numeric_switch",
    "label": "cooDamPos",
    "x": 540,
    "y": 2280
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "cooMax1",
    "kind": "numeric_const",
    "label": "cooMax1",
    "x": 720,
    "y": 2280
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "greThr_2_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_2",
    "kind": "greater_than",
    "label": "greThr",
    "x": 900,
    "y": 2280
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "greThr1_2_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1_2",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 0,
    "y": 2400
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "greThr2_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 180,
    "y": 2400
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "greThr3_threshold",
    "kind": "numeric_const",
    "label": "greThr3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr3",
    "kind": "greater_than",
    "label": "greThr3",
    "x": 360,
    "y": 2400
   },
   {
    "config": {},
    "id": "heaDamPos",
    "kind": "numeric_switch",
    "label": "heaDamPos",
    "x": 540,
    "y": 2400
   },
   {
    "config": {
     "value": 0.236
    },
    "id": "heaMax1",
    "kind": "numeric_const",
    "label": "heaMax1",
    "x": 720,
    "y": 2400
   },
   {
    "config": {},
    "id": "lin_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin1_delta_f",
    "kind": "subtract",
    "label": "lin1 \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin1_delta_x",
    "kind": "subtract",
    "label": "lin1 \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin1_slope",
    "kind": "divide",
    "label": "lin1 slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin1_slope_x2",
    "kind": "multiply",
    "label": "lin1 slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin1_intercept",
    "kind": "subtract",
    "label": "lin1 intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin1_scaled",
    "kind": "multiply",
    "label": "lin1 b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin1_result",
    "kind": "add",
    "label": "lin1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin1_lower_limit",
    "kind": "maximum",
    "label": "lin1 lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin1_upper_limit",
    "kind": "minimum",
    "label": "lin1 upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "max2",
    "kind": "maximum",
    "label": "max2",
    "x": 180,
    "y": 2520
   },
   {
    "config": {},
    "id": "mul1",
    "kind": "multiply",
    "label": "mul1",
    "x": 360,
    "y": 2520
   },
   {
    "config": {},
    "id": "not3_2",
    "kind": "not",
    "label": "not3",
    "x": 540,
    "y": 2520
   },
   {
    "config": {},
    "id": "or1_2",
    "kind": "or",
    "label": "or1",
    "x": 720,
    "y": 2520
   },
   {
    "config": {},
    "id": "or2_2",
    "kind": "or",
    "label": "or2",
    "x": 900,
    "y": 2520
   },
   {
    "config": {},
    "id": "sub1",
    "kind": "subtract",
    "label": "sub1",
    "x": 0,
    "y": 2640
   },
   {
    "config": {},
    "id": "sub2",
    "kind": "subtract",
    "label": "sub2",
    "x": 180,
    "y": 2640
   },
   {
    "config": {},
    "id": "swi",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 360,
    "y": 2640
   },
   {
    "config": {},
    "id": "swi2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 540,
    "y": 2640
   },
   {
    "config": {},
    "id": "swi3",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 720,
    "y": 2640
   },
   {
    "config": {},
    "id": "swi5",
    "kind": "numeric_switch",
    "label": "swi5",
    "x": 900,
    "y": 2640
   },
   {
    "config": {},
    "id": "VDis_flowNor",
    "kind": "divide",
    "label": "VDis_flowNor",
    "x": 0,
    "y": 2760
   },
   {
    "config": {},
    "id": "VDis_flowNor1",
    "kind": "divide",
    "label": "VDis_flowNor1",
    "x": 180,
    "y": 2760
   },
   {
    "config": {},
    "id": "VDisSet_flowNor",
    "kind": "divide",
    "label": "VDisSet_flowNor",
    "x": 360,
    "y": 2760
   },
   {
    "config": {},
    "id": "VDisSet_flowNor1",
    "kind": "divide",
    "label": "VDisSet_flowNor1",
    "x": 540,
    "y": 2760
   },
   {
    "config": {},
    "id": "gre_3",
    "kind": "greater_than",
    "label": "gre",
    "x": 720,
    "y": 2760
   },
   {
    "config": {
     "value": 0.236
    },
    "id": "heaMax_2",
    "kind": "numeric_const",
    "label": "heaMax",
    "x": 900,
    "y": 2760
   },
   {
    "config": {},
    "id": "add1",
    "kind": "add",
    "label": "add1",
    "x": 0,
    "y": 2880
   },
   {
    "config": {},
    "id": "add2_5",
    "kind": "add",
    "label": "add2",
    "x": 180,
    "y": 2880
   },
   {
    "config": {},
    "id": "add3",
    "kind": "add",
    "label": "add3",
    "x": 360,
    "y": 2880
   },
   {
    "config": {},
    "id": "add4",
    "kind": "add",
    "label": "add4",
    "x": 540,
    "y": 2880
   },
   {
    "config": {},
    "id": "add5",
    "kind": "add",
    "label": "add5",
    "x": 720,
    "y": 2880
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloDam_2_true",
    "kind": "numeric_const",
    "label": "cloDam true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloDam_2_false",
    "kind": "numeric_const",
    "label": "cloDam false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cloDam_2",
    "kind": "numeric_switch",
    "label": "cloDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloDam1_2_true",
    "kind": "numeric_const",
    "label": "cloDam1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloDam1_2_false",
    "kind": "numeric_const",
    "label": "cloDam1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cloDam1_2",
    "kind": "numeric_switch",
    "label": "cloDam1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt_2",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 180,
    "y": 3000
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt1_2",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 360,
    "y": 3000
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt2",
    "kind": "numeric_const",
    "label": "conInt2",
    "x": 540,
    "y": 3000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt3",
    "kind": "numeric_const",
    "label": "conInt3",
    "x": 720,
    "y": 3000
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt4",
    "kind": "numeric_const",
    "label": "conInt4",
    "x": 900,
    "y": 3000
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "conInt5",
    "kind": "numeric_const",
    "label": "conInt5",
    "x": 0,
    "y": 3120
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt6",
    "kind": "numeric_const",
    "label": "conInt6",
    "x": 180,
    "y": 3120
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt7",
    "kind": "numeric_const",
    "label": "conInt7",
    "x": 360,
    "y": 3120
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "cooMax_3_true",
    "kind": "numeric_const",
    "label": "cooMax true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cooMax_3_false",
    "kind": "numeric_const",
    "label": "cooMax false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooMax_3",
    "kind": "numeric_switch",
    "label": "cooMax",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "forCooMax",
    "kind": "equal",
    "label": "forCooMax",
    "x": 720,
    "y": 3120
   },
   {
    "config": {},
    "id": "forMinFlo",
    "kind": "equal",
    "label": "forMinFlo",
    "x": 900,
    "y": 3120
   },
   {
    "config": {},
    "id": "forMinFlo1",
    "kind": "equal",
    "label": "forMinFlo1",
    "x": 0,
    "y": 3240
   },
   {
    "config": {},
    "id": "forZerFlo",
    "kind": "equal",
    "label": "forZerFlo",
    "x": 180,
    "y": 3240
   },
   {
    "config": {
     "value": 0.236
    },
    "id": "heaMax_3_true",
    "kind": "numeric_const",
    "label": "heaMax true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "heaMax_3_false",
    "kind": "numeric_const",
    "label": "heaMax false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "heaMax_3",
    "kind": "numeric_switch",
    "label": "heaMax",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "intEqu1",
    "kind": "equal",
    "label": "intEqu1",
    "x": 540,
    "y": 3240
   },
   {
    "config": {},
    "id": "intEqu2",
    "kind": "equal",
    "label": "intEqu2",
    "x": 720,
    "y": 3240
   },
   {
    "config": {},
    "id": "intEqu3",
    "kind": "equal",
    "label": "intEqu3",
    "x": 900,
    "y": 3240
   },
   {
    "config": {},
    "id": "intEqu4",
    "kind": "equal",
    "label": "intEqu4",
    "x": 0,
    "y": 3360
   },
   {
    "config": {
     "value": 0.094
    },
    "id": "minFlo_true",
    "kind": "numeric_const",
    "label": "minFlo true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "minFlo_false",
    "kind": "numeric_const",
    "label": "minFlo false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minFlo",
    "kind": "numeric_switch",
    "label": "minFlo",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "opeDam_true",
    "kind": "numeric_const",
    "label": "opeDam true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "opeDam_false",
    "kind": "numeric_const",
    "label": "opeDam false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "opeDam",
    "kind": "numeric_switch",
    "label": "opeDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "opeDam1_true",
    "kind": "numeric_const",
    "label": "opeDam1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "opeDam1_false",
    "kind": "numeric_const",
    "label": "opeDam1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "opeDam1",
    "kind": "numeric_switch",
    "label": "opeDam1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "or1_3",
    "kind": "or",
    "label": "or1",
    "x": 720,
    "y": 3360
   },
   {
    "config": {},
    "id": "or2_3",
    "kind": "or",
    "label": "or2",
    "x": 900,
    "y": 3360
   },
   {
    "config": {},
    "id": "or3_2",
    "kind": "or",
    "label": "or3",
    "x": 0,
    "y": 3480
   },
   {
    "config": {},
    "id": "or4_2",
    "kind": "or",
    "label": "or4",
    "x": 180,
    "y": 3480
   },
   {
    "config": {},
    "id": "or5",
    "kind": "or",
    "label": "or5",
    "x": 360,
    "y": 3480
   },
   {
    "config": {},
    "id": "swi_2",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 540,
    "y": 3480
   },
   {
    "config": {},
    "id": "swi1",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 720,
    "y": 3480
   },
   {
    "config": {},
    "id": "swi2_2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 900,
    "y": 3480
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerFlo_true",
    "kind": "numeric_const",
    "label": "zerFlo true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerFlo_false",
    "kind": "numeric_const",
    "label": "zerFlo false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerFlo",
    "kind": "numeric_switch",
    "label": "zerFlo",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": -200.0
    },
    "id": "addPar_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar",
    "kind": "add",
    "label": "addPar",
    "x": 180,
    "y": 3600
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "airDisEff_true",
    "kind": "numeric_const",
    "label": "airDisEff true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.8
    },
    "id": "airDisEff_false",
    "kind": "numeric_const",
    "label": "airDisEff false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "airDisEff",
    "kind": "numeric_switch",
    "label": "airDisEff",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_2_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1_2_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1_2",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "co2Con",
    "kind": "multiply",
    "label": "co2Con",
    "x": 900,
    "y": 3600
   },
   {
    "config": {},
    "id": "cooSup",
    "kind": "greater_than",
    "label": "cooSup",
    "x": 0,
    "y": 3720
   },
   {
    "config": {
     "value": 0.014
    },
    "id": "desAreAir",
    "kind": "numeric_const",
    "label": "desAreAir",
    "x": 180,
    "y": 3720
   },
   {
    "config": {
     "value": 0.024
    },
    "id": "desPopAir",
    "kind": "numeric_const",
    "label": "desPopAir",
    "x": 360,
    "y": 3720
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "gai2_2_parameter",
    "kind": "numeric_const",
    "label": "gai2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai2_2",
    "kind": "multiply",
    "label": "gai2",
    "x": 540,
    "y": 3720
   },
   {
    "config": {},
    "id": "inOccMod",
    "kind": "equal",
    "label": "inOccMod",
    "x": 720,
    "y": 3720
   },
   {
    "config": {},
    "id": "lin_2_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOA",
    "kind": "divide",
    "label": "minOA",
    "x": 0,
    "y": 3840
   },
   {
    "config": {},
    "id": "modAreBreAir",
    "kind": "numeric_switch",
    "label": "modAreBreAir",
    "x": 180,
    "y": 3840
   },
   {
    "config": {},
    "id": "modPopBreAir",
    "kind": "numeric_switch",
    "label": "modPopBreAir",
    "x": 360,
    "y": 3840
   },
   {
    "config": {},
    "id": "notOcc",
    "kind": "not",
    "label": "notOcc",
    "x": 540,
    "y": 3840
   },
   {
    "config": {},
    "id": "notOccMod",
    "kind": "not",
    "label": "notOccMod",
    "x": 720,
    "y": 3840
   },
   {
    "config": {},
    "id": "occMinAir",
    "kind": "numeric_switch",
    "label": "occMinAir",
    "x": 900,
    "y": 3840
   },
   {
    "config": {},
    "id": "occMinAirSet_delta_f",
    "kind": "subtract",
    "label": "occMinAirSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_delta_x",
    "kind": "subtract",
    "label": "occMinAirSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_slope",
    "kind": "divide",
    "label": "occMinAirSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_slope_x2",
    "kind": "multiply",
    "label": "occMinAirSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_intercept",
    "kind": "subtract",
    "label": "occMinAirSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_scaled",
    "kind": "multiply",
    "label": "occMinAirSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_result",
    "kind": "add",
    "label": "occMinAirSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_lower_limit",
    "kind": "maximum",
    "label": "occMinAirSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_upper_limit",
    "kind": "minimum",
    "label": "occMinAirSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occMod_3",
    "kind": "numeric_const",
    "label": "occMod",
    "x": 180,
    "y": 3960
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one",
    "kind": "numeric_const",
    "label": "one",
    "x": 360,
    "y": 3960
   },
   {
    "config": {},
    "id": "or2_4",
    "kind": "or",
    "label": "or2",
    "x": 540,
    "y": 3960
   },
   {
    "config": {
     "value": true
    },
    "id": "perOccSta",
    "kind": "boolean_const",
    "label": "perOccSta",
    "x": 720,
    "y": 3960
   },
   {
    "config": {},
    "id": "popBreOutAir_delta_f",
    "kind": "subtract",
    "label": "popBreOutAir \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_delta_x",
    "kind": "subtract",
    "label": "popBreOutAir \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_slope",
    "kind": "divide",
    "label": "popBreOutAir slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_slope_x2",
    "kind": "multiply",
    "label": "popBreOutAir slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_intercept",
    "kind": "subtract",
    "label": "popBreOutAir intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_scaled",
    "kind": "multiply",
    "label": "popBreOutAir b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_result",
    "kind": "add",
    "label": "popBreOutAir",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_lower_limit",
    "kind": "maximum",
    "label": "popBreOutAir lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_upper_limit",
    "kind": "minimum",
    "label": "popBreOutAir upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "reqBreAir",
    "kind": "add",
    "label": "reqBreAir",
    "x": 0,
    "y": 4080
   },
   {
    "config": {},
    "id": "unpAreBreAir",
    "kind": "numeric_switch",
    "label": "unpAreBreAir",
    "x": 180,
    "y": 4080
   },
   {
    "config": {},
    "id": "unpMinZonAir",
    "kind": "numeric_switch",
    "label": "unpMinZonAir",
    "x": 360,
    "y": 4080
   },
   {
    "config": {},
    "id": "unpMinZonFlo",
    "kind": "multiply",
    "label": "unpMinZonFlo",
    "x": 540,
    "y": 4080
   },
   {
    "config": {},
    "id": "unPopAreBreAir",
    "kind": "multiply",
    "label": "unPopAreBreAir",
    "x": 720,
    "y": 4080
   },
   {
    "config": {},
    "id": "unpPopBreAir",
    "kind": "numeric_switch",
    "label": "unpPopBreAir",
    "x": 900,
    "y": 4080
   },
   {
    "config": {},
    "id": "winOpe",
    "kind": "not",
    "label": "winOpe",
    "x": 0,
    "y": 4200
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer",
    "kind": "numeric_const",
    "label": "zer",
    "x": 180,
    "y": 4200
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer1",
    "kind": "numeric_const",
    "label": "zer1",
    "x": 360,
    "y": 4200
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "zonCooMaxFlo",
    "kind": "numeric_const",
    "label": "zonCooMaxFlo",
    "x": 540,
    "y": 4200
   },
   {
    "config": {
     "value": 0.094
    },
    "id": "zonMinFlo",
    "kind": "numeric_const",
    "label": "zonMinFlo",
    "x": 720,
    "y": 4200
   },
   {
    "config": {},
    "id": "and1_3",
    "kind": "and",
    "label": "and1",
    "x": 900,
    "y": 4200
   },
   {
    "config": {},
    "id": "and10_2",
    "kind": "and",
    "label": "and10",
    "x": 0,
    "y": 4320
   },
   {
    "config": {},
    "id": "and2_2",
    "kind": "and",
    "label": "and2",
    "x": 180,
    "y": 4320
   },
   {
    "config": {},
    "id": "and3_2",
    "kind": "and",
    "label": "and3",
    "x": 360,
    "y": 4320
   },
   {
    "config": {},
    "id": "and4_3",
    "kind": "and",
    "label": "and4",
    "x": 540,
    "y": 4320
   },
   {
    "config": {},
    "id": "and5_2",
    "kind": "and",
    "label": "and5",
    "x": 720,
    "y": 4320
   },
   {
    "config": {},
    "id": "and6_2",
    "kind": "and",
    "label": "and6",
    "x": 900,
    "y": 4320
   },
   {
    "config": {},
    "id": "and7_2",
    "kind": "and",
    "label": "and7",
    "x": 0,
    "y": 4440
   },
   {
    "config": {},
    "id": "and8_2",
    "kind": "and",
    "label": "and8",
    "x": 180,
    "y": 4440
   },
   {
    "config": {},
    "id": "and9",
    "kind": "and",
    "label": "and9",
    "x": 360,
    "y": 4440
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt_2_true",
    "kind": "numeric_const",
    "label": "booToInt true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt_2_false",
    "kind": "numeric_const",
    "label": "booToInt false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt_2",
    "kind": "numeric_switch",
    "label": "booToInt",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1_2_true",
    "kind": "numeric_const",
    "label": "booToInt1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1_2_false",
    "kind": "numeric_const",
    "label": "booToInt1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1_2",
    "kind": "numeric_switch",
    "label": "booToInt1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt4_2_true",
    "kind": "numeric_const",
    "label": "booToInt4 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt4_2_false",
    "kind": "numeric_const",
    "label": "booToInt4 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt4_2",
    "kind": "numeric_switch",
    "label": "booToInt4",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt5_2_true",
    "kind": "numeric_const",
    "label": "booToInt5 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt5_2_false",
    "kind": "numeric_const",
    "label": "booToInt5 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt5_2",
    "kind": "numeric_switch",
    "label": "booToInt5",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt6_true",
    "kind": "numeric_const",
    "label": "booToInt6 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt6_false",
    "kind": "numeric_const",
    "label": "booToInt6 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt6",
    "kind": "numeric_switch",
    "label": "booToInt6",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "gai1_2_parameter",
    "kind": "numeric_const",
    "label": "gai1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai1_2",
    "kind": "multiply",
    "label": "gai1",
    "x": 360,
    "y": 4560
   },
   {
    "config": {
     "value": 0.7
    },
    "id": "gai2_3_parameter",
    "kind": "numeric_const",
    "label": "gai2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai2_3",
    "kind": "multiply",
    "label": "gai2",
    "x": 540,
    "y": 4560
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "gai3_2_parameter",
    "kind": "numeric_const",
    "label": "gai3 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai3_2",
    "kind": "multiply",
    "label": "gai3",
    "x": 720,
    "y": 4560
   },
   {
    "config": {
     "value": 0.7
    },
    "id": "gai4_parameter",
    "kind": "numeric_const",
    "label": "gai4 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai4",
    "kind": "multiply",
    "label": "gai4",
    "x": 900,
    "y": 4560
   },
   {
    "config": {},
    "id": "greEqu",
    "kind": "greater_than",
    "label": "greEqu",
    "x": 0,
    "y": 4680
   },
   {
    "config": {},
    "id": "greEqu1",
    "kind": "greater_than",
    "label": "greEqu1",
    "x": 180,
    "y": 4680
   },
   {
    "config": {},
    "id": "greEqu2",
    "kind": "greater_than",
    "label": "greEqu2",
    "x": 360,
    "y": 4680
   },
   {
    "config": {},
    "id": "greEqu3",
    "kind": "greater_than",
    "label": "greEqu3",
    "x": 540,
    "y": 4680
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr_3_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_3",
    "kind": "greater_than",
    "label": "greThr",
    "x": 720,
    "y": 4680
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "greThr1_3_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1_3",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 900,
    "y": 4680
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr10_threshold",
    "kind": "numeric_const",
    "label": "greThr10 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr10",
    "kind": "greater_than",
    "label": "greThr10",
    "x": 0,
    "y": 4800
   },
   {
    "config": {
     "value": 0.00094
    },
    "id": "greThr11_threshold",
    "kind": "numeric_const",
    "label": "greThr11 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr11",
    "kind": "greater_than",
    "label": "greThr11",
    "x": 180,
    "y": 4800
   },
   {
    "config": {
     "value": 0.15
    },
    "id": "greThr12_threshold",
    "kind": "numeric_const",
    "label": "greThr12 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr12",
    "kind": "greater_than",
    "label": "greThr12",
    "x": 360,
    "y": 4800
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "greThr2_2_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2_2",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 540,
    "y": 4800
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr3_2_threshold",
    "kind": "numeric_const",
    "label": "greThr3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr3_2",
    "kind": "greater_than",
    "label": "greThr3",
    "x": 720,
    "y": 4800
   },
   {
    "config": {
     "value": 0.00094
    },
    "id": "greThr4_threshold",
    "kind": "numeric_const",
    "label": "greThr4 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr4",
    "kind": "greater_than",
    "label": "greThr4",
    "x": 900,
    "y": 4800
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "greThr7_threshold",
    "kind": "numeric_const",
    "label": "greThr7 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr7",
    "kind": "greater_than",
    "label": "greThr7",
    "x": 0,
    "y": 4920
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "greThr8_threshold",
    "kind": "numeric_const",
    "label": "greThr8 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr8",
    "kind": "greater_than",
    "label": "greThr8",
    "x": 180,
    "y": 4920
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr9_threshold",
    "kind": "numeric_const",
    "label": "greThr9 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr9",
    "kind": "greater_than",
    "label": "greThr9",
    "x": 360,
    "y": 4920
   },
   {
    "config": {},
    "id": "intSwi",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 540,
    "y": 4920
   },
   {
    "config": {},
    "id": "intSwi1",
    "kind": "numeric_switch",
    "label": "intSwi1",
    "x": 720,
    "y": 4920
   },
   {
    "config": {},
    "id": "intSwi4",
    "kind": "numeric_switch",
    "label": "intSwi4",
    "x": 900,
    "y": 4920
   },
   {
    "config": {},
    "id": "intSwi5",
    "kind": "numeric_switch",
    "label": "intSwi5",
    "x": 0,
    "y": 5040
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 180,
    "y": 5040
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "lesThr_threshold",
    "kind": "numeric_const",
    "label": "lesThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lesThr",
    "kind": "less_than",
    "label": "lesThr",
    "x": 360,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub1_2",
    "kind": "subtract",
    "label": "sub1",
    "x": 540,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub2_2",
    "kind": "subtract",
    "label": "sub2",
    "x": 720,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub3",
    "kind": "subtract",
    "label": "sub3",
    "x": 900,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub4",
    "kind": "subtract",
    "label": "sub4",
    "x": 0,
    "y": 5160
   },
   {
    "config": {},
    "id": "swi1_2",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 180,
    "y": 5160
   },
   {
    "config": {},
    "id": "swi2_3",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 360,
    "y": 5160
   },
   {
    "config": {},
    "id": "swi4",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 540,
    "y": 5160
   },
   {
    "config": {},
    "id": "swi5_2",
    "kind": "numeric_switch",
    "label": "swi5",
    "x": 720,
    "y": 5160
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "thrCooResReq",
    "kind": "numeric_const",
    "label": "thrCooResReq",
    "x": 900,
    "y": 5160
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "thrCooResReq1",
    "kind": "numeric_const",
    "label": "thrCooResReq1",
    "x": 0,
    "y": 5280
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "thrPreResReq",
    "kind": "numeric_const",
    "label": "thrPreResReq",
    "x": 180,
    "y": 5280
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "thrPreResReq1",
    "kind": "numeric_const",
    "label": "thrPreResReq1",
    "x": 360,
    "y": 5280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim1",
    "kind": "boolean_delay",
    "label": "tim1",
    "x": 540,
    "y": 5280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim2",
    "kind": "boolean_delay",
    "label": "tim2",
    "x": 720,
    "y": 5280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 60.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim3",
    "kind": "boolean_delay",
    "label": "tim3",
    "x": 900,
    "y": 5280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim6",
    "kind": "boolean_delay",
    "label": "tim6",
    "x": 0,
    "y": 5400
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim7",
    "kind": "boolean_delay",
    "label": "tim7",
    "x": 180,
    "y": 5400
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 60.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim8",
    "kind": "boolean_delay",
    "label": "tim8",
    "x": 360,
    "y": 5400
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "twoCooResReq",
    "kind": "numeric_const",
    "label": "twoCooResReq",
    "x": 540,
    "y": 5400
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "twoCooResReq1",
    "kind": "numeric_const",
    "label": "twoCooResReq1",
    "x": 720,
    "y": 5400
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "twoPreResReq",
    "kind": "numeric_const",
    "label": "twoPreResReq",
    "x": 900,
    "y": 5400
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "twoPreResReq1",
    "kind": "numeric_const",
    "label": "twoPreResReq1",
    "x": 0,
    "y": 5520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1_zero",
    "kind": "numeric_const",
    "label": "abs1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_negate",
    "kind": "subtract",
    "label": "abs1 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_select",
    "kind": "numeric_switch",
    "label": "abs1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs2_zero",
    "kind": "numeric_const",
    "label": "abs2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs2 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs2_negate",
    "kind": "subtract",
    "label": "abs2 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs2_select",
    "kind": "numeric_switch",
    "label": "abs2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": true
    },
    "id": "con1",
    "kind": "boolean_const",
    "label": "con1",
    "x": 540,
    "y": 5520
   },
   {
    "config": {
     "value": true
    },
    "id": "con5",
    "kind": "boolean_const",
    "label": "con5",
    "x": 720,
    "y": 5520
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conZer_2",
    "kind": "numeric_const",
    "label": "conZer",
    "x": 900,
    "y": 5520
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg",
    "kind": "one_shot",
    "label": "edg",
    "x": 0,
    "y": 5640
   },
   {
    "config": {
     "value": 540.0
    },
    "id": "gai_2_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai_2",
    "kind": "multiply",
    "label": "gai",
    "x": 180,
    "y": 5640
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "greThr_4_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_4",
    "kind": "greater_than",
    "label": "greThr",
    "x": 360,
    "y": 5640
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_2",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 5640
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 720,
    "y": 5640
   },
   {
    "config": {
     "value": 1800.0
    },
    "id": "maxSupTim",
    "kind": "numeric_const",
    "label": "maxSupTim",
    "x": 900,
    "y": 5640
   },
   {
    "config": {},
    "id": "pasSup",
    "kind": "greater_than",
    "label": "pasSup",
    "x": 0,
    "y": 5760
   },
   {
    "config": {},
    "id": "pasSupTim",
    "kind": "boolean_switch",
    "label": "pasSupTim",
    "x": 180,
    "y": 5760
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1",
    "kind": "boolean_pre_host_tick",
    "label": "pre1",
    "x": 360,
    "y": 5760
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "samSet",
    "kind": "numeric_sampler",
    "label": "samSet",
    "x": 540,
    "y": 5760
   },
   {
    "config": {},
    "id": "sub1_3",
    "kind": "subtract",
    "label": "sub1",
    "x": 720,
    "y": 5760
   },
   {
    "config": {},
    "id": "supTim",
    "kind": "minimum",
    "label": "supTim",
    "x": 900,
    "y": 5760
   },
   {
    "config": {},
    "id": "swi_3",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 0,
    "y": 5880
   },
   {
    "config": {},
    "id": "temDif",
    "kind": "subtract",
    "label": "temDif",
    "x": 180,
    "y": 5880
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 0.0
    },
    "id": "tim",
    "kind": "timer",
    "label": "tim",
    "x": 360,
    "y": 5880
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam",
    "kind": "numeric_latch",
    "label": "triSam",
    "x": 540,
    "y": 5880
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1",
    "kind": "numeric_latch",
    "label": "triSam1",
    "x": 720,
    "y": 5880
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_2",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 900,
    "y": 5880
   },
   {
    "config": {
     "initial": 0.0,
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.UnitDelay"
    },
    "id": "uniDel",
    "kind": "numeric_unit_delay",
    "label": "uniDel",
    "x": 0,
    "y": 6000
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1_2_zero",
    "kind": "numeric_const",
    "label": "abs1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_2_negate",
    "kind": "subtract",
    "label": "abs1 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_2_select",
    "kind": "numeric_switch",
    "label": "abs1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs2_2_zero",
    "kind": "numeric_const",
    "label": "abs2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs2_2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs2 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs2_2_negate",
    "kind": "subtract",
    "label": "abs2 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs2_2_select",
    "kind": "numeric_switch",
    "label": "abs2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": true
    },
    "id": "con1_2",
    "kind": "boolean_const",
    "label": "con1",
    "x": 540,
    "y": 6000
   },
   {
    "config": {
     "value": true
    },
    "id": "con5_2",
    "kind": "boolean_const",
    "label": "con5",
    "x": 720,
    "y": 6000
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conZer_3",
    "kind": "numeric_const",
    "label": "conZer",
    "x": 900,
    "y": 6000
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_2",
    "kind": "one_shot",
    "label": "edg",
    "x": 0,
    "y": 6120
   },
   {
    "config": {
     "value": 540.0
    },
    "id": "gai_3_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai_3",
    "kind": "multiply",
    "label": "gai",
    "x": 180,
    "y": 6120
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "greThr_5_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_5",
    "kind": "greater_than",
    "label": "greThr",
    "x": 360,
    "y": 6120
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_3",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 6120
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_2",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 720,
    "y": 6120
   },
   {
    "config": {
     "value": 1800.0
    },
    "id": "maxSupTim_2",
    "kind": "numeric_const",
    "label": "maxSupTim",
    "x": 900,
    "y": 6120
   },
   {
    "config": {},
    "id": "pasSup_2",
    "kind": "greater_than",
    "label": "pasSup",
    "x": 0,
    "y": 6240
   },
   {
    "config": {},
    "id": "pasSupTim_2",
    "kind": "boolean_switch",
    "label": "pasSupTim",
    "x": 180,
    "y": 6240
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1_2",
    "kind": "boolean_pre_host_tick",
    "label": "pre1",
    "x": 360,
    "y": 6240
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "samSet_2",
    "kind": "numeric_sampler",
    "label": "samSet",
    "x": 540,
    "y": 6240
   },
   {
    "config": {},
    "id": "sub1_4",
    "kind": "subtract",
    "label": "sub1",
    "x": 720,
    "y": 6240
   },
   {
    "config": {},
    "id": "supTim_2",
    "kind": "minimum",
    "label": "supTim",
    "x": 900,
    "y": 6240
   },
   {
    "config": {},
    "id": "swi_4",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 0,
    "y": 6360
   },
   {
    "config": {},
    "id": "temDif_2",
    "kind": "subtract",
    "label": "temDif",
    "x": 180,
    "y": 6360
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 0.0
    },
    "id": "tim_2",
    "kind": "timer",
    "label": "tim",
    "x": 360,
    "y": 6360
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam_2",
    "kind": "numeric_latch",
    "label": "triSam",
    "x": 540,
    "y": 6360
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1_2",
    "kind": "numeric_latch",
    "label": "triSam1",
    "x": 720,
    "y": 6360
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_3",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 900,
    "y": 6360
   },
   {
    "config": {
     "initial": 0.0,
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.UnitDelay"
    },
    "id": "uniDel_2",
    "kind": "numeric_unit_delay",
    "label": "uniDel",
    "x": 0,
    "y": 6480
   }
  ],
  "links": [
   {
    "source": "actCooMax_true",
    "source_slot": "out",
    "target": "actCooMax",
    "target_slot": "when_true"
   },
   {
    "source": "actCooMax_false",
    "source_slot": "out",
    "target": "actCooMax",
    "target_slot": "when_false"
   },
   {
    "source": "heaMaxFlo_true",
    "source_slot": "out",
    "target": "heaMaxFlo",
    "target_slot": "when_true"
   },
   {
    "source": "heaMaxFlo_false",
    "source_slot": "out",
    "target": "heaMaxFlo",
    "target_slot": "when_false"
   },
   {
    "source": "occModInd_true",
    "source_slot": "out",
    "target": "occModInd",
    "target_slot": "when_true"
   },
   {
    "source": "occModInd_false",
    "source_slot": "out",
    "target": "occModInd",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt_true",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt_false",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1_true",
    "source_slot": "out",
    "target": "booToInt1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1_false",
    "source_slot": "out",
    "target": "booToInt1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt2_true",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt2_false",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt3_true",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt3_false",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt4_true",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt4_false",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt5_true",
    "source_slot": "out",
    "target": "booToInt5",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt5_false",
    "source_slot": "out",
    "target": "booToInt5",
    "target_slot": "when_false"
   },
   {
    "source": "cloDam_threshold",
    "source_slot": "out",
    "target": "cloDam",
    "target_slot": "b"
   },
   {
    "source": "cloDam1_threshold",
    "source_slot": "out",
    "target": "cloDam1",
    "target_slot": "b"
   },
   {
    "source": "gai_parameter",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "b"
   },
   {
    "source": "gai1_parameter",
    "source_slot": "out",
    "target": "gai1",
    "target_slot": "b"
   },
   {
    "source": "gai2_parameter",
    "source_slot": "out",
    "target": "gai2",
    "target_slot": "b"
   },
   {
    "source": "gai3_parameter",
    "source_slot": "out",
    "target": "gai3",
    "target_slot": "b"
   },
   {
    "source": "greThr_threshold",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "b"
   },
   {
    "source": "greThr1_threshold",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "b"
   },
   {
    "source": "zerCon_threshold",
    "source_slot": "out",
    "target": "zerCon",
    "target_slot": "b"
   },
   {
    "source": "zerCon1_threshold",
    "source_slot": "out",
    "target": "zerCon1",
    "target_slot": "b"
   },
   {
    "source": "zerCoo_true",
    "source_slot": "out",
    "target": "zerCoo",
    "target_slot": "when_true"
   },
   {
    "source": "zerCoo_false",
    "source_slot": "out",
    "target": "zerCoo",
    "target_slot": "when_false"
   },
   {
    "source": "zerHea_true",
    "source_slot": "out",
    "target": "zerHea",
    "target_slot": "when_true"
   },
   {
    "source": "zerHea_false",
    "source_slot": "out",
    "target": "zerHea",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_true",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_false",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_false"
   },
   {
    "source": "greThr_2_threshold",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "b"
   },
   {
    "source": "greThr1_2_threshold",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "b"
   },
   {
    "source": "greThr2_threshold",
    "source_slot": "out",
    "target": "greThr2",
    "target_slot": "b"
   },
   {
    "source": "greThr3_threshold",
    "source_slot": "out",
    "target": "greThr3",
    "target_slot": "b"
   },
   {
    "source": "lin_delta_f",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_delta_x",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_slope_x2",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_intercept",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "a"
   },
   {
    "source": "lin_scaled",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "b"
   },
   {
    "source": "lin_lower_limit",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_upper_limit",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "b"
   },
   {
    "source": "lin1_delta_f",
    "source_slot": "out",
    "target": "lin1_slope",
    "target_slot": "a"
   },
   {
    "source": "lin1_delta_x",
    "source_slot": "out",
    "target": "lin1_slope",
    "target_slot": "b"
   },
   {
    "source": "lin1_slope",
    "source_slot": "out",
    "target": "lin1_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin1_slope",
    "source_slot": "out",
    "target": "lin1_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin1_slope_x2",
    "source_slot": "out",
    "target": "lin1_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin1_intercept",
    "source_slot": "out",
    "target": "lin1_result",
    "target_slot": "a"
   },
   {
    "source": "lin1_scaled",
    "source_slot": "out",
    "target": "lin1_result",
    "target_slot": "b"
   },
   {
    "source": "lin1_lower_limit",
    "source_slot": "out",
    "target": "lin1_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin1_upper_limit",
    "source_slot": "out",
    "target": "lin1_scaled",
    "target_slot": "b"
   },
   {
    "source": "cloDam_2_true",
    "source_slot": "out",
    "target": "cloDam_2",
    "target_slot": "when_true"
   },
   {
    "source": "cloDam_2_false",
    "source_slot": "out",
    "target": "cloDam_2",
    "target_slot": "when_false"
   },
   {
    "source": "cloDam1_2_true",
    "source_slot": "out",
    "target": "cloDam1_2",
    "target_slot": "when_true"
   },
   {
    "source": "cloDam1_2_false",
    "source_slot": "out",
    "target": "cloDam1_2",
    "target_slot": "when_false"
   },
   {
    "source": "cooMax_3_true",
    "source_slot": "out",
    "target": "cooMax_3",
    "target_slot": "when_true"
   },
   {
    "source": "cooMax_3_false",
    "source_slot": "out",
    "target": "cooMax_3",
    "target_slot": "when_false"
   },
   {
    "source": "heaMax_3_true",
    "source_slot": "out",
    "target": "heaMax_3",
    "target_slot": "when_true"
   },
   {
    "source": "heaMax_3_false",
    "source_slot": "out",
    "target": "heaMax_3",
    "target_slot": "when_false"
   },
   {
    "source": "minFlo_true",
    "source_slot": "out",
    "target": "minFlo",
    "target_slot": "when_true"
   },
   {
    "source": "minFlo_false",
    "source_slot": "out",
    "target": "minFlo",
    "target_slot": "when_false"
   },
   {
    "source": "opeDam_true",
    "source_slot": "out",
    "target": "opeDam",
    "target_slot": "when_true"
   },
   {
    "source": "opeDam_false",
    "source_slot": "out",
    "target": "opeDam",
    "target_slot": "when_false"
   },
   {
    "source": "opeDam1_true",
    "source_slot": "out",
    "target": "opeDam1",
    "target_slot": "when_true"
   },
   {
    "source": "opeDam1_false",
    "source_slot": "out",
    "target": "opeDam1",
    "target_slot": "when_false"
   },
   {
    "source": "zerFlo_true",
    "source_slot": "out",
    "target": "zerFlo",
    "target_slot": "when_true"
   },
   {
    "source": "zerFlo_false",
    "source_slot": "out",
    "target": "zerFlo",
    "target_slot": "when_false"
   },
   {
    "source": "addPar_parameter",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "b"
   },
   {
    "source": "airDisEff_true",
    "source_slot": "out",
    "target": "airDisEff",
    "target_slot": "when_true"
   },
   {
    "source": "airDisEff_false",
    "source_slot": "out",
    "target": "airDisEff",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea_true",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_false",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_2_true",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_2_false",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "when_false"
   },
   {
    "source": "gai2_2_parameter",
    "source_slot": "out",
    "target": "gai2_2",
    "target_slot": "b"
   },
   {
    "source": "lin_2_delta_f",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_2_delta_x",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope_x2",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_2_intercept",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "a"
   },
   {
    "source": "lin_2_scaled",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "b"
   },
   {
    "source": "lin_2_lower_limit",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_2_upper_limit",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_delta_f",
    "source_slot": "out",
    "target": "occMinAirSet_slope",
    "target_slot": "a"
   },
   {
    "source": "occMinAirSet_delta_x",
    "source_slot": "out",
    "target": "occMinAirSet_slope",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_slope",
    "source_slot": "out",
    "target": "occMinAirSet_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "occMinAirSet_slope",
    "source_slot": "out",
    "target": "occMinAirSet_scaled",
    "target_slot": "a"
   },
   {
    "source": "occMinAirSet_slope_x2",
    "source_slot": "out",
    "target": "occMinAirSet_intercept",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_intercept",
    "source_slot": "out",
    "target": "occMinAirSet_result",
    "target_slot": "a"
   },
   {
    "source": "occMinAirSet_scaled",
    "source_slot": "out",
    "target": "occMinAirSet_result",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_lower_limit",
    "source_slot": "out",
    "target": "occMinAirSet_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_upper_limit",
    "source_slot": "out",
    "target": "occMinAirSet_scaled",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_delta_f",
    "source_slot": "out",
    "target": "popBreOutAir_slope",
    "target_slot": "a"
   },
   {
    "source": "popBreOutAir_delta_x",
    "source_slot": "out",
    "target": "popBreOutAir_slope",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_slope",
    "source_slot": "out",
    "target": "popBreOutAir_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "popBreOutAir_slope",
    "source_slot": "out",
    "target": "popBreOutAir_scaled",
    "target_slot": "a"
   },
   {
    "source": "popBreOutAir_slope_x2",
    "source_slot": "out",
    "target": "popBreOutAir_intercept",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_intercept",
    "source_slot": "out",
    "target": "popBreOutAir_result",
    "target_slot": "a"
   },
   {
    "source": "popBreOutAir_scaled",
    "source_slot": "out",
    "target": "popBreOutAir_result",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_lower_limit",
    "source_slot": "out",
    "target": "popBreOutAir_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_upper_limit",
    "source_slot": "out",
    "target": "popBreOutAir_scaled",
    "target_slot": "b"
   },
   {
    "source": "booToInt_2_true",
    "source_slot": "out",
    "target": "booToInt_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt_2_false",
    "source_slot": "out",
    "target": "booToInt_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1_2_true",
    "source_slot": "out",
    "target": "booToInt1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1_2_false",
    "source_slot": "out",
    "target": "booToInt1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt4_2_true",
    "source_slot": "out",
    "target": "booToInt4_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt4_2_false",
    "source_slot": "out",
    "target": "booToInt4_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt5_2_true",
    "source_slot": "out",
    "target": "booToInt5_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt5_2_false",
    "source_slot": "out",
    "target": "booToInt5_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt6_true",
    "source_slot": "out",
    "target": "booToInt6",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt6_false",
    "source_slot": "out",
    "target": "booToInt6",
    "target_slot": "when_false"
   },
   {
    "source": "gai1_2_parameter",
    "source_slot": "out",
    "target": "gai1_2",
    "target_slot": "b"
   },
   {
    "source": "gai2_3_parameter",
    "source_slot": "out",
    "target": "gai2_3",
    "target_slot": "b"
   },
   {
    "source": "gai3_2_parameter",
    "source_slot": "out",
    "target": "gai3_2",
    "target_slot": "b"
   },
   {
    "source": "gai4_parameter",
    "source_slot": "out",
    "target": "gai4",
    "target_slot": "b"
   },
   {
    "source": "greThr_3_threshold",
    "source_slot": "out",
    "target": "greThr_3",
    "target_slot": "b"
   },
   {
    "source": "greThr1_3_threshold",
    "source_slot": "out",
    "target": "greThr1_3",
    "target_slot": "b"
   },
   {
    "source": "greThr10_threshold",
    "source_slot": "out",
    "target": "greThr10",
    "target_slot": "b"
   },
   {
    "source": "greThr11_threshold",
    "source_slot": "out",
    "target": "greThr11",
    "target_slot": "b"
   },
   {
    "source": "greThr12_threshold",
    "source_slot": "out",
    "target": "greThr12",
    "target_slot": "b"
   },
   {
    "source": "greThr2_2_threshold",
    "source_slot": "out",
    "target": "greThr2_2",
    "target_slot": "b"
   },
   {
    "source": "greThr3_2_threshold",
    "source_slot": "out",
    "target": "greThr3_2",
    "target_slot": "b"
   },
   {
    "source": "greThr4_threshold",
    "source_slot": "out",
    "target": "greThr4",
    "target_slot": "b"
   },
   {
    "source": "greThr7_threshold",
    "source_slot": "out",
    "target": "greThr7",
    "target_slot": "b"
   },
   {
    "source": "greThr8_threshold",
    "source_slot": "out",
    "target": "greThr8",
    "target_slot": "b"
   },
   {
    "source": "greThr9_threshold",
    "source_slot": "out",
    "target": "greThr9",
    "target_slot": "b"
   },
   {
    "source": "lesThr_threshold",
    "source_slot": "out",
    "target": "lesThr",
    "target_slot": "b"
   },
   {
    "source": "abs1_zero",
    "source_slot": "out",
    "target": "abs1_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1_zero",
    "source_slot": "out",
    "target": "abs1_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1_nonnegative",
    "source_slot": "out",
    "target": "abs1_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1_negate",
    "source_slot": "out",
    "target": "abs1_select",
    "target_slot": "when_false"
   },
   {
    "source": "abs2_zero",
    "source_slot": "out",
    "target": "abs2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs2_zero",
    "source_slot": "out",
    "target": "abs2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs2_nonnegative",
    "source_slot": "out",
    "target": "abs2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs2_negate",
    "source_slot": "out",
    "target": "abs2_select",
    "target_slot": "when_false"
   },
   {
    "source": "gai_2_parameter",
    "source_slot": "out",
    "target": "gai_2",
    "target_slot": "b"
   },
   {
    "source": "greThr_4_threshold",
    "source_slot": "out",
    "target": "greThr_4",
    "target_slot": "b"
   },
   {
    "source": "abs1_2_zero",
    "source_slot": "out",
    "target": "abs1_2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1_2_zero",
    "source_slot": "out",
    "target": "abs1_2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1_2_nonnegative",
    "source_slot": "out",
    "target": "abs1_2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1_2_negate",
    "source_slot": "out",
    "target": "abs1_2_select",
    "target_slot": "when_false"
   },
   {
    "source": "abs2_2_zero",
    "source_slot": "out",
    "target": "abs2_2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs2_2_zero",
    "source_slot": "out",
    "target": "abs2_2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs2_2_nonnegative",
    "source_slot": "out",
    "target": "abs2_2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs2_2_negate",
    "source_slot": "out",
    "target": "abs2_2_select",
    "target_slot": "when_false"
   },
   {
    "source": "gai_3_parameter",
    "source_slot": "out",
    "target": "gai_3",
    "target_slot": "b"
   },
   {
    "source": "greThr_5_threshold",
    "source_slot": "out",
    "target": "greThr_5",
    "target_slot": "b"
   },
   {
    "source": "oveCooDamPos",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "a"
   },
   {
    "source": "oveCooDamPos",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "a"
   },
   {
    "source": "oveFloSet",
    "source_slot": "out",
    "target": "forCooMax",
    "target_slot": "a"
   },
   {
    "source": "oveFloSet",
    "source_slot": "out",
    "target": "forMinFlo",
    "target_slot": "a"
   },
   {
    "source": "oveFloSet",
    "source_slot": "out",
    "target": "forMinFlo1",
    "target_slot": "a"
   },
   {
    "source": "oveFloSet",
    "source_slot": "out",
    "target": "forZerFlo",
    "target_slot": "a"
   },
   {
    "source": "oveHeaDamPos",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "a"
   },
   {
    "source": "oveHeaDamPos",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "a"
   },
   {
    "source": "ppmCO2",
    "source_slot": "out",
    "target": "lin_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "a"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "TColSup",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "a"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "conCoo",
    "target_slot": "setpoint"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "enaCooLoo",
    "target_slot": "a"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "sub2_2",
    "target_slot": "b"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "sub3",
    "target_slot": "b"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "samSet",
    "target_slot": "in"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "triSam",
    "target_slot": "in"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "cooSup",
    "target_slot": "b"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "sub1_2",
    "target_slot": "b"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "sub2_2",
    "target_slot": "a"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "sub3",
    "target_slot": "a"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "sub4",
    "target_slot": "b"
   },
   {
    "source": "THeaSet",
    "source_slot": "out",
    "target": "conHea",
    "target_slot": "setpoint"
   },
   {
    "source": "THeaSet",
    "source_slot": "out",
    "target": "enaHeaLoo",
    "target_slot": "b"
   },
   {
    "source": "THeaSet",
    "source_slot": "out",
    "target": "sub1_2",
    "target_slot": "a"
   },
   {
    "source": "THeaSet",
    "source_slot": "out",
    "target": "sub4",
    "target_slot": "a"
   },
   {
    "source": "THeaSet",
    "source_slot": "out",
    "target": "samSet_2",
    "target_slot": "in"
   },
   {
    "source": "THeaSet",
    "source_slot": "out",
    "target": "triSam_2",
    "target_slot": "in"
   },
   {
    "source": "THotSup",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "conCoo",
    "target_slot": "measurement"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "conHea",
    "target_slot": "measurement"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "enaCooLoo",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "enaHeaLoo",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "cooSup",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "in"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "triSam1_2",
    "target_slot": "in"
   },
   {
    "source": "u1CooAHU",
    "source_slot": "out",
    "target": "fanOn",
    "target_slot": "b"
   },
   {
    "source": "u1CooAHU",
    "source_slot": "out",
    "target": "leaDamAla",
    "target_slot": "b"
   },
   {
    "source": "u1CooAHU",
    "source_slot": "out",
    "target": "not3",
    "target_slot": "in"
   },
   {
    "source": "u1CooAHU",
    "source_slot": "out",
    "target": "conCooDam",
    "target_slot": "trigger"
   },
   {
    "source": "u1CooAHU",
    "source_slot": "out",
    "target": "not3_2",
    "target_slot": "in"
   },
   {
    "source": "u1HeaAHU",
    "source_slot": "out",
    "target": "fanOn",
    "target_slot": "a"
   },
   {
    "source": "u1HeaAHU",
    "source_slot": "out",
    "target": "leaDamAla1",
    "target_slot": "b"
   },
   {
    "source": "u1HeaAHU",
    "source_slot": "out",
    "target": "not6",
    "target_slot": "in"
   },
   {
    "source": "u1HeaAHU",
    "source_slot": "out",
    "target": "conHeaDam",
    "target_slot": "trigger"
   },
   {
    "source": "u1HeaAHU",
    "source_slot": "out",
    "target": "heaDamPos",
    "target_slot": "selector"
   },
   {
    "source": "u1Occ",
    "source_slot": "out",
    "target": "notOcc",
    "target_slot": "in"
   },
   {
    "source": "u1Win",
    "source_slot": "out",
    "target": "winOpe",
    "target_slot": "in"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "ifCooDow",
    "target_slot": "b"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "ifOcc",
    "target_slot": "b"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "ifSetBac",
    "target_slot": "b"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "ifSetUp",
    "target_slot": "b"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "ifWarUp",
    "target_slot": "b"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "isOcc",
    "target_slot": "a"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "inOccMod",
    "target_slot": "a"
   },
   {
    "source": "VColDucDis_flow",
    "source_slot": "out",
    "target": "add2_3",
    "target_slot": "a"
   },
   {
    "source": "VColDucDis_flow",
    "source_slot": "out",
    "target": "gre1",
    "target_slot": "a"
   },
   {
    "source": "VColDucDis_flow",
    "source_slot": "out",
    "target": "VDis_flowNor",
    "target_slot": "a"
   },
   {
    "source": "VColDucDis_flow",
    "source_slot": "out",
    "target": "greEqu",
    "target_slot": "b"
   },
   {
    "source": "VColDucDis_flow",
    "source_slot": "out",
    "target": "greEqu1",
    "target_slot": "b"
   },
   {
    "source": "VHotDucDis_flow",
    "source_slot": "out",
    "target": "add2_3",
    "target_slot": "b"
   },
   {
    "source": "VHotDucDis_flow",
    "source_slot": "out",
    "target": "gre2",
    "target_slot": "a"
   },
   {
    "source": "VHotDucDis_flow",
    "source_slot": "out",
    "target": "VDis_flowNor1",
    "target_slot": "a"
   },
   {
    "source": "VHotDucDis_flow",
    "source_slot": "out",
    "target": "greEqu2",
    "target_slot": "b"
   },
   {
    "source": "VHotDucDis_flow",
    "source_slot": "out",
    "target": "greEqu3",
    "target_slot": "b"
   },
   {
    "source": "actCooMax",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "a"
   },
   {
    "source": "actCooMax",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "a"
   },
   {
    "source": "add2",
    "source_slot": "out",
    "target": "gre",
    "target_slot": "b"
   },
   {
    "source": "cooDowMod",
    "source_slot": "out",
    "target": "ifCooDow",
    "target_slot": "a"
   },
   {
    "source": "cooMax",
    "source_slot": "out",
    "target": "gre",
    "target_slot": "a"
   },
   {
    "source": "gre",
    "source_slot": "out",
    "target": "assMes",
    "target_slot": "condition"
   },
   {
    "source": "heaMax",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "b"
   },
   {
    "source": "heaMaxFlo",
    "source_slot": "out",
    "target": "lin1_delta_f",
    "target_slot": "a"
   },
   {
    "source": "heaMaxFlo",
    "source_slot": "out",
    "target": "lin1_intercept",
    "target_slot": "a"
   },
   {
    "source": "ifCooDow",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "b"
   },
   {
    "source": "ifOcc",
    "source_slot": "out",
    "target": "occModInd",
    "target_slot": "selector"
   },
   {
    "source": "ifOcc",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "a"
   },
   {
    "source": "ifOcc",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "a"
   },
   {
    "source": "ifSetBac",
    "source_slot": "out",
    "target": "or4",
    "target_slot": "b"
   },
   {
    "source": "ifSetUp",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "b"
   },
   {
    "source": "ifWarUp",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "b"
   },
   {
    "source": "occMod",
    "source_slot": "out",
    "target": "ifOcc",
    "target_slot": "a"
   },
   {
    "source": "occModInd",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "a"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "or4",
    "target_slot": "a"
   },
   {
    "source": "or2",
    "source_slot": "out",
    "target": "actCooMax",
    "target_slot": "selector"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "a"
   },
   {
    "source": "or4",
    "source_slot": "out",
    "target": "heaMaxFlo",
    "target_slot": "selector"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_false"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_true"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "when_true"
   },
   {
    "source": "setBacMod",
    "source_slot": "out",
    "target": "ifSetBac",
    "target_slot": "a"
   },
   {
    "source": "setUpMod",
    "source_slot": "out",
    "target": "ifSetUp",
    "target_slot": "a"
   },
   {
    "source": "warUpMod",
    "source_slot": "out",
    "target": "ifWarUp",
    "target_slot": "a"
   },
   {
    "source": "add2_2",
    "source_slot": "out",
    "target": "gre_3",
    "target_slot": "b"
   },
   {
    "source": "add2_3",
    "source_slot": "out",
    "target": "gre_2",
    "target_slot": "b"
   },
   {
    "source": "add2_3",
    "source_slot": "out",
    "target": "les",
    "target_slot": "a"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "a"
   },
   {
    "source": "and10",
    "source_slot": "out",
    "target": "truDel",
    "target_slot": "in"
   },
   {
    "source": "and11",
    "source_slot": "out",
    "target": "truDel1",
    "target_slot": "in"
   },
   {
    "source": "and2",
    "source_slot": "out",
    "target": "and8",
    "target_slot": "a"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "lowFloAla",
    "target_slot": "selector"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "not1",
    "target_slot": "in"
   },
   {
    "source": "and4",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "a"
   },
   {
    "source": "and5",
    "source_slot": "out",
    "target": "truDel2",
    "target_slot": "in"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "truDel4",
    "target_slot": "in"
   },
   {
    "source": "and7",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "selector"
   },
   {
    "source": "and7",
    "source_slot": "out",
    "target": "not2",
    "target_slot": "in"
   },
   {
    "source": "and8",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "a"
   },
   {
    "source": "booToInt",
    "source_slot": "out",
    "target": "lowFloAla",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1",
    "source_slot": "out",
    "target": "proInt",
    "target_slot": "b"
   },
   {
    "source": "booToInt2",
    "source_slot": "out",
    "target": "yColFloSenAla",
    "target_slot": "in"
   },
   {
    "source": "booToInt3",
    "source_slot": "out",
    "target": "yColLeaDamAla",
    "target_slot": "in"
   },
   {
    "source": "booToInt4",
    "source_slot": "out",
    "target": "yHotFloSenAla",
    "target_slot": "in"
   },
   {
    "source": "booToInt5",
    "source_slot": "out",
    "target": "yHotLeaDamAla",
    "target_slot": "in"
   },
   {
    "source": "cloDam",
    "source_slot": "out",
    "target": "leaDamAla2",
    "target_slot": "b"
   },
   {
    "source": "cloDam1",
    "source_slot": "out",
    "target": "leaDamAla3",
    "target_slot": "b"
   },
   {
    "source": "conInt",
    "source_slot": "out",
    "target": "lowFloAla",
    "target_slot": "when_true"
   },
   {
    "source": "conInt1",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "a"
   },
   {
    "source": "cooMaxFlo",
    "source_slot": "out",
    "target": "gai2",
    "target_slot": "a"
   },
   {
    "source": "fanIni",
    "source_slot": "out",
    "target": "and10",
    "target_slot": "b"
   },
   {
    "source": "fanIni",
    "source_slot": "out",
    "target": "and11",
    "target_slot": "b"
   },
   {
    "source": "fanOn",
    "source_slot": "out",
    "target": "fanIni",
    "target_slot": "in"
   },
   {
    "source": "gai",
    "source_slot": "out",
    "target": "les",
    "target_slot": "b"
   },
   {
    "source": "gai1",
    "source_slot": "out",
    "target": "gre_2",
    "target_slot": "a"
   },
   {
    "source": "gai2",
    "source_slot": "out",
    "target": "gre1",
    "target_slot": "b"
   },
   {
    "source": "gai3",
    "source_slot": "out",
    "target": "gre2",
    "target_slot": "b"
   },
   {
    "source": "gre_2",
    "source_slot": "out",
    "target": "and11",
    "target_slot": "a"
   },
   {
    "source": "gre1",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "a"
   },
   {
    "source": "gre1",
    "source_slot": "out",
    "target": "leaDamAla",
    "target_slot": "a"
   },
   {
    "source": "gre2",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "a"
   },
   {
    "source": "gre2",
    "source_slot": "out",
    "target": "leaDamAla1",
    "target_slot": "a"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "truDel6",
    "target_slot": "in"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "b"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "and8",
    "target_slot": "b"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "booToInt1",
    "target_slot": "selector"
   },
   {
    "source": "heaMaxFlo_2",
    "source_slot": "out",
    "target": "gai3",
    "target_slot": "a"
   },
   {
    "source": "isOcc",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "b"
   },
   {
    "source": "isOcc",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "b"
   },
   {
    "source": "leaDamAla",
    "source_slot": "out",
    "target": "leaDamAla2",
    "target_slot": "a"
   },
   {
    "source": "leaDamAla1",
    "source_slot": "out",
    "target": "leaDamAla3",
    "target_slot": "a"
   },
   {
    "source": "leaDamAla2",
    "source_slot": "out",
    "target": "truDel3",
    "target_slot": "in"
   },
   {
    "source": "leaDamAla3",
    "source_slot": "out",
    "target": "truDel5",
    "target_slot": "in"
   },
   {
    "source": "les",
    "source_slot": "out",
    "target": "and10",
    "target_slot": "a"
   },
   {
    "source": "lowFloAla",
    "source_slot": "out",
    "target": "proInt",
    "target_slot": "a"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "assMes_2",
    "target_slot": "condition"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "assMes1",
    "target_slot": "condition"
   },
   {
    "source": "not3",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "b"
   },
   {
    "source": "not4",
    "source_slot": "out",
    "target": "assMes2",
    "target_slot": "condition"
   },
   {
    "source": "not5",
    "source_slot": "out",
    "target": "assMes3",
    "target_slot": "condition"
   },
   {
    "source": "not6",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "b"
   },
   {
    "source": "not7",
    "source_slot": "out",
    "target": "assMes4",
    "target_slot": "condition"
   },
   {
    "source": "not8",
    "source_slot": "out",
    "target": "assMes5",
    "target_slot": "condition"
   },
   {
    "source": "occMod_2",
    "source_slot": "out",
    "target": "isOcc",
    "target_slot": "b"
   },
   {
    "source": "proInt",
    "source_slot": "out",
    "target": "yLowFloAla",
    "target_slot": "in"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "a"
   },
   {
    "source": "truDel1",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "b"
   },
   {
    "source": "truDel2",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "selector"
   },
   {
    "source": "truDel2",
    "source_slot": "out",
    "target": "not4",
    "target_slot": "in"
   },
   {
    "source": "truDel3",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "selector"
   },
   {
    "source": "truDel3",
    "source_slot": "out",
    "target": "not5",
    "target_slot": "in"
   },
   {
    "source": "truDel4",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "selector"
   },
   {
    "source": "truDel4",
    "source_slot": "out",
    "target": "not7",
    "target_slot": "in"
   },
   {
    "source": "truDel5",
    "source_slot": "out",
    "target": "booToInt5",
    "target_slot": "selector"
   },
   {
    "source": "truDel5",
    "source_slot": "out",
    "target": "not8",
    "target_slot": "in"
   },
   {
    "source": "truDel6",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "a"
   },
   {
    "source": "truDel6",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "b"
   },
   {
    "source": "colZon",
    "source_slot": "out",
    "target": "disCooCon",
    "target_slot": "b"
   },
   {
    "source": "conCoo",
    "source_slot": "out",
    "target": "cooConSig",
    "target_slot": "a"
   },
   {
    "source": "conCoo",
    "source_slot": "out",
    "target": "zerCon",
    "target_slot": "a"
   },
   {
    "source": "conHea",
    "source_slot": "out",
    "target": "heaConSig",
    "target_slot": "a"
   },
   {
    "source": "conHea",
    "source_slot": "out",
    "target": "zerCon1",
    "target_slot": "a"
   },
   {
    "source": "cooConSig",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "a"
   },
   {
    "source": "cooConSig",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "cooConSig",
    "source_slot": "out",
    "target": "greThr_3",
    "target_slot": "a"
   },
   {
    "source": "disCoo",
    "source_slot": "out",
    "target": "disCooCon",
    "target_slot": "a"
   },
   {
    "source": "disCooCon",
    "source_slot": "out",
    "target": "zerCoo",
    "target_slot": "selector"
   },
   {
    "source": "disHea",
    "source_slot": "out",
    "target": "disHeaCon",
    "target_slot": "a"
   },
   {
    "source": "disHeaCon",
    "source_slot": "out",
    "target": "zerHea",
    "target_slot": "selector"
   },
   {
    "source": "enaCooLoo",
    "source_slot": "out",
    "target": "colZon",
    "target_slot": "in"
   },
   {
    "source": "enaCooLoo",
    "source_slot": "out",
    "target": "conCoo",
    "target_slot": "trigger"
   },
   {
    "source": "enaHeaLoo",
    "source_slot": "out",
    "target": "conHea",
    "target_slot": "trigger"
   },
   {
    "source": "enaHeaLoo",
    "source_slot": "out",
    "target": "holZon",
    "target_slot": "in"
   },
   {
    "source": "heaConSig",
    "source_slot": "out",
    "target": "greThr2",
    "target_slot": "a"
   },
   {
    "source": "heaConSig",
    "source_slot": "out",
    "target": "lin1_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "heaConSig",
    "source_slot": "out",
    "target": "greThr10",
    "target_slot": "a"
   },
   {
    "source": "heaConSig",
    "source_slot": "out",
    "target": "greThr12",
    "target_slot": "a"
   },
   {
    "source": "heaConSig",
    "source_slot": "out",
    "target": "lesThr",
    "target_slot": "a"
   },
   {
    "source": "holZon",
    "source_slot": "out",
    "target": "disHeaCon",
    "target_slot": "b"
   },
   {
    "source": "zerCon",
    "source_slot": "out",
    "target": "disCoo",
    "target_slot": "in"
   },
   {
    "source": "zerCon1",
    "source_slot": "out",
    "target": "disHea",
    "target_slot": "in"
   },
   {
    "source": "zerCoo",
    "source_slot": "out",
    "target": "cooConSig",
    "target_slot": "b"
   },
   {
    "source": "zerHea",
    "source_slot": "out",
    "target": "heaConSig",
    "target_slot": "b"
   },
   {
    "source": "cooMax_2",
    "source_slot": "out",
    "target": "gre_3",
    "target_slot": "a"
   },
   {
    "source": "add2_4",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_false"
   },
   {
    "source": "and1_2",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "selector"
   },
   {
    "source": "and4_2",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "selector"
   },
   {
    "source": "booToRea1",
    "source_slot": "out",
    "target": "mul1",
    "target_slot": "b"
   },
   {
    "source": "conCooDam",
    "source_slot": "out",
    "target": "cooDamPos",
    "target_slot": "when_false"
   },
   {
    "source": "conHeaDam",
    "source_slot": "out",
    "target": "mul1",
    "target_slot": "a"
   },
   {
    "source": "conOne",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "a"
   },
   {
    "source": "conOne",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "conOne",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "conOne1",
    "source_slot": "out",
    "target": "lin1_delta_x",
    "target_slot": "a"
   },
   {
    "source": "conOne1",
    "source_slot": "out",
    "target": "lin1_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "conOne1",
    "source_slot": "out",
    "target": "lin1_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "conZer",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "b"
   },
   {
    "source": "conZer",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "conZer1",
    "source_slot": "out",
    "target": "lin1_delta_f",
    "target_slot": "b"
   },
   {
    "source": "conZer1",
    "source_slot": "out",
    "target": "lin1_delta_x",
    "target_slot": "b"
   },
   {
    "source": "conZer1",
    "source_slot": "out",
    "target": "lin1_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "conZer3",
    "source_slot": "out",
    "target": "cooDamPos",
    "target_slot": "when_true"
   },
   {
    "source": "conZer3",
    "source_slot": "out",
    "target": "heaDamPos",
    "target_slot": "when_false"
   },
   {
    "source": "conZer3",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_false"
   },
   {
    "source": "cooDamPos",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_false"
   },
   {
    "source": "cooMax1",
    "source_slot": "out",
    "target": "max2",
    "target_slot": "a"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "and4_2",
    "target_slot": "b"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "and4_2",
    "target_slot": "a"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "a"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "a"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "selector"
   },
   {
    "source": "greThr2",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "b"
   },
   {
    "source": "greThr2",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "b"
   },
   {
    "source": "greThr2",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "selector"
   },
   {
    "source": "greThr3",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "a"
   },
   {
    "source": "heaDamPos",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "when_false"
   },
   {
    "source": "heaMax1",
    "source_slot": "out",
    "target": "max2",
    "target_slot": "b"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "when_false"
   },
   {
    "source": "lin1_result",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_false"
   },
   {
    "source": "max2",
    "source_slot": "out",
    "target": "VDisSet_flowNor",
    "target_slot": "b"
   },
   {
    "source": "max2",
    "source_slot": "out",
    "target": "VDisSet_flowNor1",
    "target_slot": "b"
   },
   {
    "source": "max2",
    "source_slot": "out",
    "target": "VDis_flowNor",
    "target_slot": "b"
   },
   {
    "source": "max2",
    "source_slot": "out",
    "target": "VDis_flowNor1",
    "target_slot": "b"
   },
   {
    "source": "mul1",
    "source_slot": "out",
    "target": "heaDamPos",
    "target_slot": "when_true"
   },
   {
    "source": "not3_2",
    "source_slot": "out",
    "target": "cooDamPos",
    "target_slot": "selector"
   },
   {
    "source": "or1_2",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "selector"
   },
   {
    "source": "or2_2",
    "source_slot": "out",
    "target": "or1_2",
    "target_slot": "b"
   },
   {
    "source": "sub1",
    "source_slot": "out",
    "target": "greThr3",
    "target_slot": "a"
   },
   {
    "source": "sub2",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "VDisSet_flowNor",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "add2_4",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "gai1_2",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "gai2_3",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "greThr4",
    "target_slot": "a"
   },
   {
    "source": "swi2",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_true"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "VDisSet_flowNor1",
    "target_slot": "a"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "add2_4",
    "target_slot": "b"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "gai3_2",
    "target_slot": "a"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "gai4",
    "target_slot": "a"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "greThr11",
    "target_slot": "a"
   },
   {
    "source": "swi5",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_true"
   },
   {
    "source": "VDis_flowNor",
    "source_slot": "out",
    "target": "conCooDam",
    "target_slot": "measurement"
   },
   {
    "source": "VDis_flowNor1",
    "source_slot": "out",
    "target": "conHeaDam",
    "target_slot": "measurement"
   },
   {
    "source": "VDisSet_flowNor",
    "source_slot": "out",
    "target": "conCooDam",
    "target_slot": "setpoint"
   },
   {
    "source": "VDisSet_flowNor1",
    "source_slot": "out",
    "target": "conHeaDam",
    "target_slot": "setpoint"
   },
   {
    "source": "gre_3",
    "source_slot": "out",
    "target": "assMes_3",
    "target_slot": "condition"
   },
   {
    "source": "heaMax_2",
    "source_slot": "out",
    "target": "add2_2",
    "target_slot": "a"
   },
   {
    "source": "add1",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_true"
   },
   {
    "source": "add2_5",
    "source_slot": "out",
    "target": "add1",
    "target_slot": "b"
   },
   {
    "source": "add3",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_true"
   },
   {
    "source": "add4",
    "source_slot": "out",
    "target": "add2_5",
    "target_slot": "b"
   },
   {
    "source": "add5",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "when_true"
   },
   {
    "source": "cloDam_2",
    "source_slot": "out",
    "target": "add3",
    "target_slot": "a"
   },
   {
    "source": "cloDam1_2",
    "source_slot": "out",
    "target": "add5",
    "target_slot": "a"
   },
   {
    "source": "conInt_2",
    "source_slot": "out",
    "target": "forZerFlo",
    "target_slot": "b"
   },
   {
    "source": "conInt1_2",
    "source_slot": "out",
    "target": "forCooMax",
    "target_slot": "b"
   },
   {
    "source": "conInt2",
    "source_slot": "out",
    "target": "forMinFlo",
    "target_slot": "b"
   },
   {
    "source": "conInt3",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "b"
   },
   {
    "source": "conInt4",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "b"
   },
   {
    "source": "conInt5",
    "source_slot": "out",
    "target": "forMinFlo1",
    "target_slot": "b"
   },
   {
    "source": "conInt6",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "b"
   },
   {
    "source": "conInt7",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "b"
   },
   {
    "source": "cooMax_3",
    "source_slot": "out",
    "target": "add2_5",
    "target_slot": "a"
   },
   {
    "source": "forCooMax",
    "source_slot": "out",
    "target": "cooMax_3",
    "target_slot": "selector"
   },
   {
    "source": "forCooMax",
    "source_slot": "out",
    "target": "or3_2",
    "target_slot": "b"
   },
   {
    "source": "forMinFlo",
    "source_slot": "out",
    "target": "minFlo",
    "target_slot": "selector"
   },
   {
    "source": "forMinFlo",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "b"
   },
   {
    "source": "forMinFlo1",
    "source_slot": "out",
    "target": "heaMax_3",
    "target_slot": "selector"
   },
   {
    "source": "forMinFlo1",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "b"
   },
   {
    "source": "forZerFlo",
    "source_slot": "out",
    "target": "or3_2",
    "target_slot": "a"
   },
   {
    "source": "forZerFlo",
    "source_slot": "out",
    "target": "zerFlo",
    "target_slot": "selector"
   },
   {
    "source": "heaMax_3",
    "source_slot": "out",
    "target": "add4",
    "target_slot": "b"
   },
   {
    "source": "intEqu1",
    "source_slot": "out",
    "target": "cloDam1_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu1",
    "source_slot": "out",
    "target": "or4_2",
    "target_slot": "a"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "opeDam1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "or4_2",
    "target_slot": "b"
   },
   {
    "source": "intEqu3",
    "source_slot": "out",
    "target": "cloDam_2",
    "target_slot": "selector"
   },
   {
    "source": "intEqu3",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "a"
   },
   {
    "source": "intEqu4",
    "source_slot": "out",
    "target": "opeDam",
    "target_slot": "selector"
   },
   {
    "source": "intEqu4",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "b"
   },
   {
    "source": "minFlo",
    "source_slot": "out",
    "target": "add4",
    "target_slot": "a"
   },
   {
    "source": "opeDam",
    "source_slot": "out",
    "target": "add3",
    "target_slot": "b"
   },
   {
    "source": "opeDam1",
    "source_slot": "out",
    "target": "add5",
    "target_slot": "b"
   },
   {
    "source": "or1_3",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "selector"
   },
   {
    "source": "or2_3",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "selector"
   },
   {
    "source": "or3_2",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "a"
   },
   {
    "source": "or4_2",
    "source_slot": "out",
    "target": "swi2_2",
    "target_slot": "selector"
   },
   {
    "source": "or5",
    "source_slot": "out",
    "target": "or1_3",
    "target_slot": "a"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "VSet_flow",
    "target_slot": "in"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "a"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "gai1",
    "target_slot": "a"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "a"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "cloDam",
    "target_slot": "a"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "greThr3_2",
    "target_slot": "a"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "yCooDam",
    "target_slot": "in"
   },
   {
    "source": "swi2_2",
    "source_slot": "out",
    "target": "cloDam1",
    "target_slot": "a"
   },
   {
    "source": "swi2_2",
    "source_slot": "out",
    "target": "greThr9",
    "target_slot": "a"
   },
   {
    "source": "swi2_2",
    "source_slot": "out",
    "target": "yHeaDam",
    "target_slot": "in"
   },
   {
    "source": "zerFlo",
    "source_slot": "out",
    "target": "add1",
    "target_slot": "a"
   },
   {
    "source": "addPar",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "addPar",
    "source_slot": "out",
    "target": "lin_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "airDisEff",
    "source_slot": "out",
    "target": "minOA",
    "target_slot": "b"
   },
   {
    "source": "booToRea",
    "source_slot": "out",
    "target": "co2Con",
    "target_slot": "a"
   },
   {
    "source": "booToRea1_2",
    "source_slot": "out",
    "target": "unPopAreBreAir",
    "target_slot": "b"
   },
   {
    "source": "booToRea1_2",
    "source_slot": "out",
    "target": "unpMinZonFlo",
    "target_slot": "a"
   },
   {
    "source": "co2Con",
    "source_slot": "out",
    "target": "occMinAirSet_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "co2Con",
    "source_slot": "out",
    "target": "popBreOutAir_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "cooSup",
    "source_slot": "out",
    "target": "airDisEff",
    "target_slot": "selector"
   },
   {
    "source": "desAreAir",
    "source_slot": "out",
    "target": "unPopAreBreAir",
    "target_slot": "a"
   },
   {
    "source": "desAreAir",
    "source_slot": "out",
    "target": "unpAreBreAir",
    "target_slot": "when_false"
   },
   {
    "source": "desPopAir",
    "source_slot": "out",
    "target": "popBreOutAir_delta_f",
    "target_slot": "a"
   },
   {
    "source": "desPopAir",
    "source_slot": "out",
    "target": "popBreOutAir_intercept",
    "target_slot": "a"
   },
   {
    "source": "gai2_2",
    "source_slot": "out",
    "target": "occMinAirSet_delta_f",
    "target_slot": "a"
   },
   {
    "source": "gai2_2",
    "source_slot": "out",
    "target": "occMinAirSet_intercept",
    "target_slot": "a"
   },
   {
    "source": "inOccMod",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "selector"
   },
   {
    "source": "inOccMod",
    "source_slot": "out",
    "target": "notOccMod",
    "target_slot": "in"
   },
   {
    "source": "lin_2_result",
    "source_slot": "out",
    "target": "co2Con",
    "target_slot": "b"
   },
   {
    "source": "minOA",
    "source_slot": "out",
    "target": "VMinOA_flow",
    "target_slot": "in"
   },
   {
    "source": "modAreBreAir",
    "source_slot": "out",
    "target": "VAdjAreBreZon_flow",
    "target_slot": "in"
   },
   {
    "source": "modAreBreAir",
    "source_slot": "out",
    "target": "reqBreAir",
    "target_slot": "b"
   },
   {
    "source": "modPopBreAir",
    "source_slot": "out",
    "target": "VAdjPopBreZon_flow",
    "target_slot": "in"
   },
   {
    "source": "modPopBreAir",
    "source_slot": "out",
    "target": "reqBreAir",
    "target_slot": "a"
   },
   {
    "source": "notOcc",
    "source_slot": "out",
    "target": "unpAreBreAir",
    "target_slot": "selector"
   },
   {
    "source": "notOcc",
    "source_slot": "out",
    "target": "unpMinZonAir",
    "target_slot": "selector"
   },
   {
    "source": "notOcc",
    "source_slot": "out",
    "target": "unpPopBreAir",
    "target_slot": "selector"
   },
   {
    "source": "notOccMod",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "b"
   },
   {
    "source": "occMinAir",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "a"
   },
   {
    "source": "occMinAir",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "b"
   },
   {
    "source": "occMinAir",
    "source_slot": "out",
    "target": "add2_2",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_result",
    "source_slot": "out",
    "target": "unpMinZonAir",
    "target_slot": "when_false"
   },
   {
    "source": "occMod_3",
    "source_slot": "out",
    "target": "inOccMod",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "occMinAirSet_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "occMinAirSet_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "occMinAirSet_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "popBreOutAir_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "popBreOutAir_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "popBreOutAir_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "modAreBreAir",
    "target_slot": "selector"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "modPopBreAir",
    "target_slot": "selector"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "occMinAir",
    "target_slot": "selector"
   },
   {
    "source": "perOccSta",
    "source_slot": "out",
    "target": "booToRea1_2",
    "target_slot": "selector"
   },
   {
    "source": "popBreOutAir_result",
    "source_slot": "out",
    "target": "unpPopBreAir",
    "target_slot": "when_false"
   },
   {
    "source": "reqBreAir",
    "source_slot": "out",
    "target": "minOA",
    "target_slot": "a"
   },
   {
    "source": "unpAreBreAir",
    "source_slot": "out",
    "target": "modAreBreAir",
    "target_slot": "when_false"
   },
   {
    "source": "unpMinZonAir",
    "source_slot": "out",
    "target": "occMinAir",
    "target_slot": "when_false"
   },
   {
    "source": "unpMinZonFlo",
    "source_slot": "out",
    "target": "unpMinZonAir",
    "target_slot": "when_true"
   },
   {
    "source": "unPopAreBreAir",
    "source_slot": "out",
    "target": "unpAreBreAir",
    "target_slot": "when_true"
   },
   {
    "source": "unpPopBreAir",
    "source_slot": "out",
    "target": "modPopBreAir",
    "target_slot": "when_false"
   },
   {
    "source": "winOpe",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "a"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "occMinAirSet_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "occMinAirSet_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "popBreOutAir_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "popBreOutAir_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "popBreOutAir_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "modAreBreAir",
    "target_slot": "when_true"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "modPopBreAir",
    "target_slot": "when_true"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "occMinAir",
    "target_slot": "when_true"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "unpPopBreAir",
    "target_slot": "when_true"
   },
   {
    "source": "zonCooMaxFlo",
    "source_slot": "out",
    "target": "gai2_2",
    "target_slot": "a"
   },
   {
    "source": "zonMinFlo",
    "source_slot": "out",
    "target": "occMinAirSet_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zonMinFlo",
    "source_slot": "out",
    "target": "unpMinZonFlo",
    "target_slot": "b"
   },
   {
    "source": "and1_3",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "selector"
   },
   {
    "source": "and10_2",
    "source_slot": "out",
    "target": "and8_2",
    "target_slot": "a"
   },
   {
    "source": "and10_2",
    "source_slot": "out",
    "target": "and9",
    "target_slot": "a"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "selector"
   },
   {
    "source": "and3_2",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "selector"
   },
   {
    "source": "and4_3",
    "source_slot": "out",
    "target": "swi5_2",
    "target_slot": "selector"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "a"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "and4_3",
    "target_slot": "a"
   },
   {
    "source": "and6_2",
    "source_slot": "out",
    "target": "intSwi5",
    "target_slot": "selector"
   },
   {
    "source": "and7_2",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "selector"
   },
   {
    "source": "and8_2",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "selector"
   },
   {
    "source": "and9",
    "source_slot": "out",
    "target": "swi2_3",
    "target_slot": "selector"
   },
   {
    "source": "booToInt_2",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1_2",
    "source_slot": "out",
    "target": "swi5_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt4_2",
    "source_slot": "out",
    "target": "intSwi5",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt5_2",
    "source_slot": "out",
    "target": "swi2_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt6",
    "source_slot": "out",
    "target": "yHeaFanReq",
    "target_slot": "in"
   },
   {
    "source": "gai1_2",
    "source_slot": "out",
    "target": "greEqu",
    "target_slot": "a"
   },
   {
    "source": "gai2_3",
    "source_slot": "out",
    "target": "greEqu1",
    "target_slot": "a"
   },
   {
    "source": "gai3_2",
    "source_slot": "out",
    "target": "greEqu2",
    "target_slot": "a"
   },
   {
    "source": "gai4",
    "source_slot": "out",
    "target": "greEqu3",
    "target_slot": "a"
   },
   {
    "source": "greEqu",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "b"
   },
   {
    "source": "greEqu1",
    "source_slot": "out",
    "target": "and4_3",
    "target_slot": "b"
   },
   {
    "source": "greEqu2",
    "source_slot": "out",
    "target": "and8_2",
    "target_slot": "b"
   },
   {
    "source": "greEqu3",
    "source_slot": "out",
    "target": "and9",
    "target_slot": "b"
   },
   {
    "source": "greThr_3",
    "source_slot": "out",
    "target": "booToInt_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr1_3",
    "source_slot": "out",
    "target": "tim1",
    "target_slot": "in"
   },
   {
    "source": "greThr10",
    "source_slot": "out",
    "target": "booToInt4_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr11",
    "source_slot": "out",
    "target": "and10_2",
    "target_slot": "a"
   },
   {
    "source": "greThr12",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "set"
   },
   {
    "source": "greThr2_2",
    "source_slot": "out",
    "target": "tim2",
    "target_slot": "in"
   },
   {
    "source": "greThr3_2",
    "source_slot": "out",
    "target": "booToInt1_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr3_2",
    "source_slot": "out",
    "target": "tim3",
    "target_slot": "in"
   },
   {
    "source": "greThr4",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "a"
   },
   {
    "source": "greThr7",
    "source_slot": "out",
    "target": "tim6",
    "target_slot": "in"
   },
   {
    "source": "greThr8",
    "source_slot": "out",
    "target": "tim7",
    "target_slot": "in"
   },
   {
    "source": "greThr9",
    "source_slot": "out",
    "target": "booToInt5_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr9",
    "source_slot": "out",
    "target": "tim8",
    "target_slot": "in"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "yZonCooTemResReq",
    "target_slot": "in"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_false"
   },
   {
    "source": "intSwi4",
    "source_slot": "out",
    "target": "yZonHeaTemResReq",
    "target_slot": "in"
   },
   {
    "source": "intSwi5",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "when_false"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "booToInt6",
    "target_slot": "selector"
   },
   {
    "source": "lesThr",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "clear"
   },
   {
    "source": "sub1_2",
    "source_slot": "out",
    "target": "greThr7",
    "target_slot": "a"
   },
   {
    "source": "sub2_2",
    "source_slot": "out",
    "target": "greThr1_3",
    "target_slot": "a"
   },
   {
    "source": "sub3",
    "source_slot": "out",
    "target": "greThr2_2",
    "target_slot": "a"
   },
   {
    "source": "sub4",
    "source_slot": "out",
    "target": "greThr8",
    "target_slot": "a"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "yHotDucPreResReq",
    "target_slot": "in"
   },
   {
    "source": "swi2_3",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "swi4",
    "source_slot": "out",
    "target": "yColDucPreResReq",
    "target_slot": "in"
   },
   {
    "source": "swi5_2",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_false"
   },
   {
    "source": "thrCooResReq",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_true"
   },
   {
    "source": "thrCooResReq1",
    "source_slot": "out",
    "target": "intSwi4",
    "target_slot": "when_true"
   },
   {
    "source": "thrPreResReq",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_true"
   },
   {
    "source": "thrPreResReq1",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "tim1",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "b"
   },
   {
    "source": "tim2",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "b"
   },
   {
    "source": "tim3",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "b"
   },
   {
    "source": "tim6",
    "source_slot": "out",
    "target": "and7_2",
    "target_slot": "b"
   },
   {
    "source": "tim7",
    "source_slot": "out",
    "target": "and6_2",
    "target_slot": "b"
   },
   {
    "source": "tim8",
    "source_slot": "out",
    "target": "and10_2",
    "target_slot": "b"
   },
   {
    "source": "twoCooResReq",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "twoCooResReq1",
    "source_slot": "out",
    "target": "intSwi5",
    "target_slot": "when_true"
   },
   {
    "source": "twoPreResReq",
    "source_slot": "out",
    "target": "swi5_2",
    "target_slot": "when_true"
   },
   {
    "source": "twoPreResReq1",
    "source_slot": "out",
    "target": "swi2_3",
    "target_slot": "when_true"
   },
   {
    "source": "abs1_select",
    "source_slot": "out",
    "target": "greThr_4",
    "target_slot": "a"
   },
   {
    "source": "abs2_select",
    "source_slot": "out",
    "target": "gai_2",
    "target_slot": "a"
   },
   {
    "source": "con1",
    "source_slot": "out",
    "target": "truDel_2",
    "target_slot": "in"
   },
   {
    "source": "con5",
    "source_slot": "out",
    "target": "pasSupTim",
    "target_slot": "when_false"
   },
   {
    "source": "conZer_2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "when_false"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "clear"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "triSam",
    "target_slot": "clock"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "clock"
   },
   {
    "source": "gai_2",
    "source_slot": "out",
    "target": "supTim",
    "target_slot": "a"
   },
   {
    "source": "greThr_4",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "set"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "edg",
    "target_slot": "in"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "pasSupTim",
    "target_slot": "selector"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "tim",
    "target_slot": "in"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "pasSupTim",
    "target_slot": "when_true"
   },
   {
    "source": "maxSupTim",
    "source_slot": "out",
    "target": "supTim",
    "target_slot": "b"
   },
   {
    "source": "pasSup",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "set"
   },
   {
    "source": "pasSup",
    "source_slot": "out",
    "target": "pre1",
    "target_slot": "in"
   },
   {
    "source": "pasSupTim",
    "source_slot": "out",
    "target": "and1_3",
    "target_slot": "a"
   },
   {
    "source": "pasSupTim",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "a"
   },
   {
    "source": "pre1",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "clear"
   },
   {
    "source": "samSet",
    "source_slot": "out",
    "target": "sub1_3",
    "target_slot": "a"
   },
   {
    "source": "samSet",
    "source_slot": "out",
    "target": "uniDel",
    "target_slot": "in"
   },
   {
    "source": "sub1_3",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "when_true"
   },
   {
    "source": "supTim",
    "source_slot": "out",
    "target": "pasSup",
    "target_slot": "b"
   },
   {
    "source": "swi_3",
    "source_slot": "out",
    "target": "abs1_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "swi_3",
    "source_slot": "out",
    "target": "abs1_negate",
    "target_slot": "b"
   },
   {
    "source": "swi_3",
    "source_slot": "out",
    "target": "abs1_select",
    "target_slot": "when_true"
   },
   {
    "source": "temDif",
    "source_slot": "out",
    "target": "abs2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "temDif",
    "source_slot": "out",
    "target": "abs2_negate",
    "target_slot": "b"
   },
   {
    "source": "temDif",
    "source_slot": "out",
    "target": "abs2_select",
    "target_slot": "when_true"
   },
   {
    "source": "tim",
    "source_slot": "elapsed",
    "target": "pasSup",
    "target_slot": "a"
   },
   {
    "source": "triSam",
    "source_slot": "out",
    "target": "temDif",
    "target_slot": "a"
   },
   {
    "source": "triSam1",
    "source_slot": "out",
    "target": "temDif",
    "target_slot": "b"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "swi_3",
    "target_slot": "selector"
   },
   {
    "source": "uniDel",
    "source_slot": "out",
    "target": "sub1_3",
    "target_slot": "b"
   },
   {
    "source": "abs1_2_select",
    "source_slot": "out",
    "target": "greThr_5",
    "target_slot": "a"
   },
   {
    "source": "abs2_2_select",
    "source_slot": "out",
    "target": "gai_3",
    "target_slot": "a"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "truDel_3",
    "target_slot": "in"
   },
   {
    "source": "con5_2",
    "source_slot": "out",
    "target": "pasSupTim_2",
    "target_slot": "when_false"
   },
   {
    "source": "conZer_3",
    "source_slot": "out",
    "target": "swi_4",
    "target_slot": "when_false"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "clear"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "triSam_2",
    "target_slot": "clock"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "triSam1_2",
    "target_slot": "clock"
   },
   {
    "source": "gai_3",
    "source_slot": "out",
    "target": "supTim_2",
    "target_slot": "a"
   },
   {
    "source": "greThr_5",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "set"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "edg_2",
    "target_slot": "in"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "pasSupTim_2",
    "target_slot": "selector"
   },
   {
    "source": "lat_3",
    "source_slot": "out",
    "target": "tim_2",
    "target_slot": "in"
   },
   {
    "source": "lat1_2",
    "source_slot": "out",
    "target": "pasSupTim_2",
    "target_slot": "when_true"
   },
   {
    "source": "maxSupTim_2",
    "source_slot": "out",
    "target": "supTim_2",
    "target_slot": "b"
   },
   {
    "source": "pasSup_2",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "set"
   },
   {
    "source": "pasSup_2",
    "source_slot": "out",
    "target": "pre1_2",
    "target_slot": "in"
   },
   {
    "source": "pasSupTim_2",
    "source_slot": "out",
    "target": "and6_2",
    "target_slot": "a"
   },
   {
    "source": "pasSupTim_2",
    "source_slot": "out",
    "target": "and7_2",
    "target_slot": "a"
   },
   {
    "source": "pre1_2",
    "source_slot": "out",
    "target": "lat_3",
    "target_slot": "clear"
   },
   {
    "source": "samSet_2",
    "source_slot": "out",
    "target": "sub1_4",
    "target_slot": "a"
   },
   {
    "source": "samSet_2",
    "source_slot": "out",
    "target": "uniDel_2",
    "target_slot": "in"
   },
   {
    "source": "sub1_4",
    "source_slot": "out",
    "target": "swi_4",
    "target_slot": "when_true"
   },
   {
    "source": "supTim_2",
    "source_slot": "out",
    "target": "pasSup_2",
    "target_slot": "b"
   },
   {
    "source": "swi_4",
    "source_slot": "out",
    "target": "abs1_2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "swi_4",
    "source_slot": "out",
    "target": "abs1_2_negate",
    "target_slot": "b"
   },
   {
    "source": "swi_4",
    "source_slot": "out",
    "target": "abs1_2_select",
    "target_slot": "when_true"
   },
   {
    "source": "temDif_2",
    "source_slot": "out",
    "target": "abs2_2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "temDif_2",
    "source_slot": "out",
    "target": "abs2_2_negate",
    "target_slot": "b"
   },
   {
    "source": "temDif_2",
    "source_slot": "out",
    "target": "abs2_2_select",
    "target_slot": "when_true"
   },
   {
    "source": "tim_2",
    "source_slot": "elapsed",
    "target": "pasSup_2",
    "target_slot": "a"
   },
   {
    "source": "triSam_2",
    "source_slot": "out",
    "target": "temDif_2",
    "target_slot": "a"
   },
   {
    "source": "triSam1_2",
    "source_slot": "out",
    "target": "temDif_2",
    "target_slot": "b"
   },
   {
    "source": "truDel_3",
    "source_slot": "out",
    "target": "swi_4",
    "target_slot": "selector"
   },
   {
    "source": "uniDel_2",
    "source_slot": "out",
    "target": "sub1_4",
    "target_slot": "b"
   }
  ],
  "metadata": {
   "block_origins": {
    "VDisSet_flowNor": "damDuaSen.VDisSet_flowNor",
    "VDisSet_flowNor1": "damDuaSen.VDisSet_flowNor1",
    "VDis_flowNor": "damDuaSen.VDis_flowNor",
    "VDis_flowNor1": "damDuaSen.VDis_flowNor1",
    "abs1": "timSupCoo.abs1",
    "abs1_2": "timSupHea.abs1",
    "abs1_2_negate": "timSupHea.abs1",
    "abs1_2_nonnegative": "timSupHea.abs1",
    "abs1_2_select": "timSupHea.abs1",
    "abs1_2_zero": "timSupHea.abs1",
    "abs1_negate": "timSupCoo.abs1",
    "abs1_nonnegative": "timSupCoo.abs1",
    "abs1_select": "timSupCoo.abs1",
    "abs1_zero": "timSupCoo.abs1",
    "abs2": "timSupCoo.abs2",
    "abs2_2": "timSupHea.abs2",
    "abs2_2_negate": "timSupHea.abs2",
    "abs2_2_nonnegative": "timSupHea.abs2",
    "abs2_2_select": "timSupHea.abs2",
    "abs2_2_zero": "timSupHea.abs2",
    "abs2_negate": "timSupCoo.abs2",
    "abs2_nonnegative": "timSupCoo.abs2",
    "abs2_select": "timSupCoo.abs2",
    "abs2_zero": "timSupCoo.abs2",
    "actCooMax": "actAirSet.actCooMax",
    "actCooMax_false": "actAirSet.actCooMax",
    "actCooMax_true": "actAirSet.actCooMax",
    "add1": "setOve.add1",
    "add2": "actAirSet.add2",
    "add2_2": "add2",
    "add2_3": "ala.add2",
    "add2_4": "damDuaSen.add2",
    "add2_5": "setOve.add2",
    "add3": "setOve.add3",
    "add4": "setOve.add4",
    "add5": "setOve.add5",
    "addPar": "setPoi.addPar",
    "addPar_parameter": "setPoi.addPar",
    "airDisEff": "setPoi.airDisEff",
    "airDisEff_false": "setPoi.airDisEff",
    "airDisEff_true": "setPoi.airDisEff",
    "and1": "ala.and1",
    "and10": "ala.and10",
    "and10_2": "sysReq.and10",
    "and11": "ala.and11",
    "and1_2": "damDuaSen.and1",
    "and1_3": "sysReq.and1",
    "and2": "ala.and2",
    "and2_2": "sysReq.and2",
    "and3": "ala.and3",
    "and3_2": "sysReq.and3",
    "and4": "ala.and4",
    "and4_2": "damDuaSen.and4",
    "and4_3": "sysReq.and4",
    "and5": "ala.and5",
    "and5_2": "sysReq.and5",
    "and6": "ala.and6",
    "and6_2": "sysReq.and6",
    "and7": "ala.and7",
    "and7_2": "sysReq.and7",
    "and8": "ala.and8",
    "and8_2": "sysReq.and8",
    "and9": "sysReq.and9",
    "assMes": "actAirSet.assMes",
    "assMes1": "ala.assMes1",
    "assMes2": "ala.assMes2",
    "assMes3": "ala.assMes3",
    "assMes4": "ala.assMes4",
    "assMes5": "ala.assMes5",
    "assMes_2": "ala.assMes",
    "assMes_3": "assMes",
    "booToInt": "ala.booToInt",
    "booToInt1": "ala.booToInt1",
    "booToInt1_2": "sysReq.booToInt1",
    "booToInt1_2_false": "sysReq.booToInt1",
    "booToInt1_2_true": "sysReq.booToInt1",
    "booToInt1_false": "ala.booToInt1",
    "booToInt1_true": "ala.booToInt1",
    "booToInt2": "ala.booToInt2",
    "booToInt2_false": "ala.booToInt2",
    "booToInt2_true": "ala.booToInt2",
    "booToInt3": "ala.booToInt3",
    "booToInt3_false": "ala.booToInt3",
    "booToInt3_true": "ala.booToInt3",
    "booToInt4": "ala.booToInt4",
    "booToInt4_2": "sysReq.booToInt4",
    "booToInt4_2_false": "sysReq.booToInt4",
    "booToInt4_2_true": "sysReq.booToInt4",
    "booToInt4_false": "ala.booToInt4",
    "booToInt4_true": "ala.booToInt4",
    "booToInt5": "ala.booToInt5",
    "booToInt5_2": "sysReq.booToInt5",
    "booToInt5_2_false": "sysReq.booToInt5",
    "booToInt5_2_true": "sysReq.booToInt5",
    "booToInt5_false": "ala.booToInt5",
    "booToInt5_true": "ala.booToInt5",
    "booToInt6": "sysReq.booToInt6",
    "booToInt6_false": "sysReq.booToInt6",
    "booToInt6_true": "sysReq.booToInt6",
    "booToInt_2": "sysReq.booToInt",
    "booToInt_2_false": "sysReq.booToInt",
    "booToInt_2_true": "sysReq.booToInt",
    "booToInt_false": "ala.booToInt",
    "booToInt_true": "ala.booToInt",
    "booToRea": "setPoi.booToRea",
    "booToRea1": "damDuaSen.booToRea1",
    "booToRea1_2": "setPoi.booToRea1",
    "booToRea1_2_false": "setPoi.booToRea1",
    "booToRea1_2_true": "setPoi.booToRea1",
    "booToRea1_false": "damDuaSen.booToRea1",
    "booToRea1_true": "damDuaSen.booToRea1",
    "booToRea_false": "setPoi.booToRea",
    "booToRea_true": "setPoi.booToRea",
    "cloDam": "ala.cloDam",
    "cloDam1": "ala.cloDam1",
    "cloDam1_2": "setOve.cloDam1",
    "cloDam1_2_false": "setOve.cloDam1",
    "cloDam1_2_true": "setOve.cloDam1",
    "cloDam1_threshold": "ala.cloDam1",
    "cloDam_2": "setOve.cloDam",
    "cloDam_2_false": "setOve.cloDam",
    "cloDam_2_true": "setOve.cloDam",
    "cloDam_threshold": "ala.cloDam",
    "co2Con": "setPoi.co2Con",
    "colZon": "conLoo.colZon",
    "con1": "timSupCoo.con1",
    "con1_2": "timSupHea.con1",
    "con5": "timSupCoo.con5",
    "con5_2": "timSupHea.con5",
    "conCoo": "conLoo.conCoo",
    "conCooDam": "damDuaSen.conCooDam",
    "conHea": "conLoo.conHea",
    "conHeaDam": "damDuaSen.conHeaDam",
    "conInt": "ala.conInt",
    "conInt1": "ala.conInt1",
    "conInt1_2": "setOve.conInt1",
    "conInt2": "setOve.conInt2",
    "conInt3": "setOve.conInt3",
    "conInt4": "setOve.conInt4",
    "conInt5": "setOve.conInt5",
    "conInt6": "setOve.conInt6",
    "conInt7": "setOve.conInt7",
    "conInt_2": "setOve.conInt",
    "conOne": "damDuaSen.conOne",
    "conOne1": "damDuaSen.conOne1",
    "conZer": "damDuaSen.conZer",
    "conZer1": "damDuaSen.conZer1",
    "conZer3": "damDuaSen.conZer3",
    "conZer_2": "timSupCoo.conZer",
    "conZer_3": "timSupHea.conZer",
    "cooConSig": "conLoo.cooConSig",
    "cooDamPos": "damDuaSen.cooDamPos",
    "cooDowMod": "actAirSet.cooDowMod",
    "cooMax": "actAirSet.cooMax",
    "cooMax1": "damDuaSen.cooMax1",
    "cooMaxFlo": "ala.cooMaxFlo",
    "cooMax_2": "cooMax",
    "cooMax_3": "setOve.cooMax",
    "cooMax_3_false": "setOve.cooMax",
    "cooMax_3_true": "setOve.cooMax",
    "cooSup": "setPoi.cooSup",
    "desAreAir": "setPoi.desAreAir",
    "desPopAir": "setPoi.desPopAir",
    "disCoo": "conLoo.disCoo",
    "disCooCon": "conLoo.disCooCon",
    "disHea": "conLoo.disHea",
    "disHeaCon": "conLoo.disHeaCon",
    "edg": "timSupCoo.edg",
    "edg_2": "timSupHea.edg",
    "enaCooLoo": "conLoo.enaCooLoo",
    "enaHeaLoo": "conLoo.enaHeaLoo",
    "fanIni": "ala.fanIni",
    "fanOn": "ala.fanOn",
    "forCooMax": "setOve.forCooMax",
    "forMinFlo": "setOve.forMinFlo",
    "forMinFlo1": "setOve.forMinFlo1",
    "forZerFlo": "setOve.forZerFlo",
    "gai": "ala.gai",
    "gai1": "ala.gai1",
    "gai1_2": "sysReq.gai1",
    "gai1_2_parameter": "sysReq.gai1",
    "gai1_parameter": "ala.gai1",
    "gai2": "ala.gai2",
    "gai2_2": "setPoi.gai2",
    "gai2_2_parameter": "setPoi.gai2",
    "gai2_3": "sysReq.gai2",
    "gai2_3_parameter": "sysReq.gai2",
    "gai2_parameter": "ala.gai2",
    "gai3": "ala.gai3",
    "gai3_2": "sysReq.gai3",
    "gai3_2_parameter": "sysReq.gai3",
    "gai3_parameter": "ala.gai3",
    "gai4": "sysReq.gai4",
    "gai4_parameter": "sysReq.gai4",
    "gai_2": "timSupCoo.gai",
    "gai_2_parameter": "timSupCoo.gai",
    "gai_3": "timSupHea.gai",
    "gai_3_parameter": "timSupHea.gai",
    "gai_parameter": "ala.gai",
    "gre": "actAirSet.gre",
    "gre1": "ala.gre1",
    "gre2": "ala.gre2",
    "greEqu": "sysReq.greEqu",
    "greEqu1": "sysReq.greEqu1",
    "greEqu2": "sysReq.greEqu2",
    "greEqu3": "sysReq.greEqu3",
    "greThr": "ala.greThr",
    "greThr1": "ala.greThr1",
    "greThr10": "sysReq.greThr10",
    "greThr10_threshold": "sysReq.greThr10",
    "greThr11": "sysReq.greThr11",
    "greThr11_threshold": "sysReq.greThr11",
    "greThr12": "sysReq.greThr12",
    "greThr12_threshold": "sysReq.greThr12",
    "greThr1_2": "damDuaSen.greThr1",
    "greThr1_2_threshold": "damDuaSen.greThr1",
    "greThr1_3": "sysReq.greThr1",
    "greThr1_3_threshold": "sysReq.greThr1",
    "greThr1_threshold": "ala.greThr1",
    "greThr2": "damDuaSen.greThr2",
    "greThr2_2": "sysReq.greThr2",
    "greThr2_2_threshold": "sysReq.greThr2",
    "greThr2_threshold": "damDuaSen.greThr2",
    "greThr3": "damDuaSen.greThr3",
    "greThr3_2": "sysReq.greThr3",
    "greThr3_2_threshold": "sysReq.greThr3",
    "greThr3_threshold": "damDuaSen.greThr3",
    "greThr4": "sysReq.greThr4",
    "greThr4_threshold": "sysReq.greThr4",
    "greThr7": "sysReq.greThr7",
    "greThr7_threshold": "sysReq.greThr7",
    "greThr8": "sysReq.greThr8",
    "greThr8_threshold": "sysReq.greThr8",
    "greThr9": "sysReq.greThr9",
    "greThr9_threshold": "sysReq.greThr9",
    "greThr_2": "damDuaSen.greThr",
    "greThr_2_threshold": "damDuaSen.greThr",
    "greThr_3": "sysReq.greThr",
    "greThr_3_threshold": "sysReq.greThr",
    "greThr_4": "timSupCoo.greThr",
    "greThr_4_threshold": "timSupCoo.greThr",
    "greThr_5": "timSupHea.greThr",
    "greThr_5_threshold": "timSupHea.greThr",
    "greThr_threshold": "ala.greThr",
    "gre_2": "ala.gre",
    "gre_3": "gre",
    "heaConSig": "conLoo.heaConSig",
    "heaDamPos": "damDuaSen.heaDamPos",
    "heaMax": "actAirSet.heaMax",
    "heaMax1": "damDuaSen.heaMax1",
    "heaMaxFlo": "actAirSet.heaMaxFlo",
    "heaMaxFlo_2": "ala.heaMaxFlo",
    "heaMaxFlo_false": "actAirSet.heaMaxFlo",
    "heaMaxFlo_true": "actAirSet.heaMaxFlo",
    "heaMax_2": "heaMax",
    "heaMax_3": "setOve.heaMax",
    "heaMax_3_false": "setOve.heaMax",
    "heaMax_3_true": "setOve.heaMax",
    "holZon": "conLoo.holZon",
    "ifCooDow": "actAirSet.ifCooDow",
    "ifOcc": "actAirSet.ifOcc",
    "ifSetBac": "actAirSet.ifSetBac",
    "ifSetUp": "actAirSet.ifSetUp",
    "ifWarUp": "actAirSet.ifWarUp",
    "inOccMod": "setPoi.inOccMod",
    "intEqu1": "setOve.intEqu1",
    "intEqu2": "setOve.intEqu2",
    "intEqu3": "setOve.intEqu3",
    "intEqu4": "setOve.intEqu4",
    "intSwi": "sysReq.intSwi",
    "intSwi1": "sysReq.intSwi1",
    "intSwi4": "sysReq.intSwi4",
    "intSwi5": "sysReq.intSwi5",
    "isOcc": "ala.isOcc",
    "lat": "sysReq.lat",
    "lat1": "timSupCoo.lat1",
    "lat1_2": "timSupHea.lat1",
    "lat_2": "timSupCoo.lat",
    "lat_3": "timSupHea.lat",
    "leaDamAla": "ala.leaDamAla",
    "leaDamAla1": "ala.leaDamAla1",
    "leaDamAla2": "ala.leaDamAla2",
    "leaDamAla3": "ala.leaDamAla3",
    "les": "ala.les",
    "lesThr": "sysReq.lesThr",
    "lesThr_threshold": "sysReq.lesThr",
    "lin": "damDuaSen.lin",
    "lin1": "damDuaSen.lin1",
    "lin1_delta_f": "damDuaSen.lin1",
    "lin1_delta_x": "damDuaSen.lin1",
    "lin1_intercept": "damDuaSen.lin1",
    "lin1_lower_limit": "damDuaSen.lin1",
    "lin1_result": "damDuaSen.lin1",
    "lin1_scaled": "damDuaSen.lin1",
    "lin1_slope": "damDuaSen.lin1",
    "lin1_slope_x2": "damDuaSen.lin1",
    "lin1_upper_limit": "damDuaSen.lin1",
    "lin_2": "setPoi.lin",
    "lin_2_delta_f": "setPoi.lin",
    "lin_2_delta_x": "setPoi.lin",
    "lin_2_intercept": "setPoi.lin",
    "lin_2_lower_limit": "setPoi.lin",
    "lin_2_result": "setPoi.lin",
    "lin_2_scaled": "setPoi.lin",
    "lin_2_slope": "setPoi.lin",
    "lin_2_slope_x2": "setPoi.lin",
    "lin_2_upper_limit": "setPoi.lin",
    "lin_delta_f": "damDuaSen.lin",
    "lin_delta_x": "damDuaSen.lin",
    "lin_intercept": "damDuaSen.lin",
    "lin_lower_limit": "damDuaSen.lin",
    "lin_result": "damDuaSen.lin",
    "lin_scaled": "damDuaSen.lin",
    "lin_slope": "damDuaSen.lin",
    "lin_slope_x2": "damDuaSen.lin",
    "lin_upper_limit": "damDuaSen.lin",
    "lowFloAla": "ala.lowFloAla",
    "max2": "damDuaSen.max2",
    "maxSupTim": "timSupCoo.maxSupTim",
    "maxSupTim_2": "timSupHea.maxSupTim",
    "minFlo": "setOve.minFlo",
    "minFlo_false": "setOve.minFlo",
    "minFlo_true": "setOve.minFlo",
    "minOA": "setPoi.minOA",
    "modAreBreAir": "setPoi.modAreBreAir",
    "modPopBreAir": "setPoi.modPopBreAir",
    "mul1": "damDuaSen.mul1",
    "not1": "ala.not1",
    "not2": "ala.not2",
    "not3": "ala.not3",
    "not3_2": "damDuaSen.not3",
    "not4": "ala.not4",
    "not5": "ala.not5",
    "not6": "ala.not6",
    "not7": "ala.not7",
    "not8": "ala.not8",
    "notOcc": "setPoi.notOcc",
    "notOccMod": "setPoi.notOccMod",
    "occMinAir": "setPoi.occMinAir",
    "occMinAirSet": "setPoi.occMinAirSet",
    "occMinAirSet_delta_f": "setPoi.occMinAirSet",
    "occMinAirSet_delta_x": "setPoi.occMinAirSet",
    "occMinAirSet_intercept": "setPoi.occMinAirSet",
    "occMinAirSet_lower_limit": "setPoi.occMinAirSet",
    "occMinAirSet_result": "setPoi.occMinAirSet",
    "occMinAirSet_scaled": "setPoi.occMinAirSet",
    "occMinAirSet_slope": "setPoi.occMinAirSet",
    "occMinAirSet_slope_x2": "setPoi.occMinAirSet",
    "occMinAirSet_upper_limit": "setPoi.occMinAirSet",
    "occMod": "actAirSet.occMod",
    "occModInd": "actAirSet.occModInd",
    "occModInd_false": "actAirSet.occModInd",
    "occModInd_true": "actAirSet.occModInd",
    "occMod_2": "ala.occMod",
    "occMod_3": "setPoi.occMod",
    "one": "setPoi.one",
    "opeDam": "setOve.opeDam",
    "opeDam1": "setOve.opeDam1",
    "opeDam1_false": "setOve.opeDam1",
    "opeDam1_true": "setOve.opeDam1",
    "opeDam_false": "setOve.opeDam",
    "opeDam_true": "setOve.opeDam",
    "or1": "actAirSet.or1",
    "or1_2": "damDuaSen.or1",
    "or1_3": "setOve.or1",
    "or2": "actAirSet.or2",
    "or2_2": "damDuaSen.or2",
    "or2_3": "setOve.or2",
    "or2_4": "setPoi.or2",
    "or3": "actAirSet.or3",
    "or3_2": "setOve.or3",
    "or4": "actAirSet.or4",
    "or4_2": "setOve.or4",
    "or5": "setOve.or5",
    "pasSup": "timSupCoo.pasSup",
    "pasSupTim": "timSupCoo.pasSupTim",
    "pasSupTim_2": "timSupHea.pasSupTim",
    "pasSup_2": "timSupHea.pasSup",
    "perOccSta": "setPoi.perOccSta",
    "popBreOutAir": "setPoi.popBreOutAir",
    "popBreOutAir_delta_f": "setPoi.popBreOutAir",
    "popBreOutAir_delta_x": "setPoi.popBreOutAir",
    "popBreOutAir_intercept": "setPoi.popBreOutAir",
    "popBreOutAir_lower_limit": "setPoi.popBreOutAir",
    "popBreOutAir_result": "setPoi.popBreOutAir",
    "popBreOutAir_scaled": "setPoi.popBreOutAir",
    "popBreOutAir_slope": "setPoi.popBreOutAir",
    "popBreOutAir_slope_x2": "setPoi.popBreOutAir",
    "popBreOutAir_upper_limit": "setPoi.popBreOutAir",
    "pre1": "timSupCoo.pre1",
    "pre1_2": "timSupHea.pre1",
    "pro": "actAirSet.pro",
    "proInt": "ala.proInt",
    "reqBreAir": "setPoi.reqBreAir",
    "samSet": "timSupCoo.samSet",
    "samSet_2": "timSupHea.samSet",
    "setBacMod": "actAirSet.setBacMod",
    "setUpMod": "actAirSet.setUpMod",
    "sub1": "damDuaSen.sub1",
    "sub1_2": "sysReq.sub1",
    "sub1_3": "timSupCoo.sub1",
    "sub1_4": "timSupHea.sub1",
    "sub2": "damDuaSen.sub2",
    "sub2_2": "sysReq.sub2",
    "sub3": "sysReq.sub3",
    "sub4": "sysReq.sub4",
    "supTim": "timSupCoo.supTim",
    "supTim_2": "timSupHea.supTim",
    "swi": "damDuaSen.swi",
    "swi1": "setOve.swi1",
    "swi1_2": "sysReq.swi1",
    "swi2": "damDuaSen.swi2",
    "swi2_2": "setOve.swi2",
    "swi2_3": "sysReq.swi2",
    "swi3": "damDuaSen.swi3",
    "swi4": "sysReq.swi4",
    "swi5": "damDuaSen.swi5",
    "swi5_2": "sysReq.swi5",
    "swi_2": "setOve.swi",
    "swi_3": "timSupCoo.swi",
    "swi_4": "timSupHea.swi",
    "temDif": "timSupCoo.temDif",
    "temDif_2": "timSupHea.temDif",
    "thrCooResReq": "sysReq.thrCooResReq",
    "thrCooResReq1": "sysReq.thrCooResReq1",
    "thrPreResReq": "sysReq.thrPreResReq",
    "thrPreResReq1": "sysReq.thrPreResReq1",
    "tim": "timSupCoo.tim",
    "tim1": "sysReq.tim1",
    "tim2": "sysReq.tim2",
    "tim3": "sysReq.tim3",
    "tim6": "sysReq.tim6",
    "tim7": "sysReq.tim7",
    "tim8": "sysReq.tim8",
    "tim_2": "timSupHea.tim",
    "triSam": "timSupCoo.triSam",
    "triSam1": "timSupCoo.triSam1",
    "triSam1_2": "timSupHea.triSam1",
    "triSam_2": "timSupHea.triSam",
    "truDel": "ala.truDel",
    "truDel1": "ala.truDel1",
    "truDel2": "ala.truDel2",
    "truDel3": "ala.truDel3",
    "truDel4": "ala.truDel4",
    "truDel5": "ala.truDel5",
    "truDel6": "ala.truDel6",
    "truDel_2": "timSupCoo.truDel",
    "truDel_3": "timSupHea.truDel",
    "twoCooResReq": "sysReq.twoCooResReq",
    "twoCooResReq1": "sysReq.twoCooResReq1",
    "twoPreResReq": "sysReq.twoPreResReq",
    "twoPreResReq1": "sysReq.twoPreResReq1",
    "unPopAreBreAir": "setPoi.unPopAreBreAir",
    "uniDel": "timSupCoo.uniDel",
    "uniDel_2": "timSupHea.uniDel",
    "unpAreBreAir": "setPoi.unpAreBreAir",
    "unpMinZonAir": "setPoi.unpMinZonAir",
    "unpMinZonFlo": "setPoi.unpMinZonFlo",
    "unpPopBreAir": "setPoi.unpPopBreAir",
    "warUpMod": "actAirSet.warUpMod",
    "winOpe": "setPoi.winOpe",
    "zer": "setPoi.zer",
    "zer1": "setPoi.zer1",
    "zerCon": "conLoo.zerCon",
    "zerCon1": "conLoo.zerCon1",
    "zerCon1_threshold": "conLoo.zerCon1",
    "zerCon_threshold": "conLoo.zerCon",
    "zerCoo": "conLoo.zerCoo",
    "zerCoo_false": "conLoo.zerCoo",
    "zerCoo_true": "conLoo.zerCoo",
    "zerFlo": "setOve.zerFlo",
    "zerFlo_false": "setOve.zerFlo",
    "zerFlo_true": "setOve.zerFlo",
    "zerHea": "conLoo.zerHea",
    "zerHea_false": "conLoo.zerHea",
    "zerHea_true": "conLoo.zerHea",
    "zonCooMaxFlo": "setPoi.zonCooMaxFlo",
    "zonMinFlo": "setPoi.zonMinFlo"
   },
   "coverage": {
    "boundary_inputs": 18,
    "boundary_outputs": 16,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger": 11,
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal": 17,
     "Buildings.Controls.OBC.CDL.Discrete.Sampler": 2,
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler": 4,
     "Buildings.Controls.OBC.CDL.Discrete.UnitDelay": 2,
     "Buildings.Controls.OBC.CDL.Integers.Equal": 15,
     "Buildings.Controls.OBC.CDL.Integers.Multiply": 1,
     "Buildings.Controls.OBC.CDL.Integers.Sources.Constant": 24,
     "Buildings.Controls.OBC.CDL.Integers.Switch": 9,
     "Buildings.Controls.OBC.CDL.Logical.And": 28,
     "Buildings.Controls.OBC.CDL.Logical.Edge": 2,
     "Buildings.Controls.OBC.CDL.Logical.Latch": 5,
     "Buildings.Controls.OBC.CDL.Logical.Not": 14,
     "Buildings.Controls.OBC.CDL.Logical.Or": 13,
     "Buildings.Controls.OBC.CDL.Logical.Pre": 2,
     "Buildings.Controls.OBC.CDL.Logical.Sources.Constant": 5,
     "Buildings.Controls.OBC.CDL.Logical.Switch": 2,
     "Buildings.Controls.OBC.CDL.Logical.Timer": 2,
     "Buildings.Controls.OBC.CDL.Logical.TrueDelay": 18,
     "Buildings.Controls.OBC.CDL.Reals.Abs": 4,
     "Buildings.Controls.OBC.CDL.Reals.Add": 10,
     "Buildings.Controls.OBC.CDL.Reals.AddParameter": 1,
     "Buildings.Controls.OBC.CDL.Reals.Divide": 5,
     "Buildings.Controls.OBC.CDL.Reals.Greater": 12,
     "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold": 19,
     "Buildings.Controls.OBC.CDL.Reals.Less": 3,
     "Buildings.Controls.OBC.CDL.Reals.LessThreshold": 5,
     "Buildings.Controls.OBC.CDL.Reals.Line": 5,
     "Buildings.Controls.OBC.CDL.Reals.Max": 1,
     "Buildings.Controls.OBC.CDL.Reals.Min": 2,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 7,
     "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter": 11,
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset": 4,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 25,
     "Buildings.Controls.OBC.CDL.Reals.Subtract": 10,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 17,
     "Buildings.Controls.OBC.CDL.Utilities.Assert": 8
    },
    "component_count": 325,
    "exactness_blockers": [],
    "execution_profile": "host_tick_v1",
    "missing_components": [],
    "niagara_exactness_blockers": [
     "fanIni: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel3: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel4: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel5: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel6: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "disCoo: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "disHea: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim3: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim6: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim7: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim8: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering"
    ],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Discrete.Sampler",
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
     "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
     "Buildings.Controls.OBC.CDL.Logical.Latch",
     "Buildings.Controls.OBC.CDL.Logical.Pre",
     "Buildings.Controls.OBC.CDL.Logical.Timer",
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
     "Buildings.Controls.OBC.CDL.Utilities.Assert"
    ],
    "root_id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller",
    "root_label": "Controller",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "6186ab69ce39712123d5761ca65f29fbeb8a9c2a42926bece0009ae5311559cb",
    "supported_class_count": 325,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "6186ab69ce39712123d5761ca65f29fbeb8a9c2a42926bece0009ae5311559cb"
  },
  "name": "Controller"
 }
}
