{
 "configuration_id": "tu-seriesfancvf-ashrae62-1",
 "controller_id": "TerminalUnits.SeriesFanCVF.Controller",
 "execution_profile": "host_tick_v1",
 "interface": {
  "controller_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller",
  "inputs": [
   {
    "description": "Setpoint temperature for room for cooling",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TCooSet",
    "label": "TCooSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured supply air temperature after heating coil",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TDis",
    "label": "TDis",
    "type": "S231:RealInput"
   },
   {
    "description": "Setpoint temperature for room for heating",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.THeaSet",
    "label": "THeaSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Temperature of the air supplied from central air handler",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TSup",
    "label": "TSup",
    "type": "S231:RealInput"
   },
   {
    "description": "Supply air temperature setpoint from central air handler",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TSupSet",
    "label": "TSupSet",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured room temperature",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TZon",
    "label": "TZon",
    "type": "S231:RealInput"
   },
   {
    "description": "Measured primary airflow rate airflow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VPri_flow",
    "label": "VPri_flow",
    "type": "S231:RealInput"
   },
   {
    "description": "Index of overriding damper position, 1: set to close; 2: set to open",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveDamPos",
    "label": "oveDamPos",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Index of overriding terminal fan status, 1: turn fan off; 2: turn fan on",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveFan",
    "label": "oveFan",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveFloSet",
    "label": "oveFloSet",
    "type": "S231:IntegerInput"
   },
   {
    "description": "Detected CO2 concentration",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ppmCO2",
    "label": "ppmCO2",
    "type": "S231:RealInput"
   },
   {
    "description": "CO2 concentration setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ppmCO2Set",
    "label": "ppmCO2Set",
    "type": "S231:RealInput"
   },
   {
    "description": "AHU supply fan status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Fan",
    "label": "u1Fan",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Hot water plant status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1HotPla",
    "label": "u1HotPla",
    "type": "S231:BooleanInput"
   },
   {
    "description": "True: the zone is populated",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Occ",
    "label": "u1Occ",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Terminal fan status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1TerFan",
    "label": "u1TerFan",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Window status, normally closed (true), when windows open, it becomes false",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Win",
    "label": "u1Win",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Override heating valve position, true: close heating valve",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.uHeaOff",
    "label": "uHeaOff",
    "type": "S231:BooleanInput"
   },
   {
    "description": "Zone operation mode",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.uOpeMod",
    "label": "uOpeMod",
    "type": "S231:IntegerInput"
   }
  ],
  "outputs": [
   {
    "description": "Adjusted area component breathing zone flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjAreBreZon_flow",
    "label": "VAdjAreBreZon_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "Adjusted population component breathing zone flow rate",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjPopBreZon_flow",
    "label": "VAdjPopBreZon_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "Minimum outdoor airflow setpoint",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VMinOA_flow",
    "label": "VMinOA_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "Discharge airflow setpoint after considering override",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VSet_flow",
    "label": "VSet_flow",
    "type": "S231:RealOutput"
   },
   {
    "description": "Terminal fan command on status",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.y1Fan",
    "label": "y1Fan",
    "type": "S231:BooleanOutput"
   },
   {
    "description": "Damper commanded position, or commanded flow rate ratio",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yDam",
    "label": "yDam",
    "type": "S231:RealOutput"
   },
   {
    "description": "Terminal fan status alarm",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFanStaAla",
    "label": "yFanStaAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Airflow sensor calibration alarm",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFloSenAla",
    "label": "yFloSenAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Hot water reset requests",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHeaValResReq",
    "label": "yHeaValResReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Request to heating hot-water plant",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHotWatPlaReq",
    "label": "yHotWatPlaReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Leaking damper alarm",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaDamAla",
    "label": "yLeaDamAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Leaking valve alarm",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaValAla",
    "label": "yLeaValAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Low airflow alarms",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowFloAla",
    "label": "yLowFloAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Low discharge air temperature alarms",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowTemAla",
    "label": "yLowTemAla",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Heating valve commanded position",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yVal",
    "label": "yVal",
    "type": "S231:RealOutput"
   },
   {
    "description": "Zone static pressure reset requests",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonPreResReq",
    "label": "yZonPreResReq",
    "type": "S231:IntegerOutput"
   },
   {
    "description": "Zone cooling supply air temperature reset request",
    "id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonTemResReq",
    "label": "yZonTemResReq",
    "type": "S231:IntegerOutput"
   }
  ]
 },
 "library": "g36",
 "niagara_target": {
  "complete": true,
  "generated_program_count": 48
 },
 "note": "Retained so a base install can build the Tier 2 job without the vendored translation toolchain (GOAL-NATIVE-BOG.md N8). Regenerate with scripts/retain_tier2.py.",
 "parameters": {
  "VAreBreZon_flow": 0.014,
  "VAreMin_flow": 0.014,
  "VCooMax_flow": 0.472,
  "VMin_flow": 0.094,
  "VOccMin_flow": 0.024,
  "VPopBreZon_flow": 0.024,
  "venStd": "Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"
 },
 "points": [
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TCooSet",
   "name": "TCooSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TCooSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TDis",
   "name": "TDis",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TDis",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "THeaSet",
   "name": "THeaSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.THeaSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TSup",
   "name": "TSup",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TSup",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TSupSet",
   "name": "TSupSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TSupSet",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "TZon",
   "name": "TZon",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TZon",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VPri_flow",
   "name": "VPri_flow",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VPri_flow",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "oveDamPos",
   "name": "oveDamPos",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveDamPos",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "oveFan",
   "name": "oveFan",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveFan",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "oveFloSet",
   "name": "oveFloSet",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveFloSet",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ppmCO2",
   "name": "ppmCO2",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ppmCO2",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "ppmCO2Set",
   "name": "ppmCO2Set",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ppmCO2Set",
   "source_interface_type": "S231:RealInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1Fan",
   "name": "u1Fan",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Fan",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1HotPla",
   "name": "u1HotPla",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1HotPla",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1Occ",
   "name": "u1Occ",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Occ",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1TerFan",
   "name": "u1TerFan",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1TerFan",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "u1Win",
   "name": "u1Win",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Win",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "uHeaOff",
   "name": "uHeaOff",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.uHeaOff",
   "source_interface_type": "S231:BooleanInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "uOpeMod",
   "name": "uOpeMod",
   "required": true,
   "role": "sensor",
   "source_interface_direction": "input",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.uOpeMod",
   "source_interface_type": "S231:IntegerInput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VAdjAreBreZon_flow",
   "name": "VAdjAreBreZon_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjAreBreZon_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VAdjPopBreZon_flow",
   "name": "VAdjPopBreZon_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjPopBreZon_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VMinOA_flow",
   "name": "VMinOA_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VMinOA_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "VSet_flow",
   "name": "VSet_flow",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VSet_flow",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "boolean",
   "default": false,
   "label": "y1Fan",
   "name": "y1Fan",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.y1Fan",
   "source_interface_type": "S231:BooleanOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yDam",
   "name": "yDam",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yDam",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yFanStaAla",
   "name": "yFanStaAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFanStaAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yFloSenAla",
   "name": "yFloSenAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFloSenAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHeaValResReq",
   "name": "yHeaValResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHeaValResReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yHotWatPlaReq",
   "name": "yHotWatPlaReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHotWatPlaReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yLeaDamAla",
   "name": "yLeaDamAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaDamAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yLeaValAla",
   "name": "yLeaValAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaValAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yLowFloAla",
   "name": "yLowFloAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowFloAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yLowTemAla",
   "name": "yLowTemAla",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowTemAla",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yVal",
   "name": "yVal",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yVal",
   "source_interface_type": "S231:RealOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yZonPreResReq",
   "name": "yZonPreResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonPreResReq",
   "source_interface_type": "S231:IntegerOutput"
  },
  {
   "data_type": "numeric",
   "default": 0.0,
   "label": "yZonTemResReq",
   "name": "yZonTemResReq",
   "required": true,
   "role": "command",
   "source_interface_direction": "output",
   "source_interface_id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonTemResReq",
   "source_interface_type": "S231:IntegerOutput"
  }
 ],
 "schema": "bactalk.retained-library-translation/v1",
 "source": {
  "relative_path": "TerminalUnits/SeriesFanCVF/Controller.mo",
  "repository": "https://github.com/lbl-srg/modelica-buildings",
  "revision": "55abf579598ca81cae0a82f337350375958e6722",
  "source_sha256": "046a76ed87cb0de5ffa6bc94f66687024db476b6815a7ce29eaff314ac438e82",
  "tag": "v13.0.0"
 },
 "translator": {
  "cxf_source_sha256": "3232f954ef6475115c96d9bf5592afe0be1e86ccbb3d62b4adb60e5a35393b76",
  "lowering_schema": "bactalk-cxf-lowering/v4",
  "name": "LBNL modelica-json",
  "runtime": "Open Control Engine"
 },
 "typed_ir": {
  "blocks": [
   {
    "config": {
     "default": 0.0
    },
    "id": "oveDamPos",
    "kind": "numeric_input",
    "label": "oveDamPos",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "oveFan",
    "kind": "numeric_input",
    "label": "oveFan",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "oveFloSet",
    "kind": "numeric_input",
    "label": "oveFloSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "ppmCO2",
    "kind": "numeric_input",
    "label": "ppmCO2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "ppmCO2Set",
    "kind": "numeric_input",
    "label": "ppmCO2Set",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TCooSet",
    "kind": "numeric_input",
    "label": "TCooSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TDis",
    "kind": "numeric_input",
    "label": "TDis",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "THeaSet",
    "kind": "numeric_input",
    "label": "THeaSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TSup",
    "kind": "numeric_input",
    "label": "TSup",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TSupSet",
    "kind": "numeric_input",
    "label": "TSupSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "TZon",
    "kind": "numeric_input",
    "label": "TZon",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1Fan",
    "kind": "boolean_input",
    "label": "u1Fan",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1HotPla",
    "kind": "boolean_input",
    "label": "u1HotPla",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1Occ",
    "kind": "boolean_input",
    "label": "u1Occ",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1TerFan",
    "kind": "boolean_input",
    "label": "u1TerFan",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "u1Win",
    "kind": "boolean_input",
    "label": "u1Win",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": false
    },
    "id": "uHeaOff",
    "kind": "boolean_input",
    "label": "uHeaOff",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "uOpeMod",
    "kind": "numeric_input",
    "label": "uOpeMod",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "default": 0.0
    },
    "id": "VPri_flow",
    "kind": "numeric_input",
    "label": "VPri_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VAdjAreBreZon_flow",
    "kind": "numeric_output",
    "label": "VAdjAreBreZon_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VAdjPopBreZon_flow",
    "kind": "numeric_output",
    "label": "VAdjPopBreZon_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VMinOA_flow",
    "kind": "numeric_output",
    "label": "VMinOA_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "VSet_flow",
    "kind": "numeric_output",
    "label": "VSet_flow",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "y1Fan",
    "kind": "boolean_output",
    "label": "y1Fan",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yDam",
    "kind": "numeric_output",
    "label": "yDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yFanStaAla",
    "kind": "numeric_output",
    "label": "yFanStaAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yFloSenAla",
    "kind": "numeric_output",
    "label": "yFloSenAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHeaValResReq",
    "kind": "numeric_output",
    "label": "yHeaValResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yHotWatPlaReq",
    "kind": "numeric_output",
    "label": "yHotWatPlaReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLeaDamAla",
    "kind": "numeric_output",
    "label": "yLeaDamAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLeaValAla",
    "kind": "numeric_output",
    "label": "yLeaValAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLowFloAla",
    "kind": "numeric_output",
    "label": "yLowFloAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yLowTemAla",
    "kind": "numeric_output",
    "label": "yLowTemAla",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yVal",
    "kind": "numeric_output",
    "label": "yVal",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yZonPreResReq",
    "kind": "numeric_output",
    "label": "yZonPreResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "yZonTemResReq",
    "kind": "numeric_output",
    "label": "yZonTemResReq",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "actCooMax_true",
    "kind": "numeric_const",
    "label": "actCooMax true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "actCooMax_false",
    "kind": "numeric_const",
    "label": "actCooMax false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "actCooMax",
    "kind": "numeric_switch",
    "label": "actCooMax",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "cooDowMod",
    "kind": "numeric_const",
    "label": "cooDowMod",
    "x": 180,
    "y": 0
   },
   {
    "config": {},
    "id": "ifCooDow",
    "kind": "equal",
    "label": "ifCooDow",
    "x": 360,
    "y": 0
   },
   {
    "config": {},
    "id": "ifOcc",
    "kind": "equal",
    "label": "ifOcc",
    "x": 540,
    "y": 0
   },
   {
    "config": {},
    "id": "ifSetUp",
    "kind": "equal",
    "label": "ifSetUp",
    "x": 720,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occMod",
    "kind": "numeric_const",
    "label": "occMod",
    "x": 900,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occModInd_true",
    "kind": "numeric_const",
    "label": "occModInd true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "occModInd_false",
    "kind": "numeric_const",
    "label": "occModInd false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occModInd",
    "kind": "numeric_switch",
    "label": "occModInd",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "or2",
    "kind": "or",
    "label": "or2",
    "x": 180,
    "y": 120
   },
   {
    "config": {},
    "id": "or3",
    "kind": "or",
    "label": "or3",
    "x": 360,
    "y": 120
   },
   {
    "config": {},
    "id": "pro",
    "kind": "multiply",
    "label": "pro",
    "x": 540,
    "y": 120
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "setUpMod",
    "kind": "numeric_const",
    "label": "setUpMod",
    "x": 720,
    "y": 120
   },
   {
    "config": {
     "value": -17.0
    },
    "id": "addPar_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar",
    "kind": "add",
    "label": "addPar",
    "x": 900,
    "y": 120
   },
   {
    "config": {
     "value": -8.3
    },
    "id": "addPar1_parameter",
    "kind": "numeric_const",
    "label": "addPar1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar1",
    "kind": "add",
    "label": "addPar1",
    "x": 0,
    "y": 240
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "addPar2_parameter",
    "kind": "numeric_const",
    "label": "addPar2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar2",
    "kind": "add",
    "label": "addPar2",
    "x": 180,
    "y": 240
   },
   {
    "config": {},
    "id": "and1",
    "kind": "and",
    "label": "and1",
    "x": 360,
    "y": 240
   },
   {
    "config": {},
    "id": "and10",
    "kind": "and",
    "label": "and10",
    "x": 540,
    "y": 240
   },
   {
    "config": {},
    "id": "and11",
    "kind": "and",
    "label": "and11",
    "x": 720,
    "y": 240
   },
   {
    "config": {},
    "id": "and12",
    "kind": "and",
    "label": "and12",
    "x": 900,
    "y": 240
   },
   {
    "config": {},
    "id": "and13",
    "kind": "and",
    "label": "and13",
    "x": 0,
    "y": 360
   },
   {
    "config": {},
    "id": "and14",
    "kind": "and",
    "label": "and14",
    "x": 180,
    "y": 360
   },
   {
    "config": {},
    "id": "and15",
    "kind": "and",
    "label": "and15",
    "x": 360,
    "y": 360
   },
   {
    "config": {},
    "id": "and16",
    "kind": "and",
    "label": "and16",
    "x": 540,
    "y": 360
   },
   {
    "config": {},
    "id": "and17",
    "kind": "and",
    "label": "and17",
    "x": 720,
    "y": 360
   },
   {
    "config": {},
    "id": "and18",
    "kind": "and",
    "label": "and18",
    "x": 900,
    "y": 360
   },
   {
    "config": {},
    "id": "and19",
    "kind": "and",
    "label": "and19",
    "x": 0,
    "y": 480
   },
   {
    "config": {},
    "id": "and2",
    "kind": "and",
    "label": "and2",
    "x": 180,
    "y": 480
   },
   {
    "config": {},
    "id": "and3",
    "kind": "and",
    "label": "and3",
    "x": 360,
    "y": 480
   },
   {
    "config": {},
    "id": "and4",
    "kind": "and",
    "label": "and4",
    "x": 540,
    "y": 480
   },
   {
    "config": {},
    "id": "and5",
    "kind": "and",
    "label": "and5",
    "x": 720,
    "y": 480
   },
   {
    "config": {},
    "id": "and6",
    "kind": "and",
    "label": "and6",
    "x": 900,
    "y": 480
   },
   {
    "config": {},
    "id": "and7",
    "kind": "and",
    "label": "and7",
    "x": 0,
    "y": 600
   },
   {
    "config": {},
    "id": "and8",
    "kind": "and",
    "label": "and8",
    "x": 180,
    "y": 600
   },
   {
    "config": {},
    "id": "and9",
    "kind": "and",
    "label": "and9",
    "x": 360,
    "y": 600
   },
   {
    "config": {
     "message": "Warning: airflow is less than 50% of the setpoint.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes",
    "kind": "boolean_assert_warning",
    "label": "assMes",
    "x": 540,
    "y": 600
   },
   {
    "config": {
     "message": "Warning: airflow is less than 70% of the setpoint.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes1",
    "kind": "boolean_assert_warning",
    "label": "assMes1",
    "x": 720,
    "y": 600
   },
   {
    "config": {
     "message": "Warning: airflow sensor should be calibrated.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes2",
    "kind": "boolean_assert_warning",
    "label": "assMes2",
    "x": 900,
    "y": 600
   },
   {
    "config": {
     "message": "Warning: the damper is leaking.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes3",
    "kind": "boolean_assert_warning",
    "label": "assMes3",
    "x": 0,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: discharge air temperature is 17 degC less than the setpoint.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes4",
    "kind": "boolean_assert_warning",
    "label": "assMes4",
    "x": 180,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: discharge air temperature is 8 degC less than the setpoint.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes5",
    "kind": "boolean_assert_warning",
    "label": "assMes5",
    "x": 360,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: the valve is leaking.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes6",
    "kind": "boolean_assert_warning",
    "label": "assMes6",
    "x": 540,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: fan has been commanded ON but still OFF.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes7",
    "kind": "boolean_assert_warning",
    "label": "assMes7",
    "x": 720,
    "y": 720
   },
   {
    "config": {
     "message": "Warning: fan has been commanded OFF but still ON.",
     "repeat_while_false": true,
     "semantic_contract": "CDL.Utilities.Assert",
     "severity": "warning"
    },
    "id": "assMes8",
    "kind": "boolean_assert_warning",
    "label": "assMes8",
    "x": 900,
    "y": 720
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "booToInt_true",
    "kind": "numeric_const",
    "label": "booToInt true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt_false",
    "kind": "numeric_const",
    "label": "booToInt false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt",
    "kind": "numeric_switch",
    "label": "booToInt",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1_true",
    "kind": "numeric_const",
    "label": "booToInt1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1_false",
    "kind": "numeric_const",
    "label": "booToInt1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1",
    "kind": "numeric_switch",
    "label": "booToInt1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "booToInt2_true",
    "kind": "numeric_const",
    "label": "booToInt2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt2_false",
    "kind": "numeric_const",
    "label": "booToInt2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt2",
    "kind": "numeric_switch",
    "label": "booToInt2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "booToInt3_true",
    "kind": "numeric_const",
    "label": "booToInt3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt3_false",
    "kind": "numeric_const",
    "label": "booToInt3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt3",
    "kind": "numeric_switch",
    "label": "booToInt3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "booToInt4_true",
    "kind": "numeric_const",
    "label": "booToInt4 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt4_false",
    "kind": "numeric_const",
    "label": "booToInt4 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt4",
    "kind": "numeric_switch",
    "label": "booToInt4",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt5_true",
    "kind": "numeric_const",
    "label": "booToInt5 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt5_false",
    "kind": "numeric_const",
    "label": "booToInt5 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt5",
    "kind": "numeric_switch",
    "label": "booToInt5",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "booToInt6_true",
    "kind": "numeric_const",
    "label": "booToInt6 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt6_false",
    "kind": "numeric_const",
    "label": "booToInt6 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt6",
    "kind": "numeric_switch",
    "label": "booToInt6",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 4.0
    },
    "id": "booToInt7_true",
    "kind": "numeric_const",
    "label": "booToInt7 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt7_false",
    "kind": "numeric_const",
    "label": "booToInt7 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt7",
    "kind": "numeric_switch",
    "label": "booToInt7",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.005
    },
    "id": "cloDam_threshold",
    "kind": "numeric_const",
    "label": "cloDam threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cloDam",
    "kind": "less_than",
    "label": "cloDam",
    "x": 360,
    "y": 960
   },
   {
    "config": {
     "value": 0.005
    },
    "id": "cloVal_threshold",
    "kind": "numeric_const",
    "label": "cloVal threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cloVal",
    "kind": "less_than",
    "label": "cloVal",
    "x": 540,
    "y": 960
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 720,
    "y": 960
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt1",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 900,
    "y": 960
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt2",
    "kind": "numeric_const",
    "label": "conInt2",
    "x": 0,
    "y": 1080
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt3",
    "kind": "numeric_const",
    "label": "conInt3",
    "x": 180,
    "y": 1080
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt4",
    "kind": "numeric_const",
    "label": "conInt4",
    "x": 360,
    "y": 1080
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "cooMaxFlo",
    "kind": "numeric_const",
    "label": "cooMaxFlo",
    "x": 540,
    "y": 1080
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 1800.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "fanIni",
    "kind": "boolean_delay",
    "label": "fanIni",
    "x": 720,
    "y": 1080
   },
   {
    "config": {},
    "id": "fanStaAla",
    "kind": "numeric_switch",
    "label": "fanStaAla",
    "x": 900,
    "y": 1080
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "gai_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai",
    "kind": "multiply",
    "label": "gai",
    "x": 0,
    "y": 1200
   },
   {
    "config": {
     "value": 0.7
    },
    "id": "gai1_parameter",
    "kind": "numeric_const",
    "label": "gai1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai1",
    "kind": "multiply",
    "label": "gai1",
    "x": 180,
    "y": 1200
   },
   {
    "config": {
     "value": 0.1
    },
    "id": "gai2_parameter",
    "kind": "numeric_const",
    "label": "gai2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai2",
    "kind": "multiply",
    "label": "gai2",
    "x": 360,
    "y": 1200
   },
   {
    "config": {},
    "id": "gre",
    "kind": "greater_than",
    "label": "gre",
    "x": 540,
    "y": 1200
   },
   {
    "config": {},
    "id": "gre1",
    "kind": "greater_than",
    "label": "gre1",
    "x": 720,
    "y": 1200
   },
   {
    "config": {},
    "id": "gre2",
    "kind": "greater_than",
    "label": "gre2",
    "x": 900,
    "y": 1200
   },
   {
    "config": {
     "value": 0.00094
    },
    "id": "greThr_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr",
    "kind": "greater_than",
    "label": "greThr",
    "x": 0,
    "y": 1320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr1_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 180,
    "y": 1320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "greThr2_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 360,
    "y": 1320
   },
   {
    "config": {},
    "id": "isOcc",
    "kind": "equal",
    "label": "isOcc",
    "x": 540,
    "y": 1320
   },
   {
    "config": {},
    "id": "leaDamAla",
    "kind": "and",
    "label": "leaDamAla",
    "x": 720,
    "y": 1320
   },
   {
    "config": {},
    "id": "leaDamAla1",
    "kind": "and",
    "label": "leaDamAla1",
    "x": 900,
    "y": 1320
   },
   {
    "config": {},
    "id": "leaValAla",
    "kind": "and",
    "label": "leaValAla",
    "x": 0,
    "y": 1440
   },
   {
    "config": {},
    "id": "leaValAla1",
    "kind": "and",
    "label": "leaValAla1",
    "x": 180,
    "y": 1440
   },
   {
    "config": {},
    "id": "les",
    "kind": "less_than",
    "label": "les",
    "x": 360,
    "y": 1440
   },
   {
    "config": {},
    "id": "les1",
    "kind": "less_than",
    "label": "les1",
    "x": 540,
    "y": 1440
   },
   {
    "config": {},
    "id": "les2",
    "kind": "less_than",
    "label": "les2",
    "x": 720,
    "y": 1440
   },
   {
    "config": {},
    "id": "lowFloAla",
    "kind": "numeric_switch",
    "label": "lowFloAla",
    "x": 900,
    "y": 1440
   },
   {
    "config": {},
    "id": "lowTemAla",
    "kind": "numeric_switch",
    "label": "lowTemAla",
    "x": 0,
    "y": 1560
   },
   {
    "config": {},
    "id": "not1",
    "kind": "not",
    "label": "not1",
    "x": 180,
    "y": 1560
   },
   {
    "config": {},
    "id": "not10",
    "kind": "not",
    "label": "not10",
    "x": 360,
    "y": 1560
   },
   {
    "config": {},
    "id": "not11",
    "kind": "not",
    "label": "not11",
    "x": 540,
    "y": 1560
   },
   {
    "config": {},
    "id": "not12",
    "kind": "not",
    "label": "not12",
    "x": 720,
    "y": 1560
   },
   {
    "config": {},
    "id": "not2",
    "kind": "not",
    "label": "not2",
    "x": 900,
    "y": 1560
   },
   {
    "config": {},
    "id": "not3",
    "kind": "not",
    "label": "not3",
    "x": 0,
    "y": 1680
   },
   {
    "config": {},
    "id": "not4",
    "kind": "not",
    "label": "not4",
    "x": 180,
    "y": 1680
   },
   {
    "config": {},
    "id": "not5",
    "kind": "not",
    "label": "not5",
    "x": 360,
    "y": 1680
   },
   {
    "config": {},
    "id": "not6",
    "kind": "not",
    "label": "not6",
    "x": 540,
    "y": 1680
   },
   {
    "config": {},
    "id": "not7",
    "kind": "not",
    "label": "not7",
    "x": 720,
    "y": 1680
   },
   {
    "config": {},
    "id": "not8",
    "kind": "not",
    "label": "not8",
    "x": 900,
    "y": 1680
   },
   {
    "config": {},
    "id": "not9",
    "kind": "not",
    "label": "not9",
    "x": 0,
    "y": 1800
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occMod_2",
    "kind": "numeric_const",
    "label": "occMod",
    "x": 180,
    "y": 1800
   },
   {
    "config": {},
    "id": "proInt",
    "kind": "multiply",
    "label": "proInt",
    "x": 360,
    "y": 1800
   },
   {
    "config": {},
    "id": "proInt1",
    "kind": "multiply",
    "label": "proInt1",
    "x": 540,
    "y": 1800
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 720,
    "y": 1800
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel1",
    "kind": "boolean_delay",
    "label": "truDel1",
    "x": 900,
    "y": 1800
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel2",
    "kind": "boolean_delay",
    "label": "truDel2",
    "x": 0,
    "y": 1920
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel3",
    "kind": "boolean_delay",
    "label": "truDel3",
    "x": 180,
    "y": 1920
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel4",
    "kind": "boolean_delay",
    "label": "truDel4",
    "x": 360,
    "y": 1920
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 600.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel5",
    "kind": "boolean_delay",
    "label": "truDel5",
    "x": 540,
    "y": 1920
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 900.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel6",
    "kind": "boolean_delay",
    "label": "truDel6",
    "x": 720,
    "y": 1920
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 15.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel7",
    "kind": "boolean_delay",
    "label": "truDel7",
    "x": 900,
    "y": 1920
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 15.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel8",
    "kind": "boolean_delay",
    "label": "truDel8",
    "x": 0,
    "y": 2040
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel9",
    "kind": "boolean_delay",
    "label": "truDel9",
    "x": 180,
    "y": 2040
   },
   {
    "config": {},
    "id": "colZon",
    "kind": "not",
    "label": "colZon",
    "x": 360,
    "y": 2040
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.1,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": false,
     "td": 0.1,
     "ti": 900.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conCoo",
    "kind": "pid_with_reset",
    "label": "conCoo",
    "x": 540,
    "y": 2040
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.1,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 900.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conHea",
    "kind": "pid_with_reset",
    "label": "conHea",
    "x": 720,
    "y": 2040
   },
   {
    "config": {},
    "id": "cooConSig",
    "kind": "multiply",
    "label": "cooConSig",
    "x": 900,
    "y": 2040
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 30.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "disCoo",
    "kind": "boolean_delay",
    "label": "disCoo",
    "x": 0,
    "y": 2160
   },
   {
    "config": {},
    "id": "disCooCon",
    "kind": "and",
    "label": "disCooCon",
    "x": 180,
    "y": 2160
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 30.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "disHea",
    "kind": "boolean_delay",
    "label": "disHea",
    "x": 360,
    "y": 2160
   },
   {
    "config": {},
    "id": "disHeaCon",
    "kind": "and",
    "label": "disHeaCon",
    "x": 540,
    "y": 2160
   },
   {
    "config": {},
    "id": "enaCooLoo",
    "kind": "less_than",
    "label": "enaCooLoo",
    "x": 720,
    "y": 2160
   },
   {
    "config": {},
    "id": "enaHeaLoo",
    "kind": "less_than",
    "label": "enaHeaLoo",
    "x": 900,
    "y": 2160
   },
   {
    "config": {},
    "id": "heaConSig",
    "kind": "multiply",
    "label": "heaConSig",
    "x": 0,
    "y": 2280
   },
   {
    "config": {},
    "id": "holZon",
    "kind": "not",
    "label": "holZon",
    "x": 180,
    "y": 2280
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "zerCon_threshold",
    "kind": "numeric_const",
    "label": "zerCon threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerCon",
    "kind": "less_than",
    "label": "zerCon",
    "x": 360,
    "y": 2280
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "zerCon1_threshold",
    "kind": "numeric_const",
    "label": "zerCon1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerCon1",
    "kind": "less_than",
    "label": "zerCon1",
    "x": 540,
    "y": 2280
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerCoo_true",
    "kind": "numeric_const",
    "label": "zerCoo true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "zerCoo_false",
    "kind": "numeric_const",
    "label": "zerCoo false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerCoo",
    "kind": "numeric_switch",
    "label": "zerCoo",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerHea_true",
    "kind": "numeric_const",
    "label": "zerHea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "zerHea_false",
    "kind": "numeric_const",
    "label": "zerHea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerHea",
    "kind": "numeric_switch",
    "label": "zerHea",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "add1",
    "kind": "add",
    "label": "add1",
    "x": 0,
    "y": 2400
   },
   {
    "config": {},
    "id": "add2",
    "kind": "add",
    "label": "add2",
    "x": 180,
    "y": 2400
   },
   {
    "config": {
     "value": 11.0
    },
    "id": "addPar_2_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar_2",
    "kind": "add",
    "label": "addPar",
    "x": 360,
    "y": 2400
   },
   {
    "config": {},
    "id": "and2_2",
    "kind": "and",
    "label": "and2",
    "x": 540,
    "y": 2400
   },
   {
    "config": {},
    "id": "and4_2",
    "kind": "and",
    "label": "and4",
    "x": 720,
    "y": 2400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.005
    },
    "id": "cloDam_2_threshold",
    "kind": "numeric_const",
    "label": "cloDam threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cloDam_2",
    "kind": "less_than",
    "label": "cloDam",
    "x": 0,
    "y": 2520
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.5,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 300.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.01,
     "yd_start": 0.0
    },
    "id": "conDam",
    "kind": "pid_with_reset",
    "label": "conDam",
    "x": 180,
    "y": 2520
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conHal",
    "kind": "numeric_const",
    "label": "conHal",
    "x": 360,
    "y": 2520
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt_2",
    "kind": "numeric_const",
    "label": "conInt",
    "x": 540,
    "y": 2520
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt1_2",
    "kind": "numeric_const",
    "label": "conInt1",
    "x": 720,
    "y": 2520
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "conInt2_2",
    "kind": "numeric_const",
    "label": "conInt2",
    "x": 900,
    "y": 2520
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conOne",
    "kind": "numeric_const",
    "label": "conOne",
    "x": 0,
    "y": 2640
   },
   {
    "config": {},
    "id": "conTDisHeaSet_delta_f",
    "kind": "subtract",
    "label": "conTDisHeaSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conTDisHeaSet_delta_x",
    "kind": "subtract",
    "label": "conTDisHeaSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conTDisHeaSet_slope",
    "kind": "divide",
    "label": "conTDisHeaSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conTDisHeaSet_slope_x2",
    "kind": "multiply",
    "label": "conTDisHeaSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conTDisHeaSet_intercept",
    "kind": "subtract",
    "label": "conTDisHeaSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conTDisHeaSet_scaled",
    "kind": "multiply",
    "label": "conTDisHeaSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conTDisHeaSet_result",
    "kind": "add",
    "label": "conTDisHeaSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conTDisHeaSet_lower_limit",
    "kind": "maximum",
    "label": "conTDisHeaSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "conTDisHeaSet_upper_limit",
    "kind": "minimum",
    "label": "conTDisHeaSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "controller_type": "PI",
     "k": 0.5,
     "nd": 10.0,
     "ni": 0.9,
     "r": 1.0,
     "reverse_acting": true,
     "td": 0.1,
     "ti": 300.0,
     "xi_start": 0.0,
     "y_max": 1.0,
     "y_min": 0.0,
     "y_reset": 0.0,
     "yd_start": 0.0
    },
    "id": "conVal",
    "kind": "pid_with_reset",
    "label": "conVal",
    "x": 360,
    "y": 2640
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conZer",
    "kind": "numeric_const",
    "label": "conZer",
    "x": 540,
    "y": 2640
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conZer3",
    "kind": "numeric_const",
    "label": "conZer3",
    "x": 720,
    "y": 2640
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "cooMax_true",
    "kind": "numeric_const",
    "label": "cooMax true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cooMax_false",
    "kind": "numeric_const",
    "label": "cooMax false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cooMax",
    "kind": "numeric_switch",
    "label": "cooMax",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg",
    "kind": "one_shot",
    "label": "edg",
    "x": 0,
    "y": 2760
   },
   {
    "config": {
     "pre_u_start": false,
     "semantic_contract": "CDL.Logical.FallingEdge"
    },
    "id": "falEdg",
    "kind": "boolean_falling_edge",
    "label": "falEdg",
    "x": 180,
    "y": 2760
   },
   {
    "config": {},
    "id": "forCooMax",
    "kind": "equal",
    "label": "forCooMax",
    "x": 360,
    "y": 2760
   },
   {
    "config": {},
    "id": "forMinFlo",
    "kind": "equal",
    "label": "forMinFlo",
    "x": 540,
    "y": 2760
   },
   {
    "config": {},
    "id": "forZerFlo",
    "kind": "equal",
    "label": "forZerFlo",
    "x": 720,
    "y": 2760
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "greThr_2_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_2",
    "kind": "greater_than",
    "label": "greThr",
    "x": 900,
    "y": 2760
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "greThr1_2_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1_2",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 0,
    "y": 2880
   },
   {
    "config": {
     "value": 0.01
    },
    "id": "greThr2_2_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2_2",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 180,
    "y": 2880
   },
   {
    "config": {},
    "id": "isOcc_2",
    "kind": "equal",
    "label": "isOcc",
    "x": 360,
    "y": 2880
   },
   {
    "config": {},
    "id": "isUno",
    "kind": "equal",
    "label": "isUno",
    "x": 540,
    "y": 2880
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 720,
    "y": 2880
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 900,
    "y": 2880
   },
   {
    "config": {},
    "id": "lin_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.094
    },
    "id": "minFlo_true",
    "kind": "numeric_const",
    "label": "minFlo true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "minFlo_false",
    "kind": "numeric_const",
    "label": "minFlo false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minFlo",
    "kind": "numeric_switch",
    "label": "minFlo",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "mul",
    "kind": "multiply",
    "label": "mul",
    "x": 360,
    "y": 3000
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "nomFlow",
    "kind": "numeric_const",
    "label": "nomFlow",
    "x": 540,
    "y": 3000
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occ",
    "kind": "numeric_const",
    "label": "occ",
    "x": 720,
    "y": 3000
   },
   {
    "config": {},
    "id": "or1",
    "kind": "or",
    "label": "or1",
    "x": 900,
    "y": 3000
   },
   {
    "config": {},
    "id": "or2_2",
    "kind": "or",
    "label": "or2",
    "x": 0,
    "y": 3120
   },
   {
    "config": {},
    "id": "or4",
    "kind": "or",
    "label": "or4",
    "x": 180,
    "y": 3120
   },
   {
    "config": {},
    "id": "or5",
    "kind": "or",
    "label": "or5",
    "x": 360,
    "y": 3120
   },
   {
    "config": {},
    "id": "sub2",
    "kind": "subtract",
    "label": "sub2",
    "x": 540,
    "y": 3120
   },
   {
    "config": {},
    "id": "swi",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 720,
    "y": 3120
   },
   {
    "config": {},
    "id": "swi1",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 900,
    "y": 3120
   },
   {
    "config": {},
    "id": "swi2",
    "kind": "numeric_switch",
    "label": "swi2",
    "x": 0,
    "y": 3240
   },
   {
    "config": {},
    "id": "swi3",
    "kind": "numeric_switch",
    "label": "swi3",
    "x": 180,
    "y": 3240
   },
   {
    "config": {},
    "id": "swi5",
    "kind": "numeric_switch",
    "label": "swi5",
    "x": 360,
    "y": 3240
   },
   {
    "config": {},
    "id": "swi8",
    "kind": "numeric_switch",
    "label": "swi8",
    "x": 540,
    "y": 3240
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 15.0
    },
    "id": "tim",
    "kind": "timer",
    "label": "tim",
    "x": 720,
    "y": 3240
   },
   {
    "config": {
     "value": 7.0
    },
    "id": "unOcc",
    "kind": "numeric_const",
    "label": "unOcc",
    "x": 900,
    "y": 3240
   },
   {
    "config": {},
    "id": "VDis_flowNor",
    "kind": "divide",
    "label": "VDis_flowNor",
    "x": 0,
    "y": 3360
   },
   {
    "config": {},
    "id": "VDisSet_flowNor",
    "kind": "divide",
    "label": "VDisSet_flowNor",
    "x": 180,
    "y": 3360
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerFlo_true",
    "kind": "numeric_const",
    "label": "zerFlo true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zerFlo_false",
    "kind": "numeric_const",
    "label": "zerFlo false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "zerFlo",
    "kind": "numeric_switch",
    "label": "zerFlo",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "add3",
    "kind": "add",
    "label": "add3",
    "x": 540,
    "y": 3360
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_2_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea_2_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea_2",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloDam_3_true",
    "kind": "numeric_const",
    "label": "cloDam true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "cloDam_3_false",
    "kind": "numeric_const",
    "label": "cloDam false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "cloDam_3",
    "kind": "numeric_switch",
    "label": "cloDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": false
    },
    "id": "con",
    "kind": "boolean_const",
    "label": "con",
    "x": 0,
    "y": 3480
   },
   {
    "config": {
     "value": true
    },
    "id": "con1",
    "kind": "boolean_const",
    "label": "con1",
    "x": 180,
    "y": 3480
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt3_2",
    "kind": "numeric_const",
    "label": "conInt3",
    "x": 360,
    "y": 3480
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt4_2",
    "kind": "numeric_const",
    "label": "conInt4",
    "x": 540,
    "y": 3480
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "conInt5",
    "kind": "numeric_const",
    "label": "conInt5",
    "x": 720,
    "y": 3480
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "conInt6",
    "kind": "numeric_const",
    "label": "conInt6",
    "x": 900,
    "y": 3480
   },
   {
    "config": {},
    "id": "intEqu1",
    "kind": "equal",
    "label": "intEqu1",
    "x": 0,
    "y": 3600
   },
   {
    "config": {},
    "id": "intEqu2",
    "kind": "equal",
    "label": "intEqu2",
    "x": 180,
    "y": 3600
   },
   {
    "config": {},
    "id": "intEqu3",
    "kind": "equal",
    "label": "intEqu3",
    "x": 360,
    "y": 3600
   },
   {
    "config": {},
    "id": "intEqu4",
    "kind": "equal",
    "label": "intEqu4",
    "x": 540,
    "y": 3600
   },
   {
    "config": {},
    "id": "logSwi",
    "kind": "boolean_switch",
    "label": "logSwi",
    "x": 720,
    "y": 3600
   },
   {
    "config": {},
    "id": "logSwi1",
    "kind": "boolean_switch",
    "label": "logSwi1",
    "x": 900,
    "y": 3600
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "opeDam_true",
    "kind": "numeric_const",
    "label": "opeDam true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "opeDam_false",
    "kind": "numeric_const",
    "label": "opeDam false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "opeDam",
    "kind": "numeric_switch",
    "label": "opeDam",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "or2_3",
    "kind": "or",
    "label": "or2",
    "x": 180,
    "y": 3720
   },
   {
    "config": {},
    "id": "pro_2",
    "kind": "multiply",
    "label": "pro",
    "x": 360,
    "y": 3720
   },
   {
    "config": {},
    "id": "swi1_2",
    "kind": "numeric_switch",
    "label": "swi1",
    "x": 540,
    "y": 3720
   },
   {
    "config": {
     "value": -200.0
    },
    "id": "addPar_3_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar_3",
    "kind": "add",
    "label": "addPar",
    "x": 720,
    "y": 3720
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "airDisEff_true",
    "kind": "numeric_const",
    "label": "airDisEff true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.8
    },
    "id": "airDisEff_false",
    "kind": "numeric_const",
    "label": "airDisEff false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "airDisEff",
    "kind": "numeric_switch",
    "label": "airDisEff",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea_3_true",
    "kind": "numeric_const",
    "label": "booToRea true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea_3_false",
    "kind": "numeric_const",
    "label": "booToRea false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea_3",
    "kind": "numeric_switch",
    "label": "booToRea",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToRea1_true",
    "kind": "numeric_const",
    "label": "booToRea1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToRea1_false",
    "kind": "numeric_const",
    "label": "booToRea1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToRea1",
    "kind": "numeric_switch",
    "label": "booToRea1",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "co2Con",
    "kind": "multiply",
    "label": "co2Con",
    "x": 360,
    "y": 3840
   },
   {
    "config": {},
    "id": "cooSup",
    "kind": "greater_than",
    "label": "cooSup",
    "x": 540,
    "y": 3840
   },
   {
    "config": {
     "value": 0.014
    },
    "id": "desAreAir",
    "kind": "numeric_const",
    "label": "desAreAir",
    "x": 720,
    "y": 3840
   },
   {
    "config": {
     "value": 0.024
    },
    "id": "desPopAir",
    "kind": "numeric_const",
    "label": "desPopAir",
    "x": 900,
    "y": 3840
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "gai2_2_parameter",
    "kind": "numeric_const",
    "label": "gai2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai2_2",
    "kind": "multiply",
    "label": "gai2",
    "x": 0,
    "y": 3960
   },
   {
    "config": {},
    "id": "inOccMod",
    "kind": "equal",
    "label": "inOccMod",
    "x": 180,
    "y": 3960
   },
   {
    "config": {},
    "id": "lin_2_delta_f",
    "kind": "subtract",
    "label": "lin \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_delta_x",
    "kind": "subtract",
    "label": "lin \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope",
    "kind": "divide",
    "label": "lin slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_slope_x2",
    "kind": "multiply",
    "label": "lin slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_intercept",
    "kind": "subtract",
    "label": "lin intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_scaled",
    "kind": "multiply",
    "label": "lin b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_result",
    "kind": "add",
    "label": "lin",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_lower_limit",
    "kind": "maximum",
    "label": "lin lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "lin_2_upper_limit",
    "kind": "minimum",
    "label": "lin upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "minOA",
    "kind": "divide",
    "label": "minOA",
    "x": 540,
    "y": 3960
   },
   {
    "config": {},
    "id": "modAreBreAir",
    "kind": "numeric_switch",
    "label": "modAreBreAir",
    "x": 720,
    "y": 3960
   },
   {
    "config": {},
    "id": "modPopBreAir",
    "kind": "numeric_switch",
    "label": "modPopBreAir",
    "x": 900,
    "y": 3960
   },
   {
    "config": {},
    "id": "notOcc",
    "kind": "not",
    "label": "notOcc",
    "x": 0,
    "y": 4080
   },
   {
    "config": {},
    "id": "notOccMod",
    "kind": "not",
    "label": "notOccMod",
    "x": 180,
    "y": 4080
   },
   {
    "config": {},
    "id": "occMinAir",
    "kind": "numeric_switch",
    "label": "occMinAir",
    "x": 360,
    "y": 4080
   },
   {
    "config": {},
    "id": "occMinAirSet_delta_f",
    "kind": "subtract",
    "label": "occMinAirSet \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_delta_x",
    "kind": "subtract",
    "label": "occMinAirSet \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_slope",
    "kind": "divide",
    "label": "occMinAirSet slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_slope_x2",
    "kind": "multiply",
    "label": "occMinAirSet slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_intercept",
    "kind": "subtract",
    "label": "occMinAirSet intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_scaled",
    "kind": "multiply",
    "label": "occMinAirSet b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_result",
    "kind": "add",
    "label": "occMinAirSet",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_lower_limit",
    "kind": "maximum",
    "label": "occMinAirSet lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "occMinAirSet_upper_limit",
    "kind": "minimum",
    "label": "occMinAirSet upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "occMod_3",
    "kind": "numeric_const",
    "label": "occMod",
    "x": 720,
    "y": 4080
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "one",
    "kind": "numeric_const",
    "label": "one",
    "x": 900,
    "y": 4080
   },
   {
    "config": {},
    "id": "or2_4",
    "kind": "or",
    "label": "or2",
    "x": 0,
    "y": 4200
   },
   {
    "config": {
     "value": true
    },
    "id": "perOccSta",
    "kind": "boolean_const",
    "label": "perOccSta",
    "x": 180,
    "y": 4200
   },
   {
    "config": {},
    "id": "popBreOutAir_delta_f",
    "kind": "subtract",
    "label": "popBreOutAir \u0394f",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_delta_x",
    "kind": "subtract",
    "label": "popBreOutAir \u0394x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_slope",
    "kind": "divide",
    "label": "popBreOutAir slope",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_slope_x2",
    "kind": "multiply",
    "label": "popBreOutAir slope\u00b7x2",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_intercept",
    "kind": "subtract",
    "label": "popBreOutAir intercept",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_scaled",
    "kind": "multiply",
    "label": "popBreOutAir b\u00b7x",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_result",
    "kind": "add",
    "label": "popBreOutAir",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_lower_limit",
    "kind": "maximum",
    "label": "popBreOutAir lower limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "popBreOutAir_upper_limit",
    "kind": "minimum",
    "label": "popBreOutAir upper limit",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "reqBreAir",
    "kind": "add",
    "label": "reqBreAir",
    "x": 540,
    "y": 4200
   },
   {
    "config": {},
    "id": "unpAreBreAir",
    "kind": "numeric_switch",
    "label": "unpAreBreAir",
    "x": 720,
    "y": 4200
   },
   {
    "config": {},
    "id": "unpMinZonAir",
    "kind": "numeric_switch",
    "label": "unpMinZonAir",
    "x": 900,
    "y": 4200
   },
   {
    "config": {},
    "id": "unpMinZonFlo",
    "kind": "multiply",
    "label": "unpMinZonFlo",
    "x": 0,
    "y": 4320
   },
   {
    "config": {},
    "id": "unPopAreBreAir",
    "kind": "multiply",
    "label": "unPopAreBreAir",
    "x": 180,
    "y": 4320
   },
   {
    "config": {},
    "id": "unpPopBreAir",
    "kind": "numeric_switch",
    "label": "unpPopBreAir",
    "x": 360,
    "y": 4320
   },
   {
    "config": {},
    "id": "winOpe",
    "kind": "not",
    "label": "winOpe",
    "x": 540,
    "y": 4320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer",
    "kind": "numeric_const",
    "label": "zer",
    "x": 720,
    "y": 4320
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "zer1",
    "kind": "numeric_const",
    "label": "zer1",
    "x": 900,
    "y": 4320
   },
   {
    "config": {
     "value": 0.472
    },
    "id": "zonCooMaxFlo",
    "kind": "numeric_const",
    "label": "zonCooMaxFlo",
    "x": 0,
    "y": 4440
   },
   {
    "config": {
     "value": 0.094
    },
    "id": "zonMinFlo",
    "kind": "numeric_const",
    "label": "zonMinFlo",
    "x": 180,
    "y": 4440
   },
   {
    "config": {
     "value": 17.0
    },
    "id": "addPar_4_parameter",
    "kind": "numeric_const",
    "label": "addPar parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar_4",
    "kind": "add",
    "label": "addPar",
    "x": 360,
    "y": 4440
   },
   {
    "config": {
     "value": 8.3
    },
    "id": "addPar1_2_parameter",
    "kind": "numeric_const",
    "label": "addPar1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "addPar1_2",
    "kind": "add",
    "label": "addPar1",
    "x": 540,
    "y": 4440
   },
   {
    "config": {},
    "id": "and1_2",
    "kind": "and",
    "label": "and1",
    "x": 720,
    "y": 4440
   },
   {
    "config": {},
    "id": "and2_3",
    "kind": "and",
    "label": "and2",
    "x": 900,
    "y": 4440
   },
   {
    "config": {},
    "id": "and3_2",
    "kind": "and",
    "label": "and3",
    "x": 0,
    "y": 4560
   },
   {
    "config": {},
    "id": "and4_3",
    "kind": "and",
    "label": "and4",
    "x": 180,
    "y": 4560
   },
   {
    "config": {},
    "id": "and5_2",
    "kind": "and",
    "label": "and5",
    "x": 360,
    "y": 4560
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt_2_true",
    "kind": "numeric_const",
    "label": "booToInt true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt_2_false",
    "kind": "numeric_const",
    "label": "booToInt false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt_2",
    "kind": "numeric_switch",
    "label": "booToInt",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt1_2_true",
    "kind": "numeric_const",
    "label": "booToInt1 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt1_2_false",
    "kind": "numeric_const",
    "label": "booToInt1 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt1_2",
    "kind": "numeric_switch",
    "label": "booToInt1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt2_2_true",
    "kind": "numeric_const",
    "label": "booToInt2 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt2_2_false",
    "kind": "numeric_const",
    "label": "booToInt2 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt2_2",
    "kind": "numeric_switch",
    "label": "booToInt2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 1.0
    },
    "id": "booToInt3_2_true",
    "kind": "numeric_const",
    "label": "booToInt3 true",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "booToInt3_2_false",
    "kind": "numeric_const",
    "label": "booToInt3 false",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "booToInt3_2",
    "kind": "numeric_switch",
    "label": "booToInt3",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.5
    },
    "id": "gai1_2_parameter",
    "kind": "numeric_const",
    "label": "gai1 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai1_2",
    "kind": "multiply",
    "label": "gai1",
    "x": 180,
    "y": 4680
   },
   {
    "config": {
     "value": 0.7
    },
    "id": "gai2_3_parameter",
    "kind": "numeric_const",
    "label": "gai2 parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai2_3",
    "kind": "multiply",
    "label": "gai2",
    "x": 360,
    "y": 4680
   },
   {
    "config": {},
    "id": "greEqu",
    "kind": "greater_than",
    "label": "greEqu",
    "x": 540,
    "y": 4680
   },
   {
    "config": {},
    "id": "greEqu1",
    "kind": "greater_than",
    "label": "greEqu1",
    "x": 720,
    "y": 4680
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr_3_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_3",
    "kind": "greater_than",
    "label": "greThr",
    "x": 900,
    "y": 4680
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "greThr1_3_threshold",
    "kind": "numeric_const",
    "label": "greThr1 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr1_3",
    "kind": "greater_than",
    "label": "greThr1",
    "x": 0,
    "y": 4800
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "greThr2_3_threshold",
    "kind": "numeric_const",
    "label": "greThr2 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr2_3",
    "kind": "greater_than",
    "label": "greThr2",
    "x": 180,
    "y": 4800
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr3_threshold",
    "kind": "numeric_const",
    "label": "greThr3 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr3",
    "kind": "greater_than",
    "label": "greThr3",
    "x": 360,
    "y": 4800
   },
   {
    "config": {
     "value": 0.00094
    },
    "id": "greThr4_threshold",
    "kind": "numeric_const",
    "label": "greThr4 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr4",
    "kind": "greater_than",
    "label": "greThr4",
    "x": 540,
    "y": 4800
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr5_threshold",
    "kind": "numeric_const",
    "label": "greThr5 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr5",
    "kind": "greater_than",
    "label": "greThr5",
    "x": 720,
    "y": 4800
   },
   {
    "config": {
     "value": 0.95
    },
    "id": "greThr6_threshold",
    "kind": "numeric_const",
    "label": "greThr6 threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr6",
    "kind": "greater_than",
    "label": "greThr6",
    "x": 900,
    "y": 4800
   },
   {
    "config": {},
    "id": "intSwi",
    "kind": "numeric_switch",
    "label": "intSwi",
    "x": 0,
    "y": 4920
   },
   {
    "config": {},
    "id": "intSwi1",
    "kind": "numeric_switch",
    "label": "intSwi1",
    "x": 180,
    "y": 4920
   },
   {
    "config": {},
    "id": "intSwi2",
    "kind": "numeric_switch",
    "label": "intSwi2",
    "x": 360,
    "y": 4920
   },
   {
    "config": {},
    "id": "intSwi3",
    "kind": "numeric_switch",
    "label": "intSwi3",
    "x": 540,
    "y": 4920
   },
   {
    "config": {},
    "id": "les_2",
    "kind": "less_than",
    "label": "les",
    "x": 720,
    "y": 4920
   },
   {
    "config": {},
    "id": "les1_2",
    "kind": "less_than",
    "label": "les1",
    "x": 900,
    "y": 4920
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "sampler",
    "kind": "numeric_sampler",
    "label": "sampler",
    "x": 0,
    "y": 5040
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "sampler1",
    "kind": "numeric_sampler",
    "label": "sampler1",
    "x": 180,
    "y": 5040
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "sampler2",
    "kind": "numeric_sampler",
    "label": "sampler2",
    "x": 360,
    "y": 5040
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "sampler3",
    "kind": "numeric_sampler",
    "label": "sampler3",
    "x": 540,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub2_2",
    "kind": "subtract",
    "label": "sub2",
    "x": 720,
    "y": 5040
   },
   {
    "config": {},
    "id": "sub3",
    "kind": "subtract",
    "label": "sub3",
    "x": 900,
    "y": 5040
   },
   {
    "config": {},
    "id": "swi4",
    "kind": "numeric_switch",
    "label": "swi4",
    "x": 0,
    "y": 5160
   },
   {
    "config": {},
    "id": "swi5_2",
    "kind": "numeric_switch",
    "label": "swi5",
    "x": 180,
    "y": 5160
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "thrCooResReq",
    "kind": "numeric_const",
    "label": "thrCooResReq",
    "x": 360,
    "y": 5160
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "thrHeaResReq",
    "kind": "numeric_const",
    "label": "thrHeaResReq",
    "x": 540,
    "y": 5160
   },
   {
    "config": {
     "value": 3.0
    },
    "id": "thrPreResReq",
    "kind": "numeric_const",
    "label": "thrPreResReq",
    "x": 720,
    "y": 5160
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim1",
    "kind": "boolean_delay",
    "label": "tim1",
    "x": 900,
    "y": 5160
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim2",
    "kind": "boolean_delay",
    "label": "tim2",
    "x": 0,
    "y": 5280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 60.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim3",
    "kind": "boolean_delay",
    "label": "tim3",
    "x": 180,
    "y": 5280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim4",
    "kind": "boolean_delay",
    "label": "tim4",
    "x": 360,
    "y": 5280
   },
   {
    "config": {
     "delay_on_init": false,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 300.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "tim5",
    "kind": "boolean_delay",
    "label": "tim5",
    "x": 540,
    "y": 5280
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "twoCooResReq",
    "kind": "numeric_const",
    "label": "twoCooResReq",
    "x": 720,
    "y": 5280
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "twoHeaResReq",
    "kind": "numeric_const",
    "label": "twoHeaResReq",
    "x": 900,
    "y": 5280
   },
   {
    "config": {
     "value": 2.0
    },
    "id": "twoPreResReq",
    "kind": "numeric_const",
    "label": "twoPreResReq",
    "x": 0,
    "y": 5400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs1_zero",
    "kind": "numeric_const",
    "label": "abs1 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs1 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_negate",
    "kind": "subtract",
    "label": "abs1 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs1_select",
    "kind": "numeric_switch",
    "label": "abs1",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "abs2_zero",
    "kind": "numeric_const",
    "label": "abs2 zero",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs2_nonnegative",
    "kind": "greater_than_or_equal",
    "label": "abs2 nonnegative",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs2_negate",
    "kind": "subtract",
    "label": "abs2 negate",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "abs2_select",
    "kind": "numeric_switch",
    "label": "abs2",
    "x": 0,
    "y": 0
   },
   {
    "config": {
     "value": true
    },
    "id": "con1_2",
    "kind": "boolean_const",
    "label": "con1",
    "x": 540,
    "y": 5400
   },
   {
    "config": {
     "value": true
    },
    "id": "con5",
    "kind": "boolean_const",
    "label": "con5",
    "x": 720,
    "y": 5400
   },
   {
    "config": {
     "value": 0.0
    },
    "id": "conZer_2",
    "kind": "numeric_const",
    "label": "conZer",
    "x": 900,
    "y": 5400
   },
   {
    "config": {
     "initial": false
    },
    "id": "edg_2",
    "kind": "one_shot",
    "label": "edg",
    "x": 0,
    "y": 5520
   },
   {
    "config": {
     "value": 540.0
    },
    "id": "gai_2_parameter",
    "kind": "numeric_const",
    "label": "gai parameter",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "gai_2",
    "kind": "multiply",
    "label": "gai",
    "x": 180,
    "y": 5520
   },
   {
    "config": {
     "value": 0.25
    },
    "id": "greThr_4_threshold",
    "kind": "numeric_const",
    "label": "greThr threshold",
    "x": 0,
    "y": 0
   },
   {
    "config": {},
    "id": "greThr_4",
    "kind": "greater_than",
    "label": "greThr",
    "x": 360,
    "y": 5520
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat_2",
    "kind": "boolean_set_reset",
    "label": "lat",
    "x": 540,
    "y": 5520
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Latch"
    },
    "id": "lat1_2",
    "kind": "boolean_set_reset",
    "label": "lat1",
    "x": 720,
    "y": 5520
   },
   {
    "config": {
     "value": 1800.0
    },
    "id": "maxSupTim",
    "kind": "numeric_const",
    "label": "maxSupTim",
    "x": 900,
    "y": 5520
   },
   {
    "config": {},
    "id": "pasSup",
    "kind": "greater_than",
    "label": "pasSup",
    "x": 0,
    "y": 5640
   },
   {
    "config": {},
    "id": "pasSupTim",
    "kind": "boolean_switch",
    "label": "pasSupTim",
    "x": 180,
    "y": 5640
   },
   {
    "config": {
     "execution_profile": "host_tick_v1",
     "initial": false,
     "semantic_contract": "CDL.Logical.Pre"
    },
    "id": "pre1",
    "kind": "boolean_pre_host_tick",
    "label": "pre1",
    "x": 360,
    "y": 5640
   },
   {
    "config": {
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.Sampler"
    },
    "id": "samSet",
    "kind": "numeric_sampler",
    "label": "samSet",
    "x": 540,
    "y": 5640
   },
   {
    "config": {},
    "id": "sub1",
    "kind": "subtract",
    "label": "sub1",
    "x": 720,
    "y": 5640
   },
   {
    "config": {},
    "id": "supTim",
    "kind": "minimum",
    "label": "supTim",
    "x": 900,
    "y": 5640
   },
   {
    "config": {},
    "id": "swi_2",
    "kind": "numeric_switch",
    "label": "swi",
    "x": 0,
    "y": 5760
   },
   {
    "config": {},
    "id": "temDif",
    "kind": "subtract",
    "label": "temDif",
    "x": 180,
    "y": 5760
   },
   {
    "config": {
     "semantic_contract": "CDL.Logical.Timer",
     "threshold_seconds": 0.0
    },
    "id": "tim_2",
    "kind": "timer",
    "label": "tim",
    "x": 360,
    "y": 5760
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam",
    "kind": "numeric_latch",
    "label": "triSam",
    "x": 540,
    "y": 5760
   },
   {
    "config": {
     "initial": 0.0,
     "semantic_contract": "CDL.Discrete.TriggeredSampler"
    },
    "id": "triSam1",
    "kind": "numeric_latch",
    "label": "triSam1",
    "x": 720,
    "y": 5760
   },
   {
    "config": {
     "delay_on_init": true,
     "initial": false,
     "off_delay_seconds": 0.0,
     "on_delay_seconds": 120.0,
     "semantic_contract": "CDL.Logical.TrueDelay"
    },
    "id": "truDel_2",
    "kind": "boolean_delay",
    "label": "truDel",
    "x": 900,
    "y": 5760
   },
   {
    "config": {
     "initial": 0.0,
     "sample_period_seconds": 120.0,
     "semantic_contract": "CDL.Discrete.UnitDelay"
    },
    "id": "uniDel",
    "kind": "numeric_unit_delay",
    "label": "uniDel",
    "x": 0,
    "y": 5880
   }
  ],
  "links": [
   {
    "source": "actCooMax_true",
    "source_slot": "out",
    "target": "actCooMax",
    "target_slot": "when_true"
   },
   {
    "source": "actCooMax_false",
    "source_slot": "out",
    "target": "actCooMax",
    "target_slot": "when_false"
   },
   {
    "source": "occModInd_true",
    "source_slot": "out",
    "target": "occModInd",
    "target_slot": "when_true"
   },
   {
    "source": "occModInd_false",
    "source_slot": "out",
    "target": "occModInd",
    "target_slot": "when_false"
   },
   {
    "source": "addPar_parameter",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "b"
   },
   {
    "source": "addPar1_parameter",
    "source_slot": "out",
    "target": "addPar1",
    "target_slot": "b"
   },
   {
    "source": "addPar2_parameter",
    "source_slot": "out",
    "target": "addPar2",
    "target_slot": "b"
   },
   {
    "source": "booToInt_true",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt_false",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1_true",
    "source_slot": "out",
    "target": "booToInt1",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1_false",
    "source_slot": "out",
    "target": "booToInt1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt2_true",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt2_false",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt3_true",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt3_false",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt4_true",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt4_false",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt5_true",
    "source_slot": "out",
    "target": "booToInt5",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt5_false",
    "source_slot": "out",
    "target": "booToInt5",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt6_true",
    "source_slot": "out",
    "target": "booToInt6",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt6_false",
    "source_slot": "out",
    "target": "booToInt6",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt7_true",
    "source_slot": "out",
    "target": "booToInt7",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt7_false",
    "source_slot": "out",
    "target": "booToInt7",
    "target_slot": "when_false"
   },
   {
    "source": "cloDam_threshold",
    "source_slot": "out",
    "target": "cloDam",
    "target_slot": "b"
   },
   {
    "source": "cloVal_threshold",
    "source_slot": "out",
    "target": "cloVal",
    "target_slot": "b"
   },
   {
    "source": "gai_parameter",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "b"
   },
   {
    "source": "gai1_parameter",
    "source_slot": "out",
    "target": "gai1",
    "target_slot": "b"
   },
   {
    "source": "gai2_parameter",
    "source_slot": "out",
    "target": "gai2",
    "target_slot": "b"
   },
   {
    "source": "greThr_threshold",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "b"
   },
   {
    "source": "greThr1_threshold",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "b"
   },
   {
    "source": "greThr2_threshold",
    "source_slot": "out",
    "target": "greThr2",
    "target_slot": "b"
   },
   {
    "source": "zerCon_threshold",
    "source_slot": "out",
    "target": "zerCon",
    "target_slot": "b"
   },
   {
    "source": "zerCon1_threshold",
    "source_slot": "out",
    "target": "zerCon1",
    "target_slot": "b"
   },
   {
    "source": "zerCoo_true",
    "source_slot": "out",
    "target": "zerCoo",
    "target_slot": "when_true"
   },
   {
    "source": "zerCoo_false",
    "source_slot": "out",
    "target": "zerCoo",
    "target_slot": "when_false"
   },
   {
    "source": "zerHea_true",
    "source_slot": "out",
    "target": "zerHea",
    "target_slot": "when_true"
   },
   {
    "source": "zerHea_false",
    "source_slot": "out",
    "target": "zerHea",
    "target_slot": "when_false"
   },
   {
    "source": "addPar_2_parameter",
    "source_slot": "out",
    "target": "addPar_2",
    "target_slot": "b"
   },
   {
    "source": "booToRea_true",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_false",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "when_false"
   },
   {
    "source": "cloDam_2_threshold",
    "source_slot": "out",
    "target": "cloDam_2",
    "target_slot": "b"
   },
   {
    "source": "conTDisHeaSet_delta_f",
    "source_slot": "out",
    "target": "conTDisHeaSet_slope",
    "target_slot": "a"
   },
   {
    "source": "conTDisHeaSet_delta_x",
    "source_slot": "out",
    "target": "conTDisHeaSet_slope",
    "target_slot": "b"
   },
   {
    "source": "conTDisHeaSet_slope",
    "source_slot": "out",
    "target": "conTDisHeaSet_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "conTDisHeaSet_slope",
    "source_slot": "out",
    "target": "conTDisHeaSet_scaled",
    "target_slot": "a"
   },
   {
    "source": "conTDisHeaSet_slope_x2",
    "source_slot": "out",
    "target": "conTDisHeaSet_intercept",
    "target_slot": "b"
   },
   {
    "source": "conTDisHeaSet_intercept",
    "source_slot": "out",
    "target": "conTDisHeaSet_result",
    "target_slot": "a"
   },
   {
    "source": "conTDisHeaSet_scaled",
    "source_slot": "out",
    "target": "conTDisHeaSet_result",
    "target_slot": "b"
   },
   {
    "source": "conTDisHeaSet_lower_limit",
    "source_slot": "out",
    "target": "conTDisHeaSet_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "conTDisHeaSet_upper_limit",
    "source_slot": "out",
    "target": "conTDisHeaSet_scaled",
    "target_slot": "b"
   },
   {
    "source": "cooMax_true",
    "source_slot": "out",
    "target": "cooMax",
    "target_slot": "when_true"
   },
   {
    "source": "cooMax_false",
    "source_slot": "out",
    "target": "cooMax",
    "target_slot": "when_false"
   },
   {
    "source": "greThr_2_threshold",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "b"
   },
   {
    "source": "greThr1_2_threshold",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "b"
   },
   {
    "source": "greThr2_2_threshold",
    "source_slot": "out",
    "target": "greThr2_2",
    "target_slot": "b"
   },
   {
    "source": "lin_delta_f",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_delta_x",
    "source_slot": "out",
    "target": "lin_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_slope",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_slope_x2",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_intercept",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "a"
   },
   {
    "source": "lin_scaled",
    "source_slot": "out",
    "target": "lin_result",
    "target_slot": "b"
   },
   {
    "source": "lin_lower_limit",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_upper_limit",
    "source_slot": "out",
    "target": "lin_scaled",
    "target_slot": "b"
   },
   {
    "source": "minFlo_true",
    "source_slot": "out",
    "target": "minFlo",
    "target_slot": "when_true"
   },
   {
    "source": "minFlo_false",
    "source_slot": "out",
    "target": "minFlo",
    "target_slot": "when_false"
   },
   {
    "source": "zerFlo_true",
    "source_slot": "out",
    "target": "zerFlo",
    "target_slot": "when_true"
   },
   {
    "source": "zerFlo_false",
    "source_slot": "out",
    "target": "zerFlo",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea_2_true",
    "source_slot": "out",
    "target": "booToRea_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_2_false",
    "source_slot": "out",
    "target": "booToRea_2",
    "target_slot": "when_false"
   },
   {
    "source": "cloDam_3_true",
    "source_slot": "out",
    "target": "cloDam_3",
    "target_slot": "when_true"
   },
   {
    "source": "cloDam_3_false",
    "source_slot": "out",
    "target": "cloDam_3",
    "target_slot": "when_false"
   },
   {
    "source": "opeDam_true",
    "source_slot": "out",
    "target": "opeDam",
    "target_slot": "when_true"
   },
   {
    "source": "opeDam_false",
    "source_slot": "out",
    "target": "opeDam",
    "target_slot": "when_false"
   },
   {
    "source": "addPar_3_parameter",
    "source_slot": "out",
    "target": "addPar_3",
    "target_slot": "b"
   },
   {
    "source": "airDisEff_true",
    "source_slot": "out",
    "target": "airDisEff",
    "target_slot": "when_true"
   },
   {
    "source": "airDisEff_false",
    "source_slot": "out",
    "target": "airDisEff",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea_3_true",
    "source_slot": "out",
    "target": "booToRea_3",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_3_false",
    "source_slot": "out",
    "target": "booToRea_3",
    "target_slot": "when_false"
   },
   {
    "source": "booToRea1_true",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea1_false",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "when_false"
   },
   {
    "source": "gai2_2_parameter",
    "source_slot": "out",
    "target": "gai2_2",
    "target_slot": "b"
   },
   {
    "source": "lin_2_delta_f",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "a"
   },
   {
    "source": "lin_2_delta_x",
    "source_slot": "out",
    "target": "lin_2_slope",
    "target_slot": "b"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "a"
   },
   {
    "source": "lin_2_slope_x2",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "b"
   },
   {
    "source": "lin_2_intercept",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "a"
   },
   {
    "source": "lin_2_scaled",
    "source_slot": "out",
    "target": "lin_2_result",
    "target_slot": "b"
   },
   {
    "source": "lin_2_lower_limit",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "lin_2_upper_limit",
    "source_slot": "out",
    "target": "lin_2_scaled",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_delta_f",
    "source_slot": "out",
    "target": "occMinAirSet_slope",
    "target_slot": "a"
   },
   {
    "source": "occMinAirSet_delta_x",
    "source_slot": "out",
    "target": "occMinAirSet_slope",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_slope",
    "source_slot": "out",
    "target": "occMinAirSet_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "occMinAirSet_slope",
    "source_slot": "out",
    "target": "occMinAirSet_scaled",
    "target_slot": "a"
   },
   {
    "source": "occMinAirSet_slope_x2",
    "source_slot": "out",
    "target": "occMinAirSet_intercept",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_intercept",
    "source_slot": "out",
    "target": "occMinAirSet_result",
    "target_slot": "a"
   },
   {
    "source": "occMinAirSet_scaled",
    "source_slot": "out",
    "target": "occMinAirSet_result",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_lower_limit",
    "source_slot": "out",
    "target": "occMinAirSet_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_upper_limit",
    "source_slot": "out",
    "target": "occMinAirSet_scaled",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_delta_f",
    "source_slot": "out",
    "target": "popBreOutAir_slope",
    "target_slot": "a"
   },
   {
    "source": "popBreOutAir_delta_x",
    "source_slot": "out",
    "target": "popBreOutAir_slope",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_slope",
    "source_slot": "out",
    "target": "popBreOutAir_slope_x2",
    "target_slot": "a"
   },
   {
    "source": "popBreOutAir_slope",
    "source_slot": "out",
    "target": "popBreOutAir_scaled",
    "target_slot": "a"
   },
   {
    "source": "popBreOutAir_slope_x2",
    "source_slot": "out",
    "target": "popBreOutAir_intercept",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_intercept",
    "source_slot": "out",
    "target": "popBreOutAir_result",
    "target_slot": "a"
   },
   {
    "source": "popBreOutAir_scaled",
    "source_slot": "out",
    "target": "popBreOutAir_result",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_lower_limit",
    "source_slot": "out",
    "target": "popBreOutAir_upper_limit",
    "target_slot": "b"
   },
   {
    "source": "popBreOutAir_upper_limit",
    "source_slot": "out",
    "target": "popBreOutAir_scaled",
    "target_slot": "b"
   },
   {
    "source": "addPar_4_parameter",
    "source_slot": "out",
    "target": "addPar_4",
    "target_slot": "b"
   },
   {
    "source": "addPar1_2_parameter",
    "source_slot": "out",
    "target": "addPar1_2",
    "target_slot": "b"
   },
   {
    "source": "booToInt_2_true",
    "source_slot": "out",
    "target": "booToInt_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt_2_false",
    "source_slot": "out",
    "target": "booToInt_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1_2_true",
    "source_slot": "out",
    "target": "booToInt1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt1_2_false",
    "source_slot": "out",
    "target": "booToInt1_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt2_2_true",
    "source_slot": "out",
    "target": "booToInt2_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt2_2_false",
    "source_slot": "out",
    "target": "booToInt2_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt3_2_true",
    "source_slot": "out",
    "target": "booToInt3_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToInt3_2_false",
    "source_slot": "out",
    "target": "booToInt3_2",
    "target_slot": "when_false"
   },
   {
    "source": "gai1_2_parameter",
    "source_slot": "out",
    "target": "gai1_2",
    "target_slot": "b"
   },
   {
    "source": "gai2_3_parameter",
    "source_slot": "out",
    "target": "gai2_3",
    "target_slot": "b"
   },
   {
    "source": "greThr_3_threshold",
    "source_slot": "out",
    "target": "greThr_3",
    "target_slot": "b"
   },
   {
    "source": "greThr1_3_threshold",
    "source_slot": "out",
    "target": "greThr1_3",
    "target_slot": "b"
   },
   {
    "source": "greThr2_3_threshold",
    "source_slot": "out",
    "target": "greThr2_3",
    "target_slot": "b"
   },
   {
    "source": "greThr3_threshold",
    "source_slot": "out",
    "target": "greThr3",
    "target_slot": "b"
   },
   {
    "source": "greThr4_threshold",
    "source_slot": "out",
    "target": "greThr4",
    "target_slot": "b"
   },
   {
    "source": "greThr5_threshold",
    "source_slot": "out",
    "target": "greThr5",
    "target_slot": "b"
   },
   {
    "source": "greThr6_threshold",
    "source_slot": "out",
    "target": "greThr6",
    "target_slot": "b"
   },
   {
    "source": "abs1_zero",
    "source_slot": "out",
    "target": "abs1_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs1_zero",
    "source_slot": "out",
    "target": "abs1_negate",
    "target_slot": "a"
   },
   {
    "source": "abs1_nonnegative",
    "source_slot": "out",
    "target": "abs1_select",
    "target_slot": "selector"
   },
   {
    "source": "abs1_negate",
    "source_slot": "out",
    "target": "abs1_select",
    "target_slot": "when_false"
   },
   {
    "source": "abs2_zero",
    "source_slot": "out",
    "target": "abs2_nonnegative",
    "target_slot": "b"
   },
   {
    "source": "abs2_zero",
    "source_slot": "out",
    "target": "abs2_negate",
    "target_slot": "a"
   },
   {
    "source": "abs2_nonnegative",
    "source_slot": "out",
    "target": "abs2_select",
    "target_slot": "selector"
   },
   {
    "source": "abs2_negate",
    "source_slot": "out",
    "target": "abs2_select",
    "target_slot": "when_false"
   },
   {
    "source": "gai_2_parameter",
    "source_slot": "out",
    "target": "gai_2",
    "target_slot": "b"
   },
   {
    "source": "greThr_4_threshold",
    "source_slot": "out",
    "target": "greThr_4",
    "target_slot": "b"
   },
   {
    "source": "oveDamPos",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "a"
   },
   {
    "source": "oveDamPos",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "a"
   },
   {
    "source": "oveFan",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "a"
   },
   {
    "source": "oveFan",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "a"
   },
   {
    "source": "oveFloSet",
    "source_slot": "out",
    "target": "forCooMax",
    "target_slot": "a"
   },
   {
    "source": "oveFloSet",
    "source_slot": "out",
    "target": "forMinFlo",
    "target_slot": "a"
   },
   {
    "source": "oveFloSet",
    "source_slot": "out",
    "target": "forZerFlo",
    "target_slot": "a"
   },
   {
    "source": "ppmCO2",
    "source_slot": "out",
    "target": "lin_2_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "addPar_3",
    "target_slot": "a"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "a"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "lin_2_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "ppmCO2Set",
    "source_slot": "out",
    "target": "lin_2_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "conCoo",
    "target_slot": "setpoint"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "enaCooLoo",
    "target_slot": "a"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "sub2_2",
    "target_slot": "b"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "sub3",
    "target_slot": "b"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "samSet",
    "target_slot": "in"
   },
   {
    "source": "TCooSet",
    "source_slot": "out",
    "target": "triSam",
    "target_slot": "in"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "gre2",
    "target_slot": "a"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "les1",
    "target_slot": "a"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "les2",
    "target_slot": "a"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "conVal",
    "target_slot": "measurement"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "cooSup",
    "target_slot": "b"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "addPar_4",
    "target_slot": "a"
   },
   {
    "source": "TDis",
    "source_slot": "out",
    "target": "addPar1_2",
    "target_slot": "a"
   },
   {
    "source": "THeaSet",
    "source_slot": "out",
    "target": "conHea",
    "target_slot": "setpoint"
   },
   {
    "source": "THeaSet",
    "source_slot": "out",
    "target": "enaHeaLoo",
    "target_slot": "b"
   },
   {
    "source": "THeaSet",
    "source_slot": "out",
    "target": "addPar_2",
    "target_slot": "a"
   },
   {
    "source": "TSup",
    "source_slot": "out",
    "target": "addPar2",
    "target_slot": "a"
   },
   {
    "source": "TSup",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "a"
   },
   {
    "source": "TSupSet",
    "source_slot": "out",
    "target": "conTDisHeaSet_delta_f",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "conCoo",
    "target_slot": "measurement"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "conHea",
    "target_slot": "measurement"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "enaCooLoo",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "enaHeaLoo",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub2",
    "target_slot": "b"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "cooSup",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub2_2",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "sub3",
    "target_slot": "a"
   },
   {
    "source": "TZon",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "in"
   },
   {
    "source": "u1Fan",
    "source_slot": "out",
    "target": "fanIni",
    "target_slot": "in"
   },
   {
    "source": "u1Fan",
    "source_slot": "out",
    "target": "leaDamAla",
    "target_slot": "b"
   },
   {
    "source": "u1Fan",
    "source_slot": "out",
    "target": "leaValAla",
    "target_slot": "b"
   },
   {
    "source": "u1Fan",
    "source_slot": "out",
    "target": "not3",
    "target_slot": "in"
   },
   {
    "source": "u1Fan",
    "source_slot": "out",
    "target": "conDam",
    "target_slot": "trigger"
   },
   {
    "source": "u1HotPla",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "b"
   },
   {
    "source": "u1HotPla",
    "source_slot": "out",
    "target": "and8",
    "target_slot": "b"
   },
   {
    "source": "u1Occ",
    "source_slot": "out",
    "target": "notOcc",
    "target_slot": "in"
   },
   {
    "source": "u1TerFan",
    "source_slot": "out",
    "target": "and10",
    "target_slot": "a"
   },
   {
    "source": "u1TerFan",
    "source_slot": "out",
    "target": "not12",
    "target_slot": "in"
   },
   {
    "source": "u1TerFan",
    "source_slot": "out",
    "target": "tim",
    "target_slot": "in"
   },
   {
    "source": "u1Win",
    "source_slot": "out",
    "target": "winOpe",
    "target_slot": "in"
   },
   {
    "source": "uHeaOff",
    "source_slot": "out",
    "target": "booToRea_2",
    "target_slot": "selector"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "ifCooDow",
    "target_slot": "b"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "ifOcc",
    "target_slot": "b"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "ifSetUp",
    "target_slot": "b"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "isOcc",
    "target_slot": "a"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "isOcc_2",
    "target_slot": "a"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "isUno",
    "target_slot": "b"
   },
   {
    "source": "uOpeMod",
    "source_slot": "out",
    "target": "inOccMod",
    "target_slot": "a"
   },
   {
    "source": "VPri_flow",
    "source_slot": "out",
    "target": "gre",
    "target_slot": "b"
   },
   {
    "source": "VPri_flow",
    "source_slot": "out",
    "target": "gre1",
    "target_slot": "a"
   },
   {
    "source": "VPri_flow",
    "source_slot": "out",
    "target": "les",
    "target_slot": "a"
   },
   {
    "source": "VPri_flow",
    "source_slot": "out",
    "target": "VDis_flowNor",
    "target_slot": "a"
   },
   {
    "source": "VPri_flow",
    "source_slot": "out",
    "target": "sampler1",
    "target_slot": "in"
   },
   {
    "source": "actCooMax",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "a"
   },
   {
    "source": "actCooMax",
    "source_slot": "out",
    "target": "lin_intercept",
    "target_slot": "a"
   },
   {
    "source": "cooDowMod",
    "source_slot": "out",
    "target": "ifCooDow",
    "target_slot": "a"
   },
   {
    "source": "ifCooDow",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "b"
   },
   {
    "source": "ifOcc",
    "source_slot": "out",
    "target": "occModInd",
    "target_slot": "selector"
   },
   {
    "source": "ifOcc",
    "source_slot": "out",
    "target": "or3",
    "target_slot": "a"
   },
   {
    "source": "ifSetUp",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "b"
   },
   {
    "source": "occMod",
    "source_slot": "out",
    "target": "ifOcc",
    "target_slot": "a"
   },
   {
    "source": "occModInd",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "a"
   },
   {
    "source": "or2",
    "source_slot": "out",
    "target": "actCooMax",
    "target_slot": "selector"
   },
   {
    "source": "or3",
    "source_slot": "out",
    "target": "or2",
    "target_slot": "a"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "lin_delta_f",
    "target_slot": "b"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_false"
   },
   {
    "source": "pro",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "when_true"
   },
   {
    "source": "setUpMod",
    "source_slot": "out",
    "target": "ifSetUp",
    "target_slot": "a"
   },
   {
    "source": "addPar",
    "source_slot": "out",
    "target": "les1",
    "target_slot": "b"
   },
   {
    "source": "addPar1",
    "source_slot": "out",
    "target": "les2",
    "target_slot": "b"
   },
   {
    "source": "addPar2",
    "source_slot": "out",
    "target": "gre2",
    "target_slot": "b"
   },
   {
    "source": "and1",
    "source_slot": "out",
    "target": "and14",
    "target_slot": "a"
   },
   {
    "source": "and10",
    "source_slot": "out",
    "target": "and17",
    "target_slot": "a"
   },
   {
    "source": "and11",
    "source_slot": "out",
    "target": "and16",
    "target_slot": "a"
   },
   {
    "source": "and12",
    "source_slot": "out",
    "target": "truDel1",
    "target_slot": "in"
   },
   {
    "source": "and13",
    "source_slot": "out",
    "target": "truDel",
    "target_slot": "in"
   },
   {
    "source": "and14",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "a"
   },
   {
    "source": "and15",
    "source_slot": "out",
    "target": "lowFloAla",
    "target_slot": "selector"
   },
   {
    "source": "and15",
    "source_slot": "out",
    "target": "not1",
    "target_slot": "in"
   },
   {
    "source": "and16",
    "source_slot": "out",
    "target": "fanStaAla",
    "target_slot": "selector"
   },
   {
    "source": "and16",
    "source_slot": "out",
    "target": "not10",
    "target_slot": "in"
   },
   {
    "source": "and17",
    "source_slot": "out",
    "target": "booToInt7",
    "target_slot": "selector"
   },
   {
    "source": "and17",
    "source_slot": "out",
    "target": "not11",
    "target_slot": "in"
   },
   {
    "source": "and18",
    "source_slot": "out",
    "target": "booToInt4",
    "target_slot": "selector"
   },
   {
    "source": "and18",
    "source_slot": "out",
    "target": "not7",
    "target_slot": "in"
   },
   {
    "source": "and19",
    "source_slot": "out",
    "target": "lowTemAla",
    "target_slot": "selector"
   },
   {
    "source": "and19",
    "source_slot": "out",
    "target": "not6",
    "target_slot": "in"
   },
   {
    "source": "and2",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "a"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "booToInt",
    "target_slot": "selector"
   },
   {
    "source": "and3",
    "source_slot": "out",
    "target": "not2",
    "target_slot": "in"
   },
   {
    "source": "and4",
    "source_slot": "out",
    "target": "and15",
    "target_slot": "a"
   },
   {
    "source": "and5",
    "source_slot": "out",
    "target": "truDel2",
    "target_slot": "in"
   },
   {
    "source": "and6",
    "source_slot": "out",
    "target": "truDel4",
    "target_slot": "in"
   },
   {
    "source": "and7",
    "source_slot": "out",
    "target": "and19",
    "target_slot": "a"
   },
   {
    "source": "and8",
    "source_slot": "out",
    "target": "truDel5",
    "target_slot": "in"
   },
   {
    "source": "and9",
    "source_slot": "out",
    "target": "and18",
    "target_slot": "a"
   },
   {
    "source": "booToInt",
    "source_slot": "out",
    "target": "lowFloAla",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1",
    "source_slot": "out",
    "target": "proInt",
    "target_slot": "b"
   },
   {
    "source": "booToInt2",
    "source_slot": "out",
    "target": "yFloSenAla",
    "target_slot": "in"
   },
   {
    "source": "booToInt3",
    "source_slot": "out",
    "target": "yLeaDamAla",
    "target_slot": "in"
   },
   {
    "source": "booToInt4",
    "source_slot": "out",
    "target": "lowTemAla",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt5",
    "source_slot": "out",
    "target": "proInt1",
    "target_slot": "b"
   },
   {
    "source": "booToInt6",
    "source_slot": "out",
    "target": "yLeaValAla",
    "target_slot": "in"
   },
   {
    "source": "booToInt7",
    "source_slot": "out",
    "target": "fanStaAla",
    "target_slot": "when_false"
   },
   {
    "source": "cloDam",
    "source_slot": "out",
    "target": "leaDamAla1",
    "target_slot": "b"
   },
   {
    "source": "cloVal",
    "source_slot": "out",
    "target": "leaValAla",
    "target_slot": "a"
   },
   {
    "source": "conInt",
    "source_slot": "out",
    "target": "lowFloAla",
    "target_slot": "when_true"
   },
   {
    "source": "conInt1",
    "source_slot": "out",
    "target": "greThr1",
    "target_slot": "a"
   },
   {
    "source": "conInt2",
    "source_slot": "out",
    "target": "lowTemAla",
    "target_slot": "when_true"
   },
   {
    "source": "conInt3",
    "source_slot": "out",
    "target": "greThr2",
    "target_slot": "a"
   },
   {
    "source": "conInt4",
    "source_slot": "out",
    "target": "fanStaAla",
    "target_slot": "when_true"
   },
   {
    "source": "cooMaxFlo",
    "source_slot": "out",
    "target": "gai2",
    "target_slot": "a"
   },
   {
    "source": "fanIni",
    "source_slot": "out",
    "target": "and12",
    "target_slot": "b"
   },
   {
    "source": "fanIni",
    "source_slot": "out",
    "target": "and13",
    "target_slot": "b"
   },
   {
    "source": "fanStaAla",
    "source_slot": "out",
    "target": "yFanStaAla",
    "target_slot": "in"
   },
   {
    "source": "gai",
    "source_slot": "out",
    "target": "les",
    "target_slot": "b"
   },
   {
    "source": "gai1",
    "source_slot": "out",
    "target": "gre",
    "target_slot": "a"
   },
   {
    "source": "gai2",
    "source_slot": "out",
    "target": "gre1",
    "target_slot": "b"
   },
   {
    "source": "gre",
    "source_slot": "out",
    "target": "and12",
    "target_slot": "a"
   },
   {
    "source": "gre1",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "a"
   },
   {
    "source": "gre1",
    "source_slot": "out",
    "target": "leaDamAla",
    "target_slot": "a"
   },
   {
    "source": "gre2",
    "source_slot": "out",
    "target": "leaValAla1",
    "target_slot": "b"
   },
   {
    "source": "greThr",
    "source_slot": "out",
    "target": "truDel9",
    "target_slot": "in"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "and14",
    "target_slot": "b"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "and4",
    "target_slot": "b"
   },
   {
    "source": "greThr1",
    "source_slot": "out",
    "target": "booToInt1",
    "target_slot": "selector"
   },
   {
    "source": "greThr2",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "b"
   },
   {
    "source": "greThr2",
    "source_slot": "out",
    "target": "and9",
    "target_slot": "b"
   },
   {
    "source": "greThr2",
    "source_slot": "out",
    "target": "booToInt5",
    "target_slot": "selector"
   },
   {
    "source": "isOcc",
    "source_slot": "out",
    "target": "and15",
    "target_slot": "b"
   },
   {
    "source": "isOcc",
    "source_slot": "out",
    "target": "and18",
    "target_slot": "b"
   },
   {
    "source": "isOcc",
    "source_slot": "out",
    "target": "and19",
    "target_slot": "b"
   },
   {
    "source": "isOcc",
    "source_slot": "out",
    "target": "and3",
    "target_slot": "b"
   },
   {
    "source": "leaDamAla",
    "source_slot": "out",
    "target": "leaDamAla1",
    "target_slot": "a"
   },
   {
    "source": "leaDamAla1",
    "source_slot": "out",
    "target": "truDel3",
    "target_slot": "in"
   },
   {
    "source": "leaValAla",
    "source_slot": "out",
    "target": "leaValAla1",
    "target_slot": "a"
   },
   {
    "source": "leaValAla1",
    "source_slot": "out",
    "target": "truDel6",
    "target_slot": "in"
   },
   {
    "source": "les",
    "source_slot": "out",
    "target": "and13",
    "target_slot": "a"
   },
   {
    "source": "les1",
    "source_slot": "out",
    "target": "and6",
    "target_slot": "a"
   },
   {
    "source": "les2",
    "source_slot": "out",
    "target": "and8",
    "target_slot": "a"
   },
   {
    "source": "lowFloAla",
    "source_slot": "out",
    "target": "proInt",
    "target_slot": "a"
   },
   {
    "source": "lowTemAla",
    "source_slot": "out",
    "target": "proInt1",
    "target_slot": "a"
   },
   {
    "source": "not1",
    "source_slot": "out",
    "target": "assMes",
    "target_slot": "condition"
   },
   {
    "source": "not10",
    "source_slot": "out",
    "target": "assMes7",
    "target_slot": "condition"
   },
   {
    "source": "not11",
    "source_slot": "out",
    "target": "assMes8",
    "target_slot": "condition"
   },
   {
    "source": "not12",
    "source_slot": "out",
    "target": "and11",
    "target_slot": "a"
   },
   {
    "source": "not2",
    "source_slot": "out",
    "target": "assMes1",
    "target_slot": "condition"
   },
   {
    "source": "not3",
    "source_slot": "out",
    "target": "and5",
    "target_slot": "b"
   },
   {
    "source": "not4",
    "source_slot": "out",
    "target": "assMes2",
    "target_slot": "condition"
   },
   {
    "source": "not5",
    "source_slot": "out",
    "target": "assMes3",
    "target_slot": "condition"
   },
   {
    "source": "not6",
    "source_slot": "out",
    "target": "assMes4",
    "target_slot": "condition"
   },
   {
    "source": "not7",
    "source_slot": "out",
    "target": "assMes5",
    "target_slot": "condition"
   },
   {
    "source": "not8",
    "source_slot": "out",
    "target": "assMes6",
    "target_slot": "condition"
   },
   {
    "source": "not9",
    "source_slot": "out",
    "target": "and10",
    "target_slot": "b"
   },
   {
    "source": "not9",
    "source_slot": "out",
    "target": "truDel8",
    "target_slot": "in"
   },
   {
    "source": "occMod_2",
    "source_slot": "out",
    "target": "isOcc",
    "target_slot": "b"
   },
   {
    "source": "proInt",
    "source_slot": "out",
    "target": "yLowFloAla",
    "target_slot": "in"
   },
   {
    "source": "proInt1",
    "source_slot": "out",
    "target": "yLowTemAla",
    "target_slot": "in"
   },
   {
    "source": "truDel",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "a"
   },
   {
    "source": "truDel1",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "b"
   },
   {
    "source": "truDel2",
    "source_slot": "out",
    "target": "booToInt2",
    "target_slot": "selector"
   },
   {
    "source": "truDel2",
    "source_slot": "out",
    "target": "not4",
    "target_slot": "in"
   },
   {
    "source": "truDel3",
    "source_slot": "out",
    "target": "booToInt3",
    "target_slot": "selector"
   },
   {
    "source": "truDel3",
    "source_slot": "out",
    "target": "not5",
    "target_slot": "in"
   },
   {
    "source": "truDel4",
    "source_slot": "out",
    "target": "and7",
    "target_slot": "a"
   },
   {
    "source": "truDel5",
    "source_slot": "out",
    "target": "and9",
    "target_slot": "a"
   },
   {
    "source": "truDel6",
    "source_slot": "out",
    "target": "booToInt6",
    "target_slot": "selector"
   },
   {
    "source": "truDel6",
    "source_slot": "out",
    "target": "not8",
    "target_slot": "in"
   },
   {
    "source": "truDel7",
    "source_slot": "out",
    "target": "and16",
    "target_slot": "b"
   },
   {
    "source": "truDel8",
    "source_slot": "out",
    "target": "and17",
    "target_slot": "b"
   },
   {
    "source": "truDel9",
    "source_slot": "out",
    "target": "and1",
    "target_slot": "a"
   },
   {
    "source": "truDel9",
    "source_slot": "out",
    "target": "and2",
    "target_slot": "b"
   },
   {
    "source": "colZon",
    "source_slot": "out",
    "target": "disCooCon",
    "target_slot": "b"
   },
   {
    "source": "conCoo",
    "source_slot": "out",
    "target": "cooConSig",
    "target_slot": "a"
   },
   {
    "source": "conCoo",
    "source_slot": "out",
    "target": "zerCon",
    "target_slot": "a"
   },
   {
    "source": "conHea",
    "source_slot": "out",
    "target": "heaConSig",
    "target_slot": "a"
   },
   {
    "source": "conHea",
    "source_slot": "out",
    "target": "zerCon1",
    "target_slot": "a"
   },
   {
    "source": "cooConSig",
    "source_slot": "out",
    "target": "greThr1_2",
    "target_slot": "a"
   },
   {
    "source": "cooConSig",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "cooConSig",
    "source_slot": "out",
    "target": "sampler",
    "target_slot": "in"
   },
   {
    "source": "disCoo",
    "source_slot": "out",
    "target": "disCooCon",
    "target_slot": "a"
   },
   {
    "source": "disCooCon",
    "source_slot": "out",
    "target": "zerCoo",
    "target_slot": "selector"
   },
   {
    "source": "disHea",
    "source_slot": "out",
    "target": "disHeaCon",
    "target_slot": "a"
   },
   {
    "source": "disHeaCon",
    "source_slot": "out",
    "target": "zerHea",
    "target_slot": "selector"
   },
   {
    "source": "enaCooLoo",
    "source_slot": "out",
    "target": "colZon",
    "target_slot": "in"
   },
   {
    "source": "enaCooLoo",
    "source_slot": "out",
    "target": "conCoo",
    "target_slot": "trigger"
   },
   {
    "source": "enaHeaLoo",
    "source_slot": "out",
    "target": "conHea",
    "target_slot": "trigger"
   },
   {
    "source": "enaHeaLoo",
    "source_slot": "out",
    "target": "holZon",
    "target_slot": "in"
   },
   {
    "source": "heaConSig",
    "source_slot": "out",
    "target": "conTDisHeaSet_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "heaConSig",
    "source_slot": "out",
    "target": "greThr2_2",
    "target_slot": "a"
   },
   {
    "source": "holZon",
    "source_slot": "out",
    "target": "disHeaCon",
    "target_slot": "b"
   },
   {
    "source": "zerCon",
    "source_slot": "out",
    "target": "disCoo",
    "target_slot": "in"
   },
   {
    "source": "zerCon1",
    "source_slot": "out",
    "target": "disHea",
    "target_slot": "in"
   },
   {
    "source": "zerCoo",
    "source_slot": "out",
    "target": "cooConSig",
    "target_slot": "b"
   },
   {
    "source": "zerHea",
    "source_slot": "out",
    "target": "heaConSig",
    "target_slot": "b"
   },
   {
    "source": "add1",
    "source_slot": "out",
    "target": "swi8",
    "target_slot": "when_true"
   },
   {
    "source": "add2",
    "source_slot": "out",
    "target": "add1",
    "target_slot": "b"
   },
   {
    "source": "addPar_2",
    "source_slot": "out",
    "target": "conTDisHeaSet_delta_f",
    "target_slot": "a"
   },
   {
    "source": "addPar_2",
    "source_slot": "out",
    "target": "conTDisHeaSet_intercept",
    "target_slot": "a"
   },
   {
    "source": "and2_2",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "set"
   },
   {
    "source": "and4_2",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "selector"
   },
   {
    "source": "booToRea",
    "source_slot": "out",
    "target": "mul",
    "target_slot": "b"
   },
   {
    "source": "cloDam_2",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "a"
   },
   {
    "source": "conDam",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_false"
   },
   {
    "source": "conHal",
    "source_slot": "out",
    "target": "conTDisHeaSet_delta_x",
    "target_slot": "a"
   },
   {
    "source": "conHal",
    "source_slot": "out",
    "target": "conTDisHeaSet_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "conHal",
    "source_slot": "out",
    "target": "conTDisHeaSet_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "conInt_2",
    "source_slot": "out",
    "target": "forZerFlo",
    "target_slot": "b"
   },
   {
    "source": "conInt1_2",
    "source_slot": "out",
    "target": "forCooMax",
    "target_slot": "b"
   },
   {
    "source": "conInt2_2",
    "source_slot": "out",
    "target": "forMinFlo",
    "target_slot": "b"
   },
   {
    "source": "conOne",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "a"
   },
   {
    "source": "conOne",
    "source_slot": "out",
    "target": "lin_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "conOne",
    "source_slot": "out",
    "target": "lin_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "conTDisHeaSet_result",
    "source_slot": "out",
    "target": "addPar",
    "target_slot": "a"
   },
   {
    "source": "conTDisHeaSet_result",
    "source_slot": "out",
    "target": "addPar1",
    "target_slot": "a"
   },
   {
    "source": "conTDisHeaSet_result",
    "source_slot": "out",
    "target": "conVal",
    "target_slot": "setpoint"
   },
   {
    "source": "conTDisHeaSet_result",
    "source_slot": "out",
    "target": "les_2",
    "target_slot": "b"
   },
   {
    "source": "conTDisHeaSet_result",
    "source_slot": "out",
    "target": "les1_2",
    "target_slot": "b"
   },
   {
    "source": "conVal",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_true"
   },
   {
    "source": "conZer",
    "source_slot": "out",
    "target": "lin_delta_x",
    "target_slot": "b"
   },
   {
    "source": "conZer",
    "source_slot": "out",
    "target": "lin_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "conZer3",
    "source_slot": "out",
    "target": "conTDisHeaSet_delta_x",
    "target_slot": "b"
   },
   {
    "source": "conZer3",
    "source_slot": "out",
    "target": "conTDisHeaSet_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "conZer3",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "when_false"
   },
   {
    "source": "conZer3",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_true"
   },
   {
    "source": "conZer3",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "when_true"
   },
   {
    "source": "cooMax",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "a"
   },
   {
    "source": "edg",
    "source_slot": "out",
    "target": "lat",
    "target_slot": "set"
   },
   {
    "source": "falEdg",
    "source_slot": "out",
    "target": "lat1",
    "target_slot": "clear"
   },
   {
    "source": "forCooMax",
    "source_slot": "out",
    "target": "cooMax",
    "target_slot": "selector"
   },
   {
    "source": "forCooMax",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "b"
   },
   {
    "source": "forMinFlo",
    "source_slot": "out",
    "target": "minFlo",
    "target_slot": "selector"
   },
   {
    "source": "forMinFlo",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "a"
   },
   {
    "source": "forZerFlo",
    "source_slot": "out",
    "target": "or1",
    "target_slot": "a"
   },
   {
    "source": "forZerFlo",
    "source_slot": "out",
    "target": "zerFlo",
    "target_slot": "selector"
   },
   {
    "source": "greThr_2",
    "source_slot": "out",
    "target": "and4_2",
    "target_slot": "b"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "and4_2",
    "target_slot": "a"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "a"
   },
   {
    "source": "greThr1_2",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "selector"
   },
   {
    "source": "greThr2_2",
    "source_slot": "out",
    "target": "conVal",
    "target_slot": "trigger"
   },
   {
    "source": "greThr2_2",
    "source_slot": "out",
    "target": "or5",
    "target_slot": "b"
   },
   {
    "source": "greThr2_2",
    "source_slot": "out",
    "target": "swi1",
    "target_slot": "selector"
   },
   {
    "source": "isOcc_2",
    "source_slot": "out",
    "target": "or4",
    "target_slot": "b"
   },
   {
    "source": "isUno",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "selector"
   },
   {
    "source": "isUno",
    "source_slot": "out",
    "target": "swi3",
    "target_slot": "selector"
   },
   {
    "source": "lat",
    "source_slot": "out",
    "target": "booToRea",
    "target_slot": "selector"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "and11",
    "target_slot": "b"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "not9",
    "target_slot": "in"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "truDel7",
    "target_slot": "in"
   },
   {
    "source": "lat1",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "lin_result",
    "source_slot": "out",
    "target": "swi5",
    "target_slot": "when_false"
   },
   {
    "source": "minFlo",
    "source_slot": "out",
    "target": "add2",
    "target_slot": "b"
   },
   {
    "source": "mul",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_false"
   },
   {
    "source": "nomFlow",
    "source_slot": "out",
    "target": "VDisSet_flowNor",
    "target_slot": "b"
   },
   {
    "source": "nomFlow",
    "source_slot": "out",
    "target": "VDis_flowNor",
    "target_slot": "b"
   },
   {
    "source": "occ",
    "source_slot": "out",
    "target": "isOcc_2",
    "target_slot": "b"
   },
   {
    "source": "or1",
    "source_slot": "out",
    "target": "or2_2",
    "target_slot": "b"
   },
   {
    "source": "or2_2",
    "source_slot": "out",
    "target": "swi8",
    "target_slot": "selector"
   },
   {
    "source": "or4",
    "source_slot": "out",
    "target": "and2_2",
    "target_slot": "b"
   },
   {
    "source": "or4",
    "source_slot": "out",
    "target": "edg",
    "target_slot": "in"
   },
   {
    "source": "or4",
    "source_slot": "out",
    "target": "falEdg",
    "target_slot": "in"
   },
   {
    "source": "or5",
    "source_slot": "out",
    "target": "or4",
    "target_slot": "a"
   },
   {
    "source": "sub2",
    "source_slot": "out",
    "target": "greThr_2",
    "target_slot": "a"
   },
   {
    "source": "swi",
    "source_slot": "out",
    "target": "swi8",
    "target_slot": "when_false"
   },
   {
    "source": "swi1",
    "source_slot": "out",
    "target": "swi2",
    "target_slot": "when_false"
   },
   {
    "source": "swi2",
    "source_slot": "out",
    "target": "pro_2",
    "target_slot": "b"
   },
   {
    "source": "swi3",
    "source_slot": "out",
    "target": "mul",
    "target_slot": "a"
   },
   {
    "source": "swi5",
    "source_slot": "out",
    "target": "swi",
    "target_slot": "when_true"
   },
   {
    "source": "swi8",
    "source_slot": "out",
    "target": "VSet_flow",
    "target_slot": "in"
   },
   {
    "source": "swi8",
    "source_slot": "out",
    "target": "gai",
    "target_slot": "a"
   },
   {
    "source": "swi8",
    "source_slot": "out",
    "target": "gai1",
    "target_slot": "a"
   },
   {
    "source": "swi8",
    "source_slot": "out",
    "target": "greThr",
    "target_slot": "a"
   },
   {
    "source": "swi8",
    "source_slot": "out",
    "target": "VDisSet_flowNor",
    "target_slot": "a"
   },
   {
    "source": "swi8",
    "source_slot": "out",
    "target": "sampler2",
    "target_slot": "in"
   },
   {
    "source": "tim",
    "source_slot": "passed",
    "target": "lat",
    "target_slot": "clear"
   },
   {
    "source": "unOcc",
    "source_slot": "out",
    "target": "isUno",
    "target_slot": "a"
   },
   {
    "source": "VDis_flowNor",
    "source_slot": "out",
    "target": "conDam",
    "target_slot": "measurement"
   },
   {
    "source": "VDisSet_flowNor",
    "source_slot": "out",
    "target": "conDam",
    "target_slot": "setpoint"
   },
   {
    "source": "zerFlo",
    "source_slot": "out",
    "target": "add1",
    "target_slot": "a"
   },
   {
    "source": "add3",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "when_true"
   },
   {
    "source": "booToRea_2",
    "source_slot": "out",
    "target": "pro_2",
    "target_slot": "a"
   },
   {
    "source": "cloDam_3",
    "source_slot": "out",
    "target": "add3",
    "target_slot": "a"
   },
   {
    "source": "con",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "when_true"
   },
   {
    "source": "con1",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "conInt3_2",
    "source_slot": "out",
    "target": "intEqu3",
    "target_slot": "b"
   },
   {
    "source": "conInt4_2",
    "source_slot": "out",
    "target": "intEqu4",
    "target_slot": "b"
   },
   {
    "source": "conInt5",
    "source_slot": "out",
    "target": "intEqu1",
    "target_slot": "b"
   },
   {
    "source": "conInt6",
    "source_slot": "out",
    "target": "intEqu2",
    "target_slot": "b"
   },
   {
    "source": "intEqu1",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "selector"
   },
   {
    "source": "intEqu2",
    "source_slot": "out",
    "target": "logSwi1",
    "target_slot": "selector"
   },
   {
    "source": "intEqu3",
    "source_slot": "out",
    "target": "cloDam_3",
    "target_slot": "selector"
   },
   {
    "source": "intEqu3",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "a"
   },
   {
    "source": "intEqu4",
    "source_slot": "out",
    "target": "opeDam",
    "target_slot": "selector"
   },
   {
    "source": "intEqu4",
    "source_slot": "out",
    "target": "or2_3",
    "target_slot": "b"
   },
   {
    "source": "logSwi",
    "source_slot": "out",
    "target": "y1Fan",
    "target_slot": "in"
   },
   {
    "source": "logSwi1",
    "source_slot": "out",
    "target": "logSwi",
    "target_slot": "when_false"
   },
   {
    "source": "opeDam",
    "source_slot": "out",
    "target": "add3",
    "target_slot": "b"
   },
   {
    "source": "or2_3",
    "source_slot": "out",
    "target": "swi1_2",
    "target_slot": "selector"
   },
   {
    "source": "pro_2",
    "source_slot": "out",
    "target": "cloVal",
    "target_slot": "a"
   },
   {
    "source": "pro_2",
    "source_slot": "out",
    "target": "greThr5",
    "target_slot": "a"
   },
   {
    "source": "pro_2",
    "source_slot": "out",
    "target": "greThr6",
    "target_slot": "a"
   },
   {
    "source": "pro_2",
    "source_slot": "out",
    "target": "yVal",
    "target_slot": "in"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "cloDam",
    "target_slot": "a"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "cloDam_2",
    "target_slot": "a"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "sampler3",
    "target_slot": "in"
   },
   {
    "source": "swi1_2",
    "source_slot": "out",
    "target": "yDam",
    "target_slot": "in"
   },
   {
    "source": "addPar_3",
    "source_slot": "out",
    "target": "lin_2_delta_x",
    "target_slot": "b"
   },
   {
    "source": "addPar_3",
    "source_slot": "out",
    "target": "lin_2_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "airDisEff",
    "source_slot": "out",
    "target": "minOA",
    "target_slot": "b"
   },
   {
    "source": "booToRea_3",
    "source_slot": "out",
    "target": "co2Con",
    "target_slot": "a"
   },
   {
    "source": "booToRea1",
    "source_slot": "out",
    "target": "unPopAreBreAir",
    "target_slot": "b"
   },
   {
    "source": "booToRea1",
    "source_slot": "out",
    "target": "unpMinZonFlo",
    "target_slot": "a"
   },
   {
    "source": "co2Con",
    "source_slot": "out",
    "target": "occMinAirSet_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "co2Con",
    "source_slot": "out",
    "target": "popBreOutAir_lower_limit",
    "target_slot": "b"
   },
   {
    "source": "cooSup",
    "source_slot": "out",
    "target": "airDisEff",
    "target_slot": "selector"
   },
   {
    "source": "desAreAir",
    "source_slot": "out",
    "target": "unPopAreBreAir",
    "target_slot": "a"
   },
   {
    "source": "desAreAir",
    "source_slot": "out",
    "target": "unpAreBreAir",
    "target_slot": "when_false"
   },
   {
    "source": "desPopAir",
    "source_slot": "out",
    "target": "popBreOutAir_delta_f",
    "target_slot": "a"
   },
   {
    "source": "desPopAir",
    "source_slot": "out",
    "target": "popBreOutAir_intercept",
    "target_slot": "a"
   },
   {
    "source": "gai2_2",
    "source_slot": "out",
    "target": "occMinAirSet_delta_f",
    "target_slot": "a"
   },
   {
    "source": "gai2_2",
    "source_slot": "out",
    "target": "occMinAirSet_intercept",
    "target_slot": "a"
   },
   {
    "source": "inOccMod",
    "source_slot": "out",
    "target": "booToRea_3",
    "target_slot": "selector"
   },
   {
    "source": "inOccMod",
    "source_slot": "out",
    "target": "notOccMod",
    "target_slot": "in"
   },
   {
    "source": "lin_2_result",
    "source_slot": "out",
    "target": "co2Con",
    "target_slot": "b"
   },
   {
    "source": "minOA",
    "source_slot": "out",
    "target": "VMinOA_flow",
    "target_slot": "in"
   },
   {
    "source": "modAreBreAir",
    "source_slot": "out",
    "target": "VAdjAreBreZon_flow",
    "target_slot": "in"
   },
   {
    "source": "modAreBreAir",
    "source_slot": "out",
    "target": "reqBreAir",
    "target_slot": "b"
   },
   {
    "source": "modPopBreAir",
    "source_slot": "out",
    "target": "VAdjPopBreZon_flow",
    "target_slot": "in"
   },
   {
    "source": "modPopBreAir",
    "source_slot": "out",
    "target": "reqBreAir",
    "target_slot": "a"
   },
   {
    "source": "notOcc",
    "source_slot": "out",
    "target": "unpAreBreAir",
    "target_slot": "selector"
   },
   {
    "source": "notOcc",
    "source_slot": "out",
    "target": "unpMinZonAir",
    "target_slot": "selector"
   },
   {
    "source": "notOcc",
    "source_slot": "out",
    "target": "unpPopBreAir",
    "target_slot": "selector"
   },
   {
    "source": "notOccMod",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "b"
   },
   {
    "source": "occMinAir",
    "source_slot": "out",
    "target": "pro",
    "target_slot": "b"
   },
   {
    "source": "occMinAirSet_result",
    "source_slot": "out",
    "target": "unpMinZonAir",
    "target_slot": "when_false"
   },
   {
    "source": "occMod_3",
    "source_slot": "out",
    "target": "inOccMod",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "lin_2_intercept",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "occMinAirSet_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "occMinAirSet_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "occMinAirSet_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "popBreOutAir_delta_x",
    "target_slot": "a"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "popBreOutAir_slope_x2",
    "target_slot": "b"
   },
   {
    "source": "one",
    "source_slot": "out",
    "target": "popBreOutAir_upper_limit",
    "target_slot": "a"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "modAreBreAir",
    "target_slot": "selector"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "modPopBreAir",
    "target_slot": "selector"
   },
   {
    "source": "or2_4",
    "source_slot": "out",
    "target": "occMinAir",
    "target_slot": "selector"
   },
   {
    "source": "perOccSta",
    "source_slot": "out",
    "target": "booToRea1",
    "target_slot": "selector"
   },
   {
    "source": "popBreOutAir_result",
    "source_slot": "out",
    "target": "unpPopBreAir",
    "target_slot": "when_false"
   },
   {
    "source": "reqBreAir",
    "source_slot": "out",
    "target": "minOA",
    "target_slot": "a"
   },
   {
    "source": "unpAreBreAir",
    "source_slot": "out",
    "target": "modAreBreAir",
    "target_slot": "when_false"
   },
   {
    "source": "unpMinZonAir",
    "source_slot": "out",
    "target": "occMinAir",
    "target_slot": "when_false"
   },
   {
    "source": "unpMinZonFlo",
    "source_slot": "out",
    "target": "unpMinZonAir",
    "target_slot": "when_true"
   },
   {
    "source": "unPopAreBreAir",
    "source_slot": "out",
    "target": "unpAreBreAir",
    "target_slot": "when_true"
   },
   {
    "source": "unpPopBreAir",
    "source_slot": "out",
    "target": "modPopBreAir",
    "target_slot": "when_false"
   },
   {
    "source": "winOpe",
    "source_slot": "out",
    "target": "or2_4",
    "target_slot": "a"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "lin_2_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "occMinAirSet_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "occMinAirSet_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "popBreOutAir_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "popBreOutAir_delta_x",
    "target_slot": "b"
   },
   {
    "source": "zer",
    "source_slot": "out",
    "target": "popBreOutAir_lower_limit",
    "target_slot": "a"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "modAreBreAir",
    "target_slot": "when_true"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "modPopBreAir",
    "target_slot": "when_true"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "occMinAir",
    "target_slot": "when_true"
   },
   {
    "source": "zer1",
    "source_slot": "out",
    "target": "unpPopBreAir",
    "target_slot": "when_true"
   },
   {
    "source": "zonCooMaxFlo",
    "source_slot": "out",
    "target": "gai2_2",
    "target_slot": "a"
   },
   {
    "source": "zonMinFlo",
    "source_slot": "out",
    "target": "occMinAirSet_delta_f",
    "target_slot": "b"
   },
   {
    "source": "zonMinFlo",
    "source_slot": "out",
    "target": "unpMinZonFlo",
    "target_slot": "b"
   },
   {
    "source": "addPar_4",
    "source_slot": "out",
    "target": "les_2",
    "target_slot": "a"
   },
   {
    "source": "addPar1_2",
    "source_slot": "out",
    "target": "les1_2",
    "target_slot": "a"
   },
   {
    "source": "and1_2",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "selector"
   },
   {
    "source": "and2_3",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "selector"
   },
   {
    "source": "and3_2",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "selector"
   },
   {
    "source": "and4_3",
    "source_slot": "out",
    "target": "swi5_2",
    "target_slot": "selector"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "a"
   },
   {
    "source": "and5_2",
    "source_slot": "out",
    "target": "and4_3",
    "target_slot": "a"
   },
   {
    "source": "booToInt_2",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt1_2",
    "source_slot": "out",
    "target": "swi5_2",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt2_2",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_false"
   },
   {
    "source": "booToInt3_2",
    "source_slot": "out",
    "target": "yHotWatPlaReq",
    "target_slot": "in"
   },
   {
    "source": "gai1_2",
    "source_slot": "out",
    "target": "greEqu",
    "target_slot": "a"
   },
   {
    "source": "gai2_3",
    "source_slot": "out",
    "target": "greEqu1",
    "target_slot": "a"
   },
   {
    "source": "greEqu",
    "source_slot": "out",
    "target": "and3_2",
    "target_slot": "b"
   },
   {
    "source": "greEqu1",
    "source_slot": "out",
    "target": "and4_3",
    "target_slot": "b"
   },
   {
    "source": "greThr_3",
    "source_slot": "out",
    "target": "booToInt_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr1_3",
    "source_slot": "out",
    "target": "tim1",
    "target_slot": "in"
   },
   {
    "source": "greThr2_3",
    "source_slot": "out",
    "target": "tim2",
    "target_slot": "in"
   },
   {
    "source": "greThr3",
    "source_slot": "out",
    "target": "booToInt1_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr3",
    "source_slot": "out",
    "target": "tim3",
    "target_slot": "in"
   },
   {
    "source": "greThr4",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "a"
   },
   {
    "source": "greThr5",
    "source_slot": "out",
    "target": "booToInt2_2",
    "target_slot": "selector"
   },
   {
    "source": "greThr6",
    "source_slot": "out",
    "target": "booToInt3_2",
    "target_slot": "selector"
   },
   {
    "source": "intSwi",
    "source_slot": "out",
    "target": "yZonTemResReq",
    "target_slot": "in"
   },
   {
    "source": "intSwi1",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_false"
   },
   {
    "source": "intSwi2",
    "source_slot": "out",
    "target": "yHeaValResReq",
    "target_slot": "in"
   },
   {
    "source": "intSwi3",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_false"
   },
   {
    "source": "les_2",
    "source_slot": "out",
    "target": "tim4",
    "target_slot": "in"
   },
   {
    "source": "les1_2",
    "source_slot": "out",
    "target": "tim5",
    "target_slot": "in"
   },
   {
    "source": "sampler",
    "source_slot": "out",
    "target": "greThr_3",
    "target_slot": "a"
   },
   {
    "source": "sampler1",
    "source_slot": "out",
    "target": "greEqu",
    "target_slot": "b"
   },
   {
    "source": "sampler1",
    "source_slot": "out",
    "target": "greEqu1",
    "target_slot": "b"
   },
   {
    "source": "sampler2",
    "source_slot": "out",
    "target": "gai1_2",
    "target_slot": "a"
   },
   {
    "source": "sampler2",
    "source_slot": "out",
    "target": "gai2_3",
    "target_slot": "a"
   },
   {
    "source": "sampler2",
    "source_slot": "out",
    "target": "greThr4",
    "target_slot": "a"
   },
   {
    "source": "sampler3",
    "source_slot": "out",
    "target": "greThr3",
    "target_slot": "a"
   },
   {
    "source": "sub2_2",
    "source_slot": "out",
    "target": "greThr1_3",
    "target_slot": "a"
   },
   {
    "source": "sub3",
    "source_slot": "out",
    "target": "greThr2_3",
    "target_slot": "a"
   },
   {
    "source": "swi4",
    "source_slot": "out",
    "target": "yZonPreResReq",
    "target_slot": "in"
   },
   {
    "source": "swi5_2",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_false"
   },
   {
    "source": "thrCooResReq",
    "source_slot": "out",
    "target": "intSwi",
    "target_slot": "when_true"
   },
   {
    "source": "thrHeaResReq",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "when_true"
   },
   {
    "source": "thrPreResReq",
    "source_slot": "out",
    "target": "swi4",
    "target_slot": "when_true"
   },
   {
    "source": "tim1",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "b"
   },
   {
    "source": "tim2",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "b"
   },
   {
    "source": "tim3",
    "source_slot": "out",
    "target": "and5_2",
    "target_slot": "b"
   },
   {
    "source": "tim4",
    "source_slot": "out",
    "target": "intSwi2",
    "target_slot": "selector"
   },
   {
    "source": "tim5",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "selector"
   },
   {
    "source": "twoCooResReq",
    "source_slot": "out",
    "target": "intSwi1",
    "target_slot": "when_true"
   },
   {
    "source": "twoHeaResReq",
    "source_slot": "out",
    "target": "intSwi3",
    "target_slot": "when_true"
   },
   {
    "source": "twoPreResReq",
    "source_slot": "out",
    "target": "swi5_2",
    "target_slot": "when_true"
   },
   {
    "source": "abs1_select",
    "source_slot": "out",
    "target": "greThr_4",
    "target_slot": "a"
   },
   {
    "source": "abs2_select",
    "source_slot": "out",
    "target": "gai_2",
    "target_slot": "a"
   },
   {
    "source": "con1_2",
    "source_slot": "out",
    "target": "truDel_2",
    "target_slot": "in"
   },
   {
    "source": "con5",
    "source_slot": "out",
    "target": "pasSupTim",
    "target_slot": "when_false"
   },
   {
    "source": "conZer_2",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_false"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "clear"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "triSam",
    "target_slot": "clock"
   },
   {
    "source": "edg_2",
    "source_slot": "out",
    "target": "triSam1",
    "target_slot": "clock"
   },
   {
    "source": "gai_2",
    "source_slot": "out",
    "target": "supTim",
    "target_slot": "a"
   },
   {
    "source": "greThr_4",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "set"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "edg_2",
    "target_slot": "in"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "pasSupTim",
    "target_slot": "selector"
   },
   {
    "source": "lat_2",
    "source_slot": "out",
    "target": "tim_2",
    "target_slot": "in"
   },
   {
    "source": "lat1_2",
    "source_slot": "out",
    "target": "pasSupTim",
    "target_slot": "when_true"
   },
   {
    "source": "maxSupTim",
    "source_slot": "out",
    "target": "supTim",
    "target_slot": "b"
   },
   {
    "source": "pasSup",
    "source_slot": "out",
    "target": "lat1_2",
    "target_slot": "set"
   },
   {
    "source": "pasSup",
    "source_slot": "out",
    "target": "pre1",
    "target_slot": "in"
   },
   {
    "source": "pasSupTim",
    "source_slot": "out",
    "target": "and1_2",
    "target_slot": "a"
   },
   {
    "source": "pasSupTim",
    "source_slot": "out",
    "target": "and2_3",
    "target_slot": "a"
   },
   {
    "source": "pre1",
    "source_slot": "out",
    "target": "lat_2",
    "target_slot": "clear"
   },
   {
    "source": "samSet",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "a"
   },
   {
    "source": "samSet",
    "source_slot": "out",
    "target": "uniDel",
    "target_slot": "in"
   },
   {
    "source": "sub1",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "when_true"
   },
   {
    "source": "supTim",
    "source_slot": "out",
    "target": "pasSup",
    "target_slot": "b"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "abs1_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "abs1_negate",
    "target_slot": "b"
   },
   {
    "source": "swi_2",
    "source_slot": "out",
    "target": "abs1_select",
    "target_slot": "when_true"
   },
   {
    "source": "temDif",
    "source_slot": "out",
    "target": "abs2_nonnegative",
    "target_slot": "a"
   },
   {
    "source": "temDif",
    "source_slot": "out",
    "target": "abs2_negate",
    "target_slot": "b"
   },
   {
    "source": "temDif",
    "source_slot": "out",
    "target": "abs2_select",
    "target_slot": "when_true"
   },
   {
    "source": "tim_2",
    "source_slot": "elapsed",
    "target": "pasSup",
    "target_slot": "a"
   },
   {
    "source": "triSam",
    "source_slot": "out",
    "target": "temDif",
    "target_slot": "a"
   },
   {
    "source": "triSam1",
    "source_slot": "out",
    "target": "temDif",
    "target_slot": "b"
   },
   {
    "source": "truDel_2",
    "source_slot": "out",
    "target": "swi_2",
    "target_slot": "selector"
   },
   {
    "source": "uniDel",
    "source_slot": "out",
    "target": "sub1",
    "target_slot": "b"
   }
  ],
  "metadata": {
   "block_origins": {
    "VDisSet_flowNor": "damVal.VDisSet_flowNor",
    "VDis_flowNor": "damVal.VDis_flowNor",
    "abs1": "timSup.abs1",
    "abs1_negate": "timSup.abs1",
    "abs1_nonnegative": "timSup.abs1",
    "abs1_select": "timSup.abs1",
    "abs1_zero": "timSup.abs1",
    "abs2": "timSup.abs2",
    "abs2_negate": "timSup.abs2",
    "abs2_nonnegative": "timSup.abs2",
    "abs2_select": "timSup.abs2",
    "abs2_zero": "timSup.abs2",
    "actCooMax": "actAirSet.actCooMax",
    "actCooMax_false": "actAirSet.actCooMax",
    "actCooMax_true": "actAirSet.actCooMax",
    "add1": "damVal.add1",
    "add2": "damVal.add2",
    "add3": "setOve.add3",
    "addPar": "ala.addPar",
    "addPar1": "ala.addPar1",
    "addPar1_2": "sysReq.addPar1",
    "addPar1_2_parameter": "sysReq.addPar1",
    "addPar1_parameter": "ala.addPar1",
    "addPar2": "ala.addPar2",
    "addPar2_parameter": "ala.addPar2",
    "addPar_2": "damVal.addPar",
    "addPar_2_parameter": "damVal.addPar",
    "addPar_3": "setPoi.addPar",
    "addPar_3_parameter": "setPoi.addPar",
    "addPar_4": "sysReq.addPar",
    "addPar_4_parameter": "sysReq.addPar",
    "addPar_parameter": "ala.addPar",
    "airDisEff": "setPoi.airDisEff",
    "airDisEff_false": "setPoi.airDisEff",
    "airDisEff_true": "setPoi.airDisEff",
    "and1": "ala.and1",
    "and10": "ala.and10",
    "and11": "ala.and11",
    "and12": "ala.and12",
    "and13": "ala.and13",
    "and14": "ala.and14",
    "and15": "ala.and15",
    "and16": "ala.and16",
    "and17": "ala.and17",
    "and18": "ala.and18",
    "and19": "ala.and19",
    "and1_2": "sysReq.and1",
    "and2": "ala.and2",
    "and2_2": "damVal.and2",
    "and2_3": "sysReq.and2",
    "and3": "ala.and3",
    "and3_2": "sysReq.and3",
    "and4": "ala.and4",
    "and4_2": "damVal.and4",
    "and4_3": "sysReq.and4",
    "and5": "ala.and5",
    "and5_2": "sysReq.and5",
    "and6": "ala.and6",
    "and7": "ala.and7",
    "and8": "ala.and8",
    "and9": "ala.and9",
    "assMes": "ala.assMes",
    "assMes1": "ala.assMes1",
    "assMes2": "ala.assMes2",
    "assMes3": "ala.assMes3",
    "assMes4": "ala.assMes4",
    "assMes5": "ala.assMes5",
    "assMes6": "ala.assMes6",
    "assMes7": "ala.assMes7",
    "assMes8": "ala.assMes8",
    "booToInt": "ala.booToInt",
    "booToInt1": "ala.booToInt1",
    "booToInt1_2": "sysReq.booToInt1",
    "booToInt1_2_false": "sysReq.booToInt1",
    "booToInt1_2_true": "sysReq.booToInt1",
    "booToInt1_false": "ala.booToInt1",
    "booToInt1_true": "ala.booToInt1",
    "booToInt2": "ala.booToInt2",
    "booToInt2_2": "sysReq.booToInt2",
    "booToInt2_2_false": "sysReq.booToInt2",
    "booToInt2_2_true": "sysReq.booToInt2",
    "booToInt2_false": "ala.booToInt2",
    "booToInt2_true": "ala.booToInt2",
    "booToInt3": "ala.booToInt3",
    "booToInt3_2": "sysReq.booToInt3",
    "booToInt3_2_false": "sysReq.booToInt3",
    "booToInt3_2_true": "sysReq.booToInt3",
    "booToInt3_false": "ala.booToInt3",
    "booToInt3_true": "ala.booToInt3",
    "booToInt4": "ala.booToInt4",
    "booToInt4_false": "ala.booToInt4",
    "booToInt4_true": "ala.booToInt4",
    "booToInt5": "ala.booToInt5",
    "booToInt5_false": "ala.booToInt5",
    "booToInt5_true": "ala.booToInt5",
    "booToInt6": "ala.booToInt6",
    "booToInt6_false": "ala.booToInt6",
    "booToInt6_true": "ala.booToInt6",
    "booToInt7": "ala.booToInt7",
    "booToInt7_false": "ala.booToInt7",
    "booToInt7_true": "ala.booToInt7",
    "booToInt_2": "sysReq.booToInt",
    "booToInt_2_false": "sysReq.booToInt",
    "booToInt_2_true": "sysReq.booToInt",
    "booToInt_false": "ala.booToInt",
    "booToInt_true": "ala.booToInt",
    "booToRea": "damVal.booToRea",
    "booToRea1": "setPoi.booToRea1",
    "booToRea1_false": "setPoi.booToRea1",
    "booToRea1_true": "setPoi.booToRea1",
    "booToRea_2": "setOve.booToRea",
    "booToRea_2_false": "setOve.booToRea",
    "booToRea_2_true": "setOve.booToRea",
    "booToRea_3": "setPoi.booToRea",
    "booToRea_3_false": "setPoi.booToRea",
    "booToRea_3_true": "setPoi.booToRea",
    "booToRea_false": "damVal.booToRea",
    "booToRea_true": "damVal.booToRea",
    "cloDam": "ala.cloDam",
    "cloDam_2": "damVal.cloDam",
    "cloDam_2_threshold": "damVal.cloDam",
    "cloDam_3": "setOve.cloDam",
    "cloDam_3_false": "setOve.cloDam",
    "cloDam_3_true": "setOve.cloDam",
    "cloDam_threshold": "ala.cloDam",
    "cloVal": "ala.cloVal",
    "cloVal_threshold": "ala.cloVal",
    "co2Con": "setPoi.co2Con",
    "colZon": "conLoo.colZon",
    "con": "setOve.con",
    "con1": "setOve.con1",
    "con1_2": "timSup.con1",
    "con5": "timSup.con5",
    "conCoo": "conLoo.conCoo",
    "conDam": "damVal.conDam",
    "conHal": "damVal.conHal",
    "conHea": "conLoo.conHea",
    "conInt": "ala.conInt",
    "conInt1": "ala.conInt1",
    "conInt1_2": "damVal.conInt1",
    "conInt2": "ala.conInt2",
    "conInt2_2": "damVal.conInt2",
    "conInt3": "ala.conInt3",
    "conInt3_2": "setOve.conInt3",
    "conInt4": "ala.conInt4",
    "conInt4_2": "setOve.conInt4",
    "conInt5": "setOve.conInt5",
    "conInt6": "setOve.conInt6",
    "conInt_2": "damVal.conInt",
    "conOne": "damVal.conOne",
    "conTDisHeaSet": "damVal.conTDisHeaSet",
    "conTDisHeaSet_delta_f": "damVal.conTDisHeaSet",
    "conTDisHeaSet_delta_x": "damVal.conTDisHeaSet",
    "conTDisHeaSet_intercept": "damVal.conTDisHeaSet",
    "conTDisHeaSet_lower_limit": "damVal.conTDisHeaSet",
    "conTDisHeaSet_result": "damVal.conTDisHeaSet",
    "conTDisHeaSet_scaled": "damVal.conTDisHeaSet",
    "conTDisHeaSet_slope": "damVal.conTDisHeaSet",
    "conTDisHeaSet_slope_x2": "damVal.conTDisHeaSet",
    "conTDisHeaSet_upper_limit": "damVal.conTDisHeaSet",
    "conVal": "damVal.conVal",
    "conZer": "damVal.conZer",
    "conZer3": "damVal.conZer3",
    "conZer_2": "timSup.conZer",
    "cooConSig": "conLoo.cooConSig",
    "cooDowMod": "actAirSet.cooDowMod",
    "cooMax": "damVal.cooMax",
    "cooMaxFlo": "ala.cooMaxFlo",
    "cooMax_false": "damVal.cooMax",
    "cooMax_true": "damVal.cooMax",
    "cooSup": "setPoi.cooSup",
    "desAreAir": "setPoi.desAreAir",
    "desPopAir": "setPoi.desPopAir",
    "disCoo": "conLoo.disCoo",
    "disCooCon": "conLoo.disCooCon",
    "disHea": "conLoo.disHea",
    "disHeaCon": "conLoo.disHeaCon",
    "edg": "damVal.edg",
    "edg_2": "timSup.edg",
    "enaCooLoo": "conLoo.enaCooLoo",
    "enaHeaLoo": "conLoo.enaHeaLoo",
    "falEdg": "damVal.falEdg",
    "fanIni": "ala.fanIni",
    "fanStaAla": "ala.fanStaAla",
    "forCooMax": "damVal.forCooMax",
    "forMinFlo": "damVal.forMinFlo",
    "forZerFlo": "damVal.forZerFlo",
    "gai": "ala.gai",
    "gai1": "ala.gai1",
    "gai1_2": "sysReq.gai1",
    "gai1_2_parameter": "sysReq.gai1",
    "gai1_parameter": "ala.gai1",
    "gai2": "ala.gai2",
    "gai2_2": "setPoi.gai2",
    "gai2_2_parameter": "setPoi.gai2",
    "gai2_3": "sysReq.gai2",
    "gai2_3_parameter": "sysReq.gai2",
    "gai2_parameter": "ala.gai2",
    "gai_2": "timSup.gai",
    "gai_2_parameter": "timSup.gai",
    "gai_parameter": "ala.gai",
    "gre": "ala.gre",
    "gre1": "ala.gre1",
    "gre2": "ala.gre2",
    "greEqu": "sysReq.greEqu",
    "greEqu1": "sysReq.greEqu1",
    "greThr": "ala.greThr",
    "greThr1": "ala.greThr1",
    "greThr1_2": "damVal.greThr1",
    "greThr1_2_threshold": "damVal.greThr1",
    "greThr1_3": "sysReq.greThr1",
    "greThr1_3_threshold": "sysReq.greThr1",
    "greThr1_threshold": "ala.greThr1",
    "greThr2": "ala.greThr2",
    "greThr2_2": "damVal.greThr2",
    "greThr2_2_threshold": "damVal.greThr2",
    "greThr2_3": "sysReq.greThr2",
    "greThr2_3_threshold": "sysReq.greThr2",
    "greThr2_threshold": "ala.greThr2",
    "greThr3": "sysReq.greThr3",
    "greThr3_threshold": "sysReq.greThr3",
    "greThr4": "sysReq.greThr4",
    "greThr4_threshold": "sysReq.greThr4",
    "greThr5": "sysReq.greThr5",
    "greThr5_threshold": "sysReq.greThr5",
    "greThr6": "sysReq.greThr6",
    "greThr6_threshold": "sysReq.greThr6",
    "greThr_2": "damVal.greThr",
    "greThr_2_threshold": "damVal.greThr",
    "greThr_3": "sysReq.greThr",
    "greThr_3_threshold": "sysReq.greThr",
    "greThr_4": "timSup.greThr",
    "greThr_4_threshold": "timSup.greThr",
    "greThr_threshold": "ala.greThr",
    "heaConSig": "conLoo.heaConSig",
    "holZon": "conLoo.holZon",
    "ifCooDow": "actAirSet.ifCooDow",
    "ifOcc": "actAirSet.ifOcc",
    "ifSetUp": "actAirSet.ifSetUp",
    "inOccMod": "setPoi.inOccMod",
    "intEqu1": "setOve.intEqu1",
    "intEqu2": "setOve.intEqu2",
    "intEqu3": "setOve.intEqu3",
    "intEqu4": "setOve.intEqu4",
    "intSwi": "sysReq.intSwi",
    "intSwi1": "sysReq.intSwi1",
    "intSwi2": "sysReq.intSwi2",
    "intSwi3": "sysReq.intSwi3",
    "isOcc": "ala.isOcc",
    "isOcc_2": "damVal.isOcc",
    "isUno": "damVal.isUno",
    "lat": "damVal.lat",
    "lat1": "damVal.lat1",
    "lat1_2": "timSup.lat1",
    "lat_2": "timSup.lat",
    "leaDamAla": "ala.leaDamAla",
    "leaDamAla1": "ala.leaDamAla1",
    "leaValAla": "ala.leaValAla",
    "leaValAla1": "ala.leaValAla1",
    "les": "ala.les",
    "les1": "ala.les1",
    "les1_2": "sysReq.les1",
    "les2": "ala.les2",
    "les_2": "sysReq.les",
    "lin": "damVal.lin",
    "lin_2": "setPoi.lin",
    "lin_2_delta_f": "setPoi.lin",
    "lin_2_delta_x": "setPoi.lin",
    "lin_2_intercept": "setPoi.lin",
    "lin_2_lower_limit": "setPoi.lin",
    "lin_2_result": "setPoi.lin",
    "lin_2_scaled": "setPoi.lin",
    "lin_2_slope": "setPoi.lin",
    "lin_2_slope_x2": "setPoi.lin",
    "lin_2_upper_limit": "setPoi.lin",
    "lin_delta_f": "damVal.lin",
    "lin_delta_x": "damVal.lin",
    "lin_intercept": "damVal.lin",
    "lin_lower_limit": "damVal.lin",
    "lin_result": "damVal.lin",
    "lin_scaled": "damVal.lin",
    "lin_slope": "damVal.lin",
    "lin_slope_x2": "damVal.lin",
    "lin_upper_limit": "damVal.lin",
    "logSwi": "setOve.logSwi",
    "logSwi1": "setOve.logSwi1",
    "lowFloAla": "ala.lowFloAla",
    "lowTemAla": "ala.lowTemAla",
    "maxSupTim": "timSup.maxSupTim",
    "minFlo": "damVal.minFlo",
    "minFlo_false": "damVal.minFlo",
    "minFlo_true": "damVal.minFlo",
    "minOA": "setPoi.minOA",
    "modAreBreAir": "setPoi.modAreBreAir",
    "modPopBreAir": "setPoi.modPopBreAir",
    "mul": "damVal.mul",
    "nomFlow": "damVal.nomFlow",
    "not1": "ala.not1",
    "not10": "ala.not10",
    "not11": "ala.not11",
    "not12": "ala.not12",
    "not2": "ala.not2",
    "not3": "ala.not3",
    "not4": "ala.not4",
    "not5": "ala.not5",
    "not6": "ala.not6",
    "not7": "ala.not7",
    "not8": "ala.not8",
    "not9": "ala.not9",
    "notOcc": "setPoi.notOcc",
    "notOccMod": "setPoi.notOccMod",
    "occ": "damVal.occ",
    "occMinAir": "setPoi.occMinAir",
    "occMinAirSet": "setPoi.occMinAirSet",
    "occMinAirSet_delta_f": "setPoi.occMinAirSet",
    "occMinAirSet_delta_x": "setPoi.occMinAirSet",
    "occMinAirSet_intercept": "setPoi.occMinAirSet",
    "occMinAirSet_lower_limit": "setPoi.occMinAirSet",
    "occMinAirSet_result": "setPoi.occMinAirSet",
    "occMinAirSet_scaled": "setPoi.occMinAirSet",
    "occMinAirSet_slope": "setPoi.occMinAirSet",
    "occMinAirSet_slope_x2": "setPoi.occMinAirSet",
    "occMinAirSet_upper_limit": "setPoi.occMinAirSet",
    "occMod": "actAirSet.occMod",
    "occModInd": "actAirSet.occModInd",
    "occModInd_false": "actAirSet.occModInd",
    "occModInd_true": "actAirSet.occModInd",
    "occMod_2": "ala.occMod",
    "occMod_3": "setPoi.occMod",
    "one": "setPoi.one",
    "opeDam": "setOve.opeDam",
    "opeDam_false": "setOve.opeDam",
    "opeDam_true": "setOve.opeDam",
    "or1": "damVal.or1",
    "or2": "actAirSet.or2",
    "or2_2": "damVal.or2",
    "or2_3": "setOve.or2",
    "or2_4": "setPoi.or2",
    "or3": "actAirSet.or3",
    "or4": "damVal.or4",
    "or5": "damVal.or5",
    "pasSup": "timSup.pasSup",
    "pasSupTim": "timSup.pasSupTim",
    "perOccSta": "setPoi.perOccSta",
    "popBreOutAir": "setPoi.popBreOutAir",
    "popBreOutAir_delta_f": "setPoi.popBreOutAir",
    "popBreOutAir_delta_x": "setPoi.popBreOutAir",
    "popBreOutAir_intercept": "setPoi.popBreOutAir",
    "popBreOutAir_lower_limit": "setPoi.popBreOutAir",
    "popBreOutAir_result": "setPoi.popBreOutAir",
    "popBreOutAir_scaled": "setPoi.popBreOutAir",
    "popBreOutAir_slope": "setPoi.popBreOutAir",
    "popBreOutAir_slope_x2": "setPoi.popBreOutAir",
    "popBreOutAir_upper_limit": "setPoi.popBreOutAir",
    "pre1": "timSup.pre1",
    "pro": "actAirSet.pro",
    "proInt": "ala.proInt",
    "proInt1": "ala.proInt1",
    "pro_2": "setOve.pro",
    "reqBreAir": "setPoi.reqBreAir",
    "samSet": "timSup.samSet",
    "sampler": "sysReq.sampler",
    "sampler1": "sysReq.sampler1",
    "sampler2": "sysReq.sampler2",
    "sampler3": "sysReq.sampler3",
    "setUpMod": "actAirSet.setUpMod",
    "sub1": "timSup.sub1",
    "sub2": "damVal.sub2",
    "sub2_2": "sysReq.sub2",
    "sub3": "sysReq.sub3",
    "supTim": "timSup.supTim",
    "swi": "damVal.swi",
    "swi1": "damVal.swi1",
    "swi1_2": "setOve.swi1",
    "swi2": "damVal.swi2",
    "swi3": "damVal.swi3",
    "swi4": "sysReq.swi4",
    "swi5": "damVal.swi5",
    "swi5_2": "sysReq.swi5",
    "swi8": "damVal.swi8",
    "swi_2": "timSup.swi",
    "temDif": "timSup.temDif",
    "thrCooResReq": "sysReq.thrCooResReq",
    "thrHeaResReq": "sysReq.thrHeaResReq",
    "thrPreResReq": "sysReq.thrPreResReq",
    "tim": "damVal.tim",
    "tim1": "sysReq.tim1",
    "tim2": "sysReq.tim2",
    "tim3": "sysReq.tim3",
    "tim4": "sysReq.tim4",
    "tim5": "sysReq.tim5",
    "tim_2": "timSup.tim",
    "triSam": "timSup.triSam",
    "triSam1": "timSup.triSam1",
    "truDel": "ala.truDel",
    "truDel1": "ala.truDel1",
    "truDel2": "ala.truDel2",
    "truDel3": "ala.truDel3",
    "truDel4": "ala.truDel4",
    "truDel5": "ala.truDel5",
    "truDel6": "ala.truDel6",
    "truDel7": "ala.truDel7",
    "truDel8": "ala.truDel8",
    "truDel9": "ala.truDel9",
    "truDel_2": "timSup.truDel",
    "twoCooResReq": "sysReq.twoCooResReq",
    "twoHeaResReq": "sysReq.twoHeaResReq",
    "twoPreResReq": "sysReq.twoPreResReq",
    "unOcc": "damVal.unOcc",
    "unPopAreBreAir": "setPoi.unPopAreBreAir",
    "uniDel": "timSup.uniDel",
    "unpAreBreAir": "setPoi.unpAreBreAir",
    "unpMinZonAir": "setPoi.unpMinZonAir",
    "unpMinZonFlo": "setPoi.unpMinZonFlo",
    "unpPopBreAir": "setPoi.unpPopBreAir",
    "winOpe": "setPoi.winOpe",
    "zer": "setPoi.zer",
    "zer1": "setPoi.zer1",
    "zerCon": "conLoo.zerCon",
    "zerCon1": "conLoo.zerCon1",
    "zerCon1_threshold": "conLoo.zerCon1",
    "zerCon_threshold": "conLoo.zerCon",
    "zerCoo": "conLoo.zerCoo",
    "zerCoo_false": "conLoo.zerCoo",
    "zerCoo_true": "conLoo.zerCoo",
    "zerFlo": "damVal.zerFlo",
    "zerFlo_false": "damVal.zerFlo",
    "zerFlo_true": "damVal.zerFlo",
    "zerHea": "conLoo.zerHea",
    "zerHea_false": "conLoo.zerHea",
    "zerHea_true": "conLoo.zerHea",
    "zonCooMaxFlo": "setPoi.zonCooMaxFlo",
    "zonMinFlo": "setPoi.zonMinFlo"
   },
   "coverage": {
    "boundary_inputs": 19,
    "boundary_outputs": 17,
    "class_counts": {
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger": 12,
     "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal": 14,
     "Buildings.Controls.OBC.CDL.Discrete.Sampler": 5,
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler": 2,
     "Buildings.Controls.OBC.CDL.Discrete.UnitDelay": 1,
     "Buildings.Controls.OBC.CDL.Integers.Equal": 14,
     "Buildings.Controls.OBC.CDL.Integers.Multiply": 2,
     "Buildings.Controls.OBC.CDL.Integers.Sources.Constant": 23,
     "Buildings.Controls.OBC.CDL.Integers.Switch": 9,
     "Buildings.Controls.OBC.CDL.Logical.And": 32,
     "Buildings.Controls.OBC.CDL.Logical.Edge": 2,
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge": 1,
     "Buildings.Controls.OBC.CDL.Logical.Latch": 4,
     "Buildings.Controls.OBC.CDL.Logical.Not": 17,
     "Buildings.Controls.OBC.CDL.Logical.Or": 8,
     "Buildings.Controls.OBC.CDL.Logical.Pre": 1,
     "Buildings.Controls.OBC.CDL.Logical.Sources.Constant": 5,
     "Buildings.Controls.OBC.CDL.Logical.Switch": 3,
     "Buildings.Controls.OBC.CDL.Logical.Timer": 2,
     "Buildings.Controls.OBC.CDL.Logical.TrueDelay": 19,
     "Buildings.Controls.OBC.CDL.Reals.Abs": 2,
     "Buildings.Controls.OBC.CDL.Reals.Add": 4,
     "Buildings.Controls.OBC.CDL.Reals.AddParameter": 7,
     "Buildings.Controls.OBC.CDL.Reals.Divide": 3,
     "Buildings.Controls.OBC.CDL.Reals.Greater": 7,
     "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold": 14,
     "Buildings.Controls.OBC.CDL.Reals.Less": 7,
     "Buildings.Controls.OBC.CDL.Reals.LessThreshold": 5,
     "Buildings.Controls.OBC.CDL.Reals.Line": 5,
     "Buildings.Controls.OBC.CDL.Reals.Min": 1,
     "Buildings.Controls.OBC.CDL.Reals.Multiply": 8,
     "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter": 7,
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset": 4,
     "Buildings.Controls.OBC.CDL.Reals.Sources.Constant": 17,
     "Buildings.Controls.OBC.CDL.Reals.Subtract": 5,
     "Buildings.Controls.OBC.CDL.Reals.Switch": 14,
     "Buildings.Controls.OBC.CDL.Utilities.Assert": 9
    },
    "component_count": 295,
    "exactness_blockers": [],
    "execution_profile": "host_tick_v1",
    "missing_components": [],
    "niagara_exactness_blockers": [
     "fanIni: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel3: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel4: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel5: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel6: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel7: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel8: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "truDel9: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "disCoo: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "disHea: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim1: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim2: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim3: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim4: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering",
     "tim5: delayOnInit=false is not equivalent to the Niagara BooleanDelay initialization used by this lowering"
    ],
    "niagara_translatable": false,
    "niagara_unsupported_classes": [
     "Buildings.Controls.OBC.CDL.Discrete.Sampler",
     "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
     "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
     "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
     "Buildings.Controls.OBC.CDL.Logical.Latch",
     "Buildings.Controls.OBC.CDL.Logical.Pre",
     "Buildings.Controls.OBC.CDL.Logical.Timer",
     "Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
     "Buildings.Controls.OBC.CDL.Utilities.Assert"
    ],
    "root_id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller",
    "root_label": "Controller",
    "schema": "bactalk-cxf-lowering/v4",
    "source_sha256": "3232f954ef6475115c96d9bf5592afe0be1e86ccbb3d62b4adb60e5a35393b76",
    "supported_class_count": 295,
    "translatable": true,
    "unsupported_classes": []
   },
   "lowering": "bactalk-cxf-lowering/v4",
   "source": "ASHRAE-231P-CXF",
   "source_sha256": "3232f954ef6475115c96d9bf5592afe0be1e86ccbb3d62b4adb60e5a35393b76"
  },
  "name": "Controller"
 }
}
